<p>Kỹ sư kết nối, sửa một dòng: thêm 200 ms trễ. Nạp xuống. <strong>Máy đang chạy</strong> — không dừng, không mất
sản lượng, sửa xong trong hai phút. Ai cũng vui.</p>
<p>Ba tuần sau, máy có lỗi lạ ở trạm 2. Người khác mở chương trình ra xem, đối chiếu với bản in trong
tủ hồ sơ — <strong>bản in không có dòng trễ 200 ms đó</strong>. Bản trên máy khác bản trong hồ sơ. Không ai biết
còn khác chỗ nào nữa.</p>
<blockquote>
<p>⭐ <strong>Sửa trong hai phút. Mất niềm tin vào toàn bộ tài liệu.</strong></p>
<p>Từ lúc đó, mọi câu hỏi &quot;chương trình làm gì ở đây?&quot; đều phải trả lời bằng cách <strong>đọc chương trình
trên máy</strong>, vì không còn tin được bản nào khác. Và mỗi lần đọc là một lần dừng máy hoặc một lần
kết nối vào máy đang chạy.</p>
</blockquote>
<p>Chương này về hai việc gắn với nhau: <strong>thay đổi có kiểm soát</strong> và <strong>bảo trì nhìn từ PLC</strong>.</p>
<hr>
<h2 id="532-sa-trc-tuyn-online-edit">53.2 ⚠⚠ Sửa trực tuyến <em>(online edit)</em></h2>
<p>Hầu hết PLC cho phép sửa chương trình <strong>trong lúc máy đang chạy</strong> và nạp thay đổi mà không dừng chu
trình.</p>
<p>Đây là một trong những khả năng nguy hiểm nhất trong nghề.</p>
<h3>Vì sao nó nguy hiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Rủi ro</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cơ cấu có thể chuyển động ngay</strong></td>
<td>Sửa xong, ngõ ra đổi trạng thái <strong>trong vòng một chu kỳ quét</strong> — người đang đứng cạnh máy không được báo trước</td>
</tr>
<tr>
<td>⚠ <strong>Không quay lại được</strong></td>
<td>Nhiều hệ thống không có &quot;hoàn tác&quot; sau khi đã nạp</td>
</tr>
<tr>
<td>⚠ <strong>Trạng thái đang chạy dở</strong></td>
<td>Bước 5 đang chạy, bạn sửa bước 5 — máy đang ở đâu trong bước đó?</td>
</tr>
<tr>
<td>⭐ <strong>Thay đổi không được ghi lại</strong></td>
<td>Đây là cỗ máy ở mục 53.1</td>
</tr>
<tr>
<td><strong>Sửa vội thì không kiểm thử</strong></td>
<td>Cả quy trình ở Chương 50 bị bỏ qua</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trước khi sửa trực tuyến, hãy trả lời được: nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị
thương không?</strong></p>
<p>Nếu không chắc chắn trả lời được <strong>&quot;không&quot;</strong>, thì dừng máy đã. Chương 6 và Chương 47 nói về việc
bảo vệ người khỏi chuyển động bất ngờ; sửa trực tuyến là cách <strong>tự tạo ra</strong> chuyển động bất ngờ.</p>
</blockquote>
<h3>⭐ Khi nào sửa trực tuyến là hợp lý</h3>
<p>Nó không phải điều cấm tuyệt đối — có những lúc nó là lựa chọn đúng:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trường hợp</th>
<th>Điều kiện</th>
</tr>
</thead>
<tbody><tr>
<td>Sửa thứ <strong>không tác động ngõ ra</strong></td>
<td>Thêm bit chẩn đoán, sửa văn bản báo động, thêm bộ đếm</td>
</tr>
<tr>
<td>Chỉnh <strong>tham số</strong>, không chỉnh logic</td>
<td>⭐ Và tốt hơn nữa: đưa tham số đó lên HMI để <strong>không cần sửa chương trình</strong> (Chương 44)</td>
</tr>
<tr>
<td>Quy trình liên tục <strong>không dừng được</strong></td>
<td>⚠ Có kế hoạch, có người canh máy, có duyệt</td>
</tr>
<tr>
<td>Đang <strong>chẩn đoán</strong> với máy ở chế độ an toàn</td>
<td>Không ai trong vùng nguy hiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc thực dụng: nếu thay đổi có thể chờ tới lần dừng máy kế tiếp, thì hãy để nó chờ.</strong></p>
<p>Áp lực &quot;máy đang chạy, đừng dừng&quot; là có thật và mạnh. Nhưng hầu hết thay đổi <strong>chờ được vài giờ</strong> —
và vài giờ đó đổi lấy: có thời gian kiểm thử, có sao lưu, có người thứ hai xem lại, và không có ai
đứng cạnh cơ cấu lúc nó bất ngờ động đậy.</p>
</blockquote>
<h3>⚡ Nếu buộc phải sửa trực tuyến</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Việc</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Sao lưu bản đang chạy TRƯỚC</strong> — xem mục 53.4 và Chương 54</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Kiểm tra không có ai trong vùng nguy hiểm</strong>, và báo cho người vận hành</td>
</tr>
<tr>
<td>3</td>
<td>Xem lại thay đổi trên <strong>bản ngoại tuyến</strong> trước, nếu công cụ cho phép</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Xác định trước: <strong>nếu sai thì quay lại bằng cách nào</strong></td>
</tr>
<tr>
<td>5</td>
<td>Nạp thay đổi</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Quan sát ít nhất vài chu trình đầy đủ</strong> trước khi rời máy</td>
</tr>
<tr>
<td>7</td>
<td>⭐⭐ <strong>Ghi lại ngay</strong> — trong ngày, không phải &quot;để mai&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bước 7 là bước hay bị bỏ nhất, và là bước tạo ra vấn đề ở mục 53.1.</strong> Sửa xong thì máy chạy,
mọi người đi làm việc khác, và ghi chép trôi mất.</p>
</blockquote>
<hr>
<h2 id="532b-hai-điu-v-sa-trc-tuyn-mà-tài-liu-hãng-nói-còn-ngưi-ta-thì-không">53.2b ⚠⚠ Hai điều về sửa trực tuyến mà tài liệu hãng nói, còn người ta thì không</h2>
<p>Mục trên bàn <strong>có nên</strong> sửa trực tuyến. Mục này bàn hai chuyện xảy ra <strong>khi bạn đã quyết định sửa</strong> —
và cả hai đều có thể biến một sửa đổi nhỏ thành một lần dừng máy ngoài kế hoạch.</p>
<h3>⚠⚠ Một — sửa trực tuyến CÓ THỂ BỊ TỪ CHỐI, và khi đó bạn buộc phải nạp lại toàn bộ</h3>
<p>⭐ Sửa trực tuyến hoạt động được là nhờ <strong>vùng nhớ dự phòng</strong> mà trình biên dịch chừa sẵn: thêm một
nhãn cục bộ, một lệnh, một thể hiện khối chức năng — tất cả phải <strong>vừa vào chỗ trống đã chừa</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Khi chỗ trống đó không đủ, sửa trực tuyến KHÔNG thực hiện được, và toàn bộ chương trình phải
được biên dịch lại và gán lại địa chỉ.</strong></p>
<p>⭐ Nghĩa là: <strong>nạp lại toàn bộ → dừng máy.</strong> Không phải lựa chọn của bạn nữa.</p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả thực tế</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <em>&quot;Chỉ thêm một dòng thôi mà&quot;</em></td>
<td>⭐ <strong>Không bảo đảm là sửa trực tuyến được</strong></td>
</tr>
<tr>
<td>⚠⚠ Phát hiện lúc nào</td>
<td><strong>Đúng lúc bạn bấm nút</strong>, khi đã đứng cạnh máy đang chạy</td>
</tr>
<tr>
<td>⭐ Cách phòng</td>
<td><strong>Thử trên máy mô phỏng hoặc máy dự phòng TRƯỚC</strong> (Chương 50) — biết trước là dừng có kế hoạch, không phải dừng đột ngột</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ Và nó <strong>tích luỹ</strong>: mỗi lần sửa trực tuyến ăn thêm vào chỗ trống dự phòng. ⭐ Máy càng bị sửa
nhiều lần thì lần sửa sau càng dễ bị từ chối — ⚠ <strong>đúng lúc bạn ít mong nhất</strong>.</p>
</blockquote>
<h3>⚠⚠ Hai — sau khi nạp, trình tự chạy tiếp từ đâu?</h3>
<p>Với chương trình <strong>có trình tự</strong> (Chương 26, Chương 21), câu hỏi này quan trọng hơn cả bản thân sửa đổi:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách vào</th>
<th>Trình tự chạy tiếp thế nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng CPU rồi cho chạy lại</strong>, không nạp gì</td>
<td>Khôi phục <strong>đúng trạng thái trước khi dừng</strong> — chạy tiếp giữa chừng</td>
</tr>
<tr>
<td>⚠⚠ <strong>Nạp chương trình trong lúc STOP</strong> rồi cho chạy</td>
<td>⭐ Thường khởi động <strong>từ đầu</strong> — nhưng ⚠ <strong>có thể vẫn chạy tiếp giữa chừng nếu công cụ coi là &quot;không có thay đổi&quot;</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Chỗ nguy hiểm nằm ở chữ &quot;thường&quot; và chữ &quot;có thể&quot;.</strong></p>
<p>Hai hành vi khác nhau <strong>một trời một vực</strong> — chạy tiếp giữa chừng <strong>với logic vừa đổi</strong> là tình
huống chưa ai thử. Và ⚠ <strong>cái quyết định lại là việc công cụ có coi lần ghi của bạn là một thay đổi
hay không</strong> — thứ bạn không kiểm soát và không nhìn thấy.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Quy tắc rút ra, áp cho mọi hệ:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Sau khi nạp chương trình có trình tự, ĐỪNG cho chạy tiếp giữa chừng.</strong> Đưa máy về gốc rồi bắt đầu lại (Chương 28)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Kiểm bằng mắt trước khi cho chạy</strong>: bước hiện tại đang là bước nào — đúng cái bạn mong đợi không?</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Nếu hệ có tham số chọn <em>&quot;chạy tiếp&quot;</em> hay <em>&quot;bắt đầu lại&quot;</em>, ⚠ <strong>biết nó đang đặt gì</strong>, và biết <strong>thao tác nào ghi đè nó</strong></td>
</tr>
</tbody></table></div>
<p>⚡ Chi tiết thao tác khác nhau theo hãng — có hệ yêu cầu <strong>reset CPU sau khi nạp</strong> rồi mới chạy, có
hệ dùng một bit hệ thống để chọn chế độ khởi động. ⭐ <strong>Tra tài liệu của đúng hệ</strong>, và ⚠ <strong>thử trên
máy mô phỏng</strong> trước khi làm trên máy thật.</p>
</blockquote>
<hr>
<h2 id="533-quy-trình-thay-đi-có-kim-soát">53.3 Quy trình thay đổi có kiểm soát</h2>
<p>&quot;Có kiểm soát&quot; nghe nặng nề, nhưng thực chất chỉ là <strong>năm câu hỏi</strong> trả lời được trước khi sửa.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Vì sao thay đổi?</strong></td>
<td>Ghi lý do, không chỉ ghi nội dung. Sáu tháng sau, &quot;vì sao&quot; mới là thứ cần</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Ai duyệt?</strong></td>
<td>Với thay đổi chạm mạch an toàn: ⚠ <strong>bắt buộc có người thứ hai</strong></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đã sao lưu bản đang chạy chưa?</strong></td>
<td>Không sao lưu thì không có đường lùi</td>
</tr>
<tr>
<td>4</td>
<td><strong>Kiểm thử thế nào?</strong></td>
<td>Chương 50 — mô phỏng, chạy khô, chạy có phôi</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ai cần biết?</strong></td>
<td>Người vận hành ca sau, bảo trì, và người viết tài liệu</td>
</tr>
</tbody></table></div>
<h3>⭐ Mức độ theo rủi ro</h3>
<p>Không phải thay đổi nào cũng cần cùng mức nghiêm ngặt:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Ví dụ</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Thấp</strong></td>
<td>Sửa văn bản báo động, thêm bit chẩn đoán</td>
<td>Ghi lại là đủ</td>
</tr>
<tr>
<td><strong>Vừa</strong></td>
<td>Đổi thời gian trễ, đổi ngưỡng, đổi thứ tự bước</td>
<td>Sao lưu + kiểm thử + ghi lại</td>
</tr>
<tr>
<td>⚠ <strong>Cao</strong></td>
<td>Chạm logic chuyển động, đổi ánh xạ I/O</td>
<td>⭐ Sao lưu + <strong>người thứ hai xem</strong> + kiểm thử đầy đủ + ghi lại</td>
</tr>
<tr>
<td>⚠⚠ <strong>Rất cao</strong></td>
<td>⭐ <strong>Chạm mạch an toàn, chương trình an toàn, cấu hình thiết bị an toàn</strong></td>
<td>Toàn bộ mức Cao + ⚠ <strong>kiểm định lại theo Chương 47–48</strong>; ⚠ <strong>không bao giờ sửa trực tuyến</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Dòng cuối là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng
thể (Chương 48). Sửa một mảnh của nó mà không đánh giá lại thì <strong>kết quả đánh giá cũ không còn giá
trị</strong> — dù thay đổi trông nhỏ đến đâu.</p>
</blockquote>
<h3>⭐ Điều làm quy trình này sống được</h3>
<p>Quy trình thay đổi thất bại vì cùng một lý do ở mọi nơi: <strong>nó làm việc gấp trở nên chậm</strong>. Nên:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Ghi chép phải mất dưới hai phút</strong></td>
<td>Một biểu mẫu ngắn, không phải ba trang</td>
</tr>
<tr>
<td>⭐ <strong>Ghi ngay tại máy</strong></td>
<td>Sổ trong tủ điện, hoặc một mục trên HMI — không phải máy tính ở phòng khác</td>
</tr>
<tr>
<td><strong>Có đường &quot;khẩn cấp&quot;</strong></td>
<td>Cho phép sửa trước, ⭐ <strong>duyệt và ghi trong 24 giờ</strong> — thà vậy còn hơn không ghi gì</td>
</tr>
<tr>
<td><strong>Người duyệt phải sẵn có</strong></td>
<td>Nếu chỉ một người duyệt được và người đó nghỉ phép, quy trình sẽ bị lách</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Một quy trình bị lách còn tệ hơn không có quy trình</strong> — vì nó tạo cảm giác an toàn giả, trong
khi thực tế các thay đổi vẫn xảy ra, chỉ là không ai ghi lại.</p>
</blockquote>
<hr>
<h2 id="534-tài-liu-as-built-và-bn-thit-k">53.4 Tài liệu <strong>as-built</strong> và bản thiết kế</h2>
<p>Hai thứ khác nhau, và lẫn lộn chúng là nguồn của rất nhiều giờ lãng phí.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>Bản thiết kế</strong></th>
<th>⭐ <strong>Tài liệu as-built</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mô tả</td>
<td>Máy <strong>sẽ</strong> như thế nào</td>
<td>⭐ Máy <strong>hiện đang</strong> như thế nào</td>
</tr>
<tr>
<td>Làm lúc nào</td>
<td>Trước khi chế tạo</td>
<td>⭐ <strong>Cập nhật suốt vòng đời</strong></td>
</tr>
<tr>
<td>Ai dùng</td>
<td>Người chế tạo</td>
<td>⭐ <strong>Người sửa máy lúc hai giờ sáng</strong></td>
</tr>
<tr>
<td>Khi hai bản khác nhau</td>
<td></td>
<td>⭐ <strong>as-built là bản đúng</strong></td>
</tr>
</tbody></table></div>
<h3>Gồm những gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chương trình PLC hiện hành</strong></td>
<td>Kèm số phiên bản và ngày (Chương 54)</td>
</tr>
<tr>
<td>Sơ đồ điện đã sửa theo thực tế</td>
<td>⚠ Kể cả những sợi dây &quot;đấu tạm&quot;</td>
</tr>
<tr>
<td>Bảng I/O hiện hành</td>
<td>Chương 23</td>
</tr>
<tr>
<td>Danh sách tham số / công thức đang dùng</td>
<td>Chương 32</td>
</tr>
<tr>
<td>⭐ <strong>Nhật ký thay đổi</strong></td>
<td>Ngày · người · nội dung · <strong>lý do</strong></td>
</tr>
<tr>
<td>Cấu hình mạng và địa chỉ</td>
<td>Chương 40</td>
</tr>
<tr>
<td>Cấu hình thiết bị an toàn</td>
<td>⚠ Kèm hồ sơ kiểm định (Chương 48)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>&quot;Đấu tạm&quot; là thứ nguy hiểm nhất trong danh mục trên.</strong> Một sợi dây nối tắt để chạy tạm qua ca
đêm sẽ <strong>ở lại đó ba năm</strong> nếu không ai ghi. Và người phát hiện ra nó thường là người đang tìm một
lỗi khác, lúc nửa đêm.</p>
<p>⭐ <strong>Nếu buộc phải đấu tạm: ghi vào nhật ký, dán nhãn tại chỗ, và ghi ngày dự kiến gỡ.</strong></p>
</blockquote>
<h3>⭐ Vì sao as-built luôn lạc hậu</h3>
<p>Vì cập nhật nó là <strong>việc làm sau khi đã xong việc</strong> — và lúc đó máy đã chạy, mọi người đã nhẹ nhõm,
áp lực đã hết.</p>
<p>Cách duy nhất hiệu quả là làm nó thành <strong>một phần của việc sửa</strong>, không phải việc riêng sau đó:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chú thích trong chính chương trình</strong></td>
<td>Chương 24 — comment ngay chỗ sửa, kèm ngày và lý do; nó <strong>đi theo chương trình</strong>, không lạc mất</td>
</tr>
<tr>
<td>⭐ <strong>Sao lưu là hành động ghi chép</strong></td>
<td>Tên tệp sao lưu chứa ngày + lý do (Chương 54)</td>
</tr>
<tr>
<td><strong>Ảnh chụp</strong></td>
<td>Nhanh hơn vẽ lại sơ đồ; ⚡ đủ dùng cho thay đổi nhỏ</td>
</tr>
<tr>
<td><strong>Một trang duy nhất trong tủ</strong></td>
<td>Nhật ký thay đổi in sẵn, treo trong tủ điện</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Chú thích trong chương trình là dạng tài liệu duy nhất không thể lạc mất bản.</strong> Sơ đồ giấy
thất lạc, tệp trên máy tính bị thay, nhưng comment nằm trong chương trình thì <strong>luôn đi cùng bản
đang chạy</strong> — kể cả khi ai đó tải nó từ PLC về.</p>
<p>Đây là lý do Chương 24 nhấn mạnh comment giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong>.</p>
</blockquote>
<hr>
<h2 id="535-bo-trì-phòng-nga-nhìn-t-plc">53.5 Bảo trì phòng ngừa nhìn từ PLC</h2>
<p>PLC biết những thứ mà không ai khác biết — nó đếm được. Dùng nó cho bảo trì là việc rẻ và bị bỏ qua
nhiều nhất.</p>
<h3>⭐ Đếm cái gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đếm</th>
<th>Dùng để</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Số lần đóng cắt của từng ngõ ra</strong></td>
<td>So với tuổi thọ rơ-le / van</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số chu trình của cơ cấu chuyển động</strong></td>
<td>So với tuổi thọ cáp xích, vòng bi, dây đai</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td><strong>Giờ chạy của động cơ, bơm, quạt</strong></td>
<td>Lịch thay dầu, thay bộ lọc</td>
<td>36</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian thực hiện từng bước</strong></td>
<td>⭐ <strong>Xu hướng tăng = thứ gì đó đang mòn</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần báo động theo mã</td>
<td>Mã nào tăng dần = hỏng hóc đang tới</td>
<td>43</td>
</tr>
<tr>
<td>Số lỗi mạng</td>
<td>Cáp hoặc đầu nối đang xuống cấp</td>
<td>40 mục 40.6</td>
</tr>
<tr>
<td>Dòng động cơ ở cùng tải</td>
<td>So với mốc lúc nghiệm thu</td>
<td>36 mục 36.8</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng quan trọng nhất là &quot;thời gian thực hiện từng bước&quot;.</strong></p>
<p>Một xi-lanh sắp hỏng <strong>không hỏng đột ngột</strong> — nó chậm dần. Một bộ lọc khí tắc dần làm mọi động
tác khí nén chậm dần. Máy vẫn chạy đúng, sản lượng vẫn đủ, không có báo động nào — nhưng con số
đang trôi.</p>
<p>⭐ <strong>Ghi con số đó lại thì bạn thấy nó trôi. Không ghi thì bạn chỉ thấy lúc nó dừng hẳn.</strong></p>
</blockquote>
<h3>Ba mức, từ rẻ tới đắt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cách làm</th>
<th>Chi phí</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — Đếm</strong></td>
<td>⭐ Bộ đếm giữ được qua mất điện (Chương 11), hiện trên HMI</td>
<td>Gần như bằng không</td>
</tr>
<tr>
<td><strong>2 — Ngưỡng</strong></td>
<td>Báo <em>nhắc nhở</em> khi bộ đếm vượt ngưỡng — ⚡ <strong>nhắc, không phải dừng máy</strong></td>
<td>Vài giờ lập trình</td>
</tr>
<tr>
<td><strong>3 — Xu hướng</strong></td>
<td>Ghi số liệu ra ngoài, xem đồ thị theo thời gian</td>
<td>Cần Chương 45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Mức 2 phải là báo nhắc nhở, không được là lỗi dừng máy.</strong> Một máy tự dừng vì &quot;đã tới hạn thay
van&quot; sẽ bị người vận hành tìm cách vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả mức
1.</p>
</blockquote>
<h3>⭐ Đặt ngưỡng thế nào</h3>
<pre><code class="language-text">Ngưỡng nhắc  =  tuổi thọ theo datasheet  ×  0,7        (còn thời gian đặt hàng)
Ngưỡng cảnh báo = tuổi thọ theo datasheet × 0,9        (nên thay ở lần dừng máy tới)
</code></pre>
<p>Với van khí ở DP-01 (Chương 9 mục 9.3 tính được 2,88 triệu lần đóng cắt mỗi năm), nếu datasheet ghi
tuổi thọ 20 triệu lần:</p>
<pre><code class="language-text">Ngưỡng nhắc     = 14 000 000 lần  →  khoảng năm thứ 5
Ngưỡng cảnh báo = 18 000 000 lần  →  khoảng năm thứ 6
</code></pre>
<blockquote>
<p>⭐ <strong>Phép tính này chỉ có ý nghĩa nếu bộ đếm sống sót qua mất điện và qua việc nạp lại chương
trình.</strong> Xem Chương 11 về vùng nhớ giữ được, và ⚠ <strong>kiểm tra thực tế</strong> — nhiều người phát hiện bộ
đếm bảo trì của mình bị xoá mỗi lần nạp chương trình, sau khi đã đếm được ba năm.</p>
</blockquote>
<h3>⭐ Viết một khối, dùng cho mọi thứ cần theo dõi</h3>
<p>⚠ Cách làm hỏng việc ở đây không phải là tính sai ngưỡng, mà là <strong>viết tay từng bộ đếm</strong>. Khi mỗi vật
tư tốn hai chục dòng, người ta theo dõi ba thứ rồi thôi — và ba thứ đó luôn là ba thứ nghĩ ra đầu
tiên, không phải ba thứ hay hỏng nhất.</p>
<p>⭐ Gói thành <strong>một khối chức năng</strong> với ngưỡng là tham số: <code>số lần dùng · ngưỡng nhắc · ngưỡng cảnh báo · phần trăm đã dùng</code>. Thêm một thứ cần theo dõi khi ấy tốn <strong>một dòng khai báo</strong> — và vì nó rẻ,
người ta sẽ thật sự thêm (Chương 30 mục 30.3, mẫu code ở <strong>Phụ lục L.16</strong>).</p>
<blockquote>
<p>⚡ <strong>Phần trăm đã dùng là thứ đáng hiện lên màn hình, không phải số lần đếm được.</strong> <em>&quot;Van kẹp 1:
86 %&quot;</em> nói ngay phải làm gì; <em>&quot;12 400 512 lần&quot;</em> thì không ai biết là nhiều hay ít.</p>
</blockquote>
<hr>
<h2 id="536-trên-máy-mu-dp-01">53.6 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Sửa trực tuyến</strong></td>
<td>Cho phép với thay đổi <strong>không tác động ngõ ra</strong>; ⚠⚠ <strong>cấm với mạch an toàn và logic chuyển động</strong></td>
</tr>
<tr>
<td>Nhật ký thay đổi</td>
<td>Một trang in, treo trong tủ điện; ⭐ ghi ngay tại máy</td>
</tr>
<tr>
<td>Người duyệt</td>
<td>Thay đổi mức Cao trở lên: ⭐ <strong>người thứ hai xem</strong></td>
</tr>
<tr>
<td>Chú thích khi sửa</td>
<td>⭐ Comment tại chỗ, kèm <strong>ngày + lý do</strong></td>
</tr>
<tr>
<td>Sao lưu</td>
<td>⭐ <strong>Trước mọi thay đổi</strong>, và sau khi thay đổi ổn định (Chương 54)</td>
</tr>
<tr>
<td>Bộ đếm bảo trì</td>
<td>Van keo · van kẹp · chu trình gantry · giờ chạy đèn UV · giờ chạy chuyền</td>
</tr>
<tr>
<td>⭐ Đo thời gian bước</td>
<td>Trạm 1 tra keo · trạm 2 sấy UV · gantry về gốc (Chương 55)</td>
</tr>
<tr>
<td>Ngưỡng</td>
<td>⚡ <strong>Báo nhắc nhở</strong>, hiện trên HMI, ⚠ <strong>không dừng máy</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Hạng mục riêng của đèn UV</h3>
<p>Đèn UV là ví dụ điển hình cho cả mục 53.5:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đặc điểm</th>
<th>Hệ quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Cường độ giảm dần theo giờ chạy</strong></td>
<td>Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và không có báo động nào</td>
</tr>
<tr>
<td>Không nhìn ra bằng mắt</td>
<td>Ánh sáng vẫn có, chỉ yếu đi</td>
</tr>
<tr>
<td>Phát hiện muộn</td>
<td>⚠ Thường là khi khách hàng phản ánh, hàng tuần sau</td>
</tr>
</tbody></table></div>
<p>Cách xử lý trên DP-01:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đếm giờ chạy đèn</strong>, so với tuổi thọ nhà sản xuất công bố</td>
<td>Mức 1</td>
</tr>
<tr>
<td>⭐ <strong>Đọc <code>AI_UvIntensity</code></strong> và ghi lại theo thời gian</td>
<td>Mức 3 — thấy xu hướng giảm</td>
</tr>
<tr>
<td>Báo nhắc khi cường độ xuống dưới ngưỡng</td>
<td>⚡ Nhắc, kèm số liệu</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do <code>AI_UvIntensity</code> tồn tại trên máy mẫu.</strong> Nó không dùng để điều khiển — nó dùng
để <strong>biết một thứ đang xấu đi trước khi nó gây ra hàng lỗi</strong>.</p>
<p>Rất nhiều tín hiệu analog đáng thêm vào máy có cùng lý do như vậy: không phải để điều khiển, mà để
<strong>nhìn thấy sự trôi</strong>.</p>
</blockquote>
<hr>
<h2 id="537-by-thưng-gp">53.7 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Sửa trực tuyến khi có người cạnh máy</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ cơ cấu chuyển động ngay khi nạp; người đứng cạnh không được báo trước.
<strong>Cách sửa:</strong> kiểm tra vùng nguy hiểm và <strong>báo người vận hành</strong> trước khi nạp (mục 53.2).</p>
<h3>🔍 BẪY 2 — Sửa xong quên ghi</h3>
<p><strong>Hiện tượng:</strong> ⭐ đúng cỗ máy ở mục 53.1 — bản trên máy khác bản trong hồ sơ, và <strong>không ai biết còn
khác chỗ nào</strong>.
<strong>Cách sửa:</strong> ghi ngay trong ngày; comment tại chỗ trong chương trình (mục 53.4).</p>
<h3>🔍 BẪY 3 — Sửa mạch an toàn &quot;một chút&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ kết quả đánh giá an toàn cũ <strong>không còn giá trị</strong>, nhưng hồ sơ vẫn nói là có.
<strong>Cách sửa:</strong> mọi thay đổi chạm an toàn → ⚠ <strong>đánh giá lại theo Chương 47–48</strong>, không sửa trực tuyến.</p>
<h3>🔍 BẪY 4 — Không sao lưu trước khi sửa</h3>
<p><strong>Hiện tượng:</strong> sửa sai, và <strong>không có đường lùi</strong> — phải đi tìm bản cũ nhất còn giữ được.
<strong>Cách sửa:</strong> sao lưu là <strong>bước 1</strong>, không phải bước cuối (mục 53.2, Chương 54).</p>
<h3>🔍 BẪY 5 — Quy trình nặng tới mức bị lách</h3>
<p><strong>Hiện tượng:</strong> ⭐ mọi người vẫn sửa, chỉ là <strong>không ai ghi</strong> — tệ hơn không có quy trình.
<strong>Cách sửa:</strong> ghi chép dưới hai phút, ghi tại máy, có đường khẩn cấp (mục 53.3).</p>
<h3>🔍 BẪY 6 — Đấu tạm không dán nhãn</h3>
<p><strong>Hiện tượng:</strong> ⚠ sợi dây nối tắt ở lại <strong>ba năm</strong>, và người phát hiện là người đang tìm lỗi khác lúc
nửa đêm.
<strong>Cách sửa:</strong> ghi vào nhật ký, dán nhãn tại chỗ, ghi <strong>ngày dự kiến gỡ</strong> (mục 53.4).</p>
<h3>🔍 BẪY 7 — Bộ đếm bảo trì bị xoá khi nạp chương trình</h3>
<p><strong>Hiện tượng:</strong> ⚠ đếm được ba năm rồi phát hiện số về không sau một lần nạp.
<strong>Cách sửa:</strong> dùng vùng nhớ giữ được (Chương 11), và ⭐ <strong>kiểm tra thực tế bằng cách nạp thử</strong>.</p>
<blockquote>
<p>⚠⚠ <strong>Hai cách mất bộ đếm mà không ai ngờ tới — cả hai đều phụ thuộc hệ bạn dùng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách mất</th>
<th>Ở hệ nào</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Đặt bộ đếm ở dải thiết bị KHÔNG giữ được</strong></td>
<td>Hệ kiểu thiết bị — ⭐ nhiều dòng để <strong>1000 phần tử đầu là vùng mất</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>ĐỔI TÊN biến</strong> cũng làm mất giá trị</td>
<td>Một số nền dùng biến persistent</td>
</tr>
</tbody></table></div>
<p>⭐ Cách thứ hai đặc biệt hiểm: nó biến một lần <strong>&quot;dọn dẹp cho gọn tên biến&quot;</strong> thành mất sạch số liệu
tích luỹ nhiều năm — và người dọn dẹp không hề biết mình vừa làm gì.</p>
<p>⚠ Xem <strong>Phụ lục A1 mục A1.6</strong> để biết hệ của bạn thuộc loại nào.</p>
</blockquote>
<h3>🔍 BẪY 8 — Ngưỡng bảo trì làm dừng máy</h3>
<p><strong>Hiện tượng:</strong> ⚡ người vận hành vô hiệu hoá tính năng trong một tuần — mất luôn cả bộ đếm.
<strong>Cách sửa:</strong> ngưỡng chỉ <strong>nhắc</strong>, không dừng (mục 53.5).</p>
<h3>🔍 BẪY 9 — Chỉ theo dõi lỗi, không theo dõi sự trôi</h3>
<p><strong>Hiện tượng:</strong> ⭐ mọi thứ &quot;bình thường&quot; cho tới ngày dừng hẳn; xi-lanh chậm dần mà không ai thấy.
<strong>Cách sửa:</strong> ⭐ <strong>đo thời gian thực hiện từng bước</strong> và ghi lại (mục 53.5, Chương 55).</p>
<h3>🔍 BẪY 10 — Chỉ ghi &quot;cái gì&quot;, không ghi &quot;vì sao&quot;</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau, người khác thấy dòng trễ 200 ms, <strong>không biết vì sao có</strong>, và xoá nó
đi khi &quot;dọn dẹp&quot;.
<strong>Cách sửa:</strong> ⭐ lý do là trường <strong>quan trọng nhất</strong> trong nhật ký thay đổi (mục 53.3, Chương 24).</p>
<hr>
<h2 id="538-bng-cht">53.8 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Sửa trực tuyến nguy hiểm ở đâu</td>
<td><strong>Cơ cấu có thể chuyển động ngay</strong>, không quay lại được, không được ghi lại</td>
</tr>
<tr>
<td>Câu hỏi phải trả lời trước khi sửa trực tuyến</td>
<td>⚠ <strong>&quot;Nếu ngõ ra đổi trạng thái ngay lúc này, có ai bị thương không?&quot;</strong></td>
</tr>
<tr>
<td>⭐⭐ Quy tắc thực dụng</td>
<td><strong>Chờ được tới lần dừng máy kế tiếp thì hãy để nó chờ</strong></td>
</tr>
<tr>
<td>Bước 1 của mọi thay đổi</td>
<td>⭐ <strong>Sao lưu bản đang chạy</strong></td>
</tr>
<tr>
<td>Bước hay bị bỏ nhất</td>
<td>⭐ <strong>Ghi lại</strong> — làm ngay trong ngày</td>
</tr>
<tr>
<td>Năm câu hỏi của quy trình</td>
<td>Vì sao · ai duyệt · đã sao lưu chưa · kiểm thử thế nào · ai cần biết</td>
</tr>
<tr>
<td>⚠⚠ Thay đổi chạm mạch an toàn</td>
<td><strong>Đánh giá lại</strong> (Ch.47–48); <strong>không bao giờ sửa trực tuyến</strong></td>
</tr>
<tr>
<td>Vì sao quy trình bị lách</td>
<td>Nó làm việc gấp trở nên chậm → ⭐ ghi chép <strong>dưới hai phút</strong>, <strong>tại máy</strong></td>
</tr>
<tr>
<td>⭐ as-built vs bản thiết kế</td>
<td>as-built = máy <strong>hiện đang</strong> thế nào; khi khác nhau, <strong>as-built là bản đúng</strong></td>
</tr>
<tr>
<td>Dạng tài liệu không lạc được bản</td>
<td>⭐⭐ <strong>Comment trong chính chương trình</strong></td>
</tr>
<tr>
<td>Đấu tạm</td>
<td>⚠ Ghi nhật ký + dán nhãn + <strong>ngày dự kiến gỡ</strong></td>
</tr>
<tr>
<td>PLC đếm gì cho bảo trì</td>
<td>Số lần đóng cắt · số chu trình · giờ chạy · ⭐ <strong>thời gian từng bước</strong> · số báo động · lỗi mạng</td>
</tr>
<tr>
<td>⭐⭐ Vì sao đo thời gian bước</td>
<td><strong>Thứ sắp hỏng thì chậm dần, không hỏng đột ngột</strong></td>
</tr>
<tr>
<td>Ngưỡng bảo trì phải là gì</td>
<td>⚡ <strong>Nhắc nhở</strong>, không dừng máy</td>
</tr>
<tr>
<td>Đặt ngưỡng ở đâu</td>
<td>~0,7 tuổi thọ (nhắc) và ~0,9 (cảnh báo)</td>
</tr>
<tr>
<td>⚠ Kiểm tra bắt buộc với bộ đếm</td>
<td><strong>Nó có sống sót qua lần nạp chương trình không?</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="539-t-kim">53.9 Tự kiểm</h2>
<ol>
<li>⭐ Kể lại sự việc ở mục 53.1. Thiệt hại thật sự là gì — và vì sao nó lớn hơn nhiều so với một dòng
lệnh?</li>
<li>⚠⚠ Nêu năm rủi ro của sửa trực tuyến. Câu hỏi nào phải trả lời được trước khi nạp?</li>
<li>Nêu bốn trường hợp sửa trực tuyến là hợp lý. Điểm chung của chúng là gì?</li>
<li>⭐⭐ Phát biểu quy tắc thực dụng về sửa trực tuyến. Vì sao &quot;vài giờ chờ&quot; thường đáng giá?</li>
<li>Kể năm câu hỏi của quy trình thay đổi có kiểm soát. Câu nào hay bị bỏ nhất?</li>
<li>⚠⚠ Vì sao thay đổi chạm mạch an toàn phải được đánh giá lại, dù thay đổi rất nhỏ?</li>
<li>⭐ Vì sao một quy trình bị lách còn tệ hơn không có quy trình? Nêu bốn cách làm quy trình sống
được.</li>
<li>⭐ Phân biệt <strong>bản thiết kế</strong> và <strong>tài liệu as-built</strong> trên bốn tiêu chí. Khi hai bản khác nhau,
tin bản nào?</li>
<li>⭐⭐ Vì sao comment trong chương trình là dạng tài liệu <strong>không thể lạc mất bản</strong>?</li>
<li>Nêu bảy thứ PLC có thể đếm cho bảo trì. Thứ nào giá trị nhất, và vì sao?</li>
<li>⭐ Tính ngưỡng nhắc và ngưỡng cảnh báo cho van khí DP-01 với tuổi thọ datasheet 20 triệu lần và
2,88 triệu lần đóng cắt mỗi năm. Chúng rơi vào năm thứ mấy?</li>
<li>⚡ Vì sao ngưỡng bảo trì <strong>không được</strong> làm dừng máy?</li>
<li>⭐⭐ Vì sao <code>AI_UvIntensity</code> tồn tại trên DP-01, dù nó không dùng để điều khiển gì?</li>
</ol>
<blockquote>
<p>Câu 4, 8, 9 và 13 là bốn câu phân loại. Câu 13 là ý sâu nhất của chương: ⭐ <strong>một số tín hiệu tồn
tại không phải để điều khiển, mà để nhìn thấy sự trôi trước khi nó thành hàng lỗi.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 54 — <strong>Sao lưu, phiên bản &amp; bảo mật chương trình</strong>. Chương này nói &quot;sao lưu trước khi sửa&quot; ở
mọi mục; chương sau nói <strong>sao lưu cái gì, để ở đâu, và làm sao biết bản sao lưu còn dùng được</strong>.</p>
<h3>Nguồn tham khảo chương 53</h3>
<ul>
<li>IEC 62443 (bộ) — <em>Industrial communication networks — IT security</em>: quản lý thay đổi và kiểm soát
truy cập vào hệ thống điều khiển. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61508 và ISO 13849-1 — yêu cầu <strong>quản lý thay đổi</strong> với chức năng an toàn: cơ sở cho ranh giới
ở mục 53.3.</li>
<li>IEC 60204-1 — yêu cầu về tài liệu kỹ thuật đi kèm máy.</li>
<li><strong>Datasheet thiết bị</strong> — dùng cho tuổi thọ đóng cắt, giờ chạy đèn UV, và ngưỡng ở mục 53.5.</li>
<li>Số liệu chu trình DP-01 — Phụ lục J §J.1; các phép tính tuổi thọ ở Chương 9 mục 9.3 và Chương 49
mục 49.7.</li>
<li><strong>Mitsubishi MELSEC iQ-F FX5 Programming Manual — Program Design</strong>: ⚠⚠ sửa trực tuyến phụ thuộc
<strong>vùng nhớ dự phòng</strong> — khi không đủ chỗ thì <strong>không thực hiện được</strong> và toàn bộ chương trình phải
<strong>biên dịch lại, gán lại địa chỉ</strong> (tức là nạp lại toàn bộ); và ⭐ <strong>chế độ khởi động của chương
trình trình tự sau khi nạp</strong> khác nhau tuỳ cách vào — dừng rồi chạy lại thì <strong>khôi phục trạng thái
trước đó</strong>, còn nạp trong lúc STOP thì thường <strong>bắt đầu lại từ đầu</strong>, ⚠ trừ khi công cụ coi là
<em>&quot;không có thay đổi&quot;</em> — nền cho mục 53.2b.</li>
</ul>
<blockquote>
<p>⚠ <strong>Nhắc lại giới hạn.</strong> Mục 53.3 mô tả <strong>cách tổ chức công việc</strong>, không phải một tiêu chuẩn cụ
thể. Cơ sở của bạn có thể có quy định riêng — và nếu máy thuộc ngành có quản lý chặt (dược phẩm,
thực phẩm, hàng không, y tế), ⚠ <strong>yêu cầu về quản lý thay đổi và hồ sơ nghiêm ngặt hơn nhiều</strong> so
với chương này. Hỏi bộ phận chất lượng trước khi đặt ra quy trình.</p>
</blockquote>
<!-- SECTION: ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh -->
<hr>
<h1 id="chương-54-sao-lưu-phiên-bn-bo-mt-chương-trình">Chương 54 — Sao lưu, phiên bản &amp; bảo mật chương trình</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, đã bàn giao và đang sản xuất.</p>
</blockquote>
<hr>
<h2 id="541-bài-toán-chic-máy-không-ai-dng-li-đưc">54.1 ⚠⚠ Bài toán: chiếc máy không ai dựng lại được</h2>
<p>Một cỗ máy chạy tám năm. Người viết chương trình đã nghỉ việc từ lâu. Công ty làm máy đã đóng cửa.</p>
<p>CPU chết.</p>
<p>Người ta mua CPU mới, cùng đời. Rồi đi tìm chương trình:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi tìm</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>Máy tính của kỹ sư cũ</td>
<td>⚠ Đã thanh lý</td>
</tr>
<tr>
<td>Đĩa CD bàn giao</td>
<td>Tìm thấy — nhưng là bản <strong>lúc bàn giao</strong>, tám năm trước</td>
</tr>
<tr>
<td>CPU cũ</td>
<td>⚠⚠ <strong>Đã chết — không đọc ra được</strong></td>
</tr>
</tbody></table></div>
<p>Bản trên đĩa CD không có tám năm sửa đổi: các chỉnh sửa sau khi chạy thật, các công thức mới, các
sửa lỗi. Máy nạp bản cũ vào thì chạy sai.</p>
<p>Họ mất <strong>sáu tuần</strong> dựng lại, bằng cách đọc dây trong tủ và hỏi người vận hành xem máy &quot;vốn làm gì&quot;.</p>
<blockquote>
<p>⭐⭐ <strong>Điểm mấu chốt: sao lưu duy nhất còn dùng được nằm trong CPU — và CPU chính là thứ vừa hỏng.</strong></p>
<p>Đây không phải chuyện hiếm. Nó là <strong>cách thất bại mặc định</strong> của mọi cỗ máy không có quy trình sao
lưu: bản sao lưu tồn tại, nhưng nó cũ, và không ai biết nó cũ cho tới lúc cần.</p>
</blockquote>
<hr>
<h2 id="542-vì-sao-ti-t-plc-v-không-cu-đưc-bn">54.2 ⭐ Vì sao &quot;tải từ PLC về&quot; không cứu được bạn</h2>
<p>Nhiều người yên tâm vì &quot;lúc nào cần thì tải từ PLC về là có&quot;. Điều đó đúng <strong>một phần</strong>, và phần sai
của nó rất đắt.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vấn đề</th>
<th>Giải thích</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>CPU hỏng thì không tải được</strong></td>
<td>Đúng lúc cần nhất thì không có</td>
</tr>
<tr>
<td>⭐ <strong>Mất chú thích và tên biến</strong></td>
<td>Nhiều dòng PLC <strong>không lưu comment trong CPU</strong> — tải về được logic trần, không đọc nổi</td>
</tr>
<tr>
<td><strong>Mất cấu trúc dự án</strong></td>
<td>Tên khối, chú thích khối, tổ chức thư mục</td>
</tr>
<tr>
<td>⚠ <strong>Không có phần ngoài CPU</strong></td>
<td>Cấu hình biến tần, dự án HMI, tham số thiết bị mạng — xem mục 54.3</td>
</tr>
<tr>
<td><strong>Có thể cần mật khẩu</strong></td>
<td>Mà không ai còn giữ (mục 54.6)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Kiểm tra ngay hôm nay với máy bạn đang phụ trách: tải chương trình từ CPU về một thư mục
trống, mở ra, và xem có còn chú thích và tên biến không.</strong></p>
<p>Câu trả lời quyết định liệu &quot;tải từ PLC về&quot; là một phương án khôi phục hay chỉ là <strong>ảo tưởng</strong>.
Với nhiều dòng PLC, kết quả là hàng nghìn dòng logic với tên biến kiểu <code>%MW120</code> và <strong>không một dòng
chú thích</strong>.</p>
</blockquote>
<hr>
<h2 id="543-sao-lưu-cái-gì-by-th-không-phi-mt">54.3 ⭐⭐ Sao lưu cái gì — bảy thứ, không phải một</h2>
<p>Đây là mục quan trọng nhất chương. Hầu hết người ta sao lưu <strong>một</strong> thứ và tưởng là đã xong.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Bỏ quên thì hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Dự án PLC</strong> (logic + chú thích + tên biến)</td>
<td>Có logic nhưng không đọc được</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Cấu hình phần cứng</strong> <em>(hardware configuration)</em> — khe cắm, module, địa chỉ, tham số module</td>
<td>CPU mới không nhận I/O</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Tham số biến tần / servo driver</strong></td>
<td>⚠ <strong>Động cơ chạy sai hoặc không chạy</strong>; chỉnh lại tay mất hàng ngày (Chương 36–37)</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Dự án HMI / SCADA</strong></td>
<td>Có máy chạy nhưng ⚠ <strong>không ai điều khiển được</strong> (Chương 44)</td>
</tr>
<tr>
<td>5</td>
<td><strong>Công thức và tham số sản phẩm</strong></td>
<td>Mất toàn bộ dữ liệu sản phẩm (Chương 32)</td>
</tr>
<tr>
<td>6</td>
<td>⚠⚠ <strong>Chương trình và cấu hình thiết bị an toàn</strong></td>
<td>Không khôi phục được chức năng an toàn; ⚠ <strong>và phải kiểm định lại</strong> (Chương 48)</td>
</tr>
<tr>
<td>7</td>
<td><strong>Cấu hình mạng</strong> — địa chỉ IP, tên trạm, tệp mô tả thiết bị</td>
<td>Thiết bị không nhận nhau (Chương 40)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 3 là mục bị quên nhiều nhất, và nó gây bất ngờ khó chịu nhất.</strong></p>
<p>Người ta nhớ chương trình PLC vì nó &quot;là phần mềm&quot;. Nhưng một biến tần có hàng trăm tham số đã được
chỉnh cho đúng cỗ máy này — thời gian tăng tốc, giới hạn dòng, cấu hình phản hồi, thông số động cơ.
Thay biến tần mới mà không có bản sao tham số thì bạn đang <strong>chỉnh lại từ đầu trên một máy đang cần
chạy</strong>.</p>
<p>⚡ Nhiều biến tần cho phép <strong>sao chép tham số vào bảng điều khiển rời</strong> rồi nạp sang bộ khác — dùng
nó, và <strong>kèm cả tệp sao lưu tham số</strong> vào bộ sao lưu chung.</p>
</blockquote>
<h3>⭐ Mục 6 là hạng mục đặc biệt</h3>
<p>Chương trình an toàn không chỉ cần khôi phục — nó cần <strong>khôi phục đúng bản đã được kiểm định</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Sao lưu kèm <strong>mã kiểm tra</strong> <em>(checksum)</em> của bản đã nghiệm thu</td>
<td>Để chứng minh bản khôi phục đúng là bản đã duyệt</td>
</tr>
<tr>
<td>⭐ Lưu kèm <strong>hồ sơ kiểm định</strong></td>
<td>Chương 48</td>
</tr>
<tr>
<td>⚠ Sau khôi phục, <strong>kiểm tra lại chức năng an toàn</strong></td>
<td>Ngay cả khi mã kiểm tra khớp</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="544-sao-lưu-khi-nào-ct-đâu">54.4 Sao lưu khi nào, cất ở đâu</h2>
<h3>⭐ Khi nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thời điểm</th>
<th>Bắt buộc?</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trước mọi thay đổi</strong></td>
<td>⭐⭐ <strong>Bắt buộc</strong> — Chương 53 mục 53.2</td>
</tr>
<tr>
<td>Sau khi thay đổi đã chạy ổn định vài ngày</td>
<td>Bắt buộc</td>
</tr>
<tr>
<td>Sau nghiệm thu, trước khi rời nhà máy</td>
<td>Bắt buộc</td>
</tr>
<tr>
<td>Định kỳ (tháng/quý) kể cả khi không sửa gì</td>
<td>⭐ Nên — nó <strong>phát hiện những thay đổi không ai ghi</strong></td>
</tr>
<tr>
<td>Trước khi bảo trì lớn</td>
<td>Nên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sao lưu định kỳ có một tác dụng phụ quý hơn cả mục đích chính:</strong> nếu bản sao lưu tháng này khác
bản tháng trước mà <strong>không có ghi chép nào</strong>, thì ai đó đã sửa mà không ghi. Bạn phát hiện ra sau
một tháng, không phải sau ba năm.</p>
<p>Đây là cách kiểm tra chéo cho quy trình ở Chương 53 — và nó tự động.</p>
</blockquote>
<h3>⭐ Cất ở đâu — quy tắc ba bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bản</th>
<th>Nơi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngay tại máy</strong> — thẻ nhớ trong tủ, hoặc máy tính công nghiệp tại chỗ</td>
<td>Lấy được lúc 2 giờ sáng, ⚡ <strong>không cần mạng</strong></td>
</tr>
<tr>
<td>2</td>
<td>Máy chủ / kho lưu trữ của nhà máy</td>
<td>Có sao lưu tự động, có phân quyền</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ngoài nhà máy</strong> <em>(off-site)</em></td>
<td>⚠ Cháy, ngập, mã độc tống tiền <em>(ransomware)</em> — thứ xoá sạch cả bản 1 và 2</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bản 3 tồn tại vì mã độc tống tiền là mối đe doạ có thật với nhà máy.</strong> Một bản sao lưu nằm trên
ổ đĩa mạng luôn kết nối sẽ <strong>bị mã hoá cùng lúc với mọi thứ khác</strong>. Bản ngoài nhà máy — hoặc một bản
<strong>ngắt kết nối vật lý</strong> — là thứ còn lại.</p>
<p>Xem thêm Chương 45 về an ninh mạng công nghiệp.</p>
</blockquote>
<h3>⚡ Bản &quot;ngay tại máy&quot; đáng giá hơn nó có vẻ</h3>
<p>Người sửa máy lúc 2 giờ sáng thường <strong>không có</strong> quyền truy cập máy chủ, không có mật khẩu VPN, và
không có ai để gọi. Một thẻ nhớ dán trong tủ điện, ghi rõ ngày và phiên bản, đôi khi là thứ duy nhất
đứng giữa &quot;sửa xong trong một giờ&quot; và &quot;chờ tới sáng mai&quot;.</p>
<hr>
<h2 id="545-bn-sao-lưu-chưa-th-khôi-phc-không-phi-bn-sao-lưu">54.5 ⭐⭐ Bản sao lưu chưa thử khôi phục không phải bản sao lưu</h2>
<p>Đây là câu quan trọng nhất chương, và nó không phải cách nói cho kêu.</p>
<h3>Vì sao bản sao lưu thất bại</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Bạn chỉ biết khi thử</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Tệp hỏng</strong></td>
<td>Sao chép lỗi, thẻ nhớ xuống cấp</td>
</tr>
<tr>
<td>⚠ <strong>Thiếu hạng mục</strong></td>
<td>Có dự án PLC, ⭐ <strong>thiếu cấu hình phần cứng</strong> — không nạp được</td>
</tr>
<tr>
<td><strong>Sai phiên bản phần mềm</strong></td>
<td>Bản sao tạo bằng phần mềm đời cũ, máy tính hiện tại không mở được</td>
</tr>
<tr>
<td>⚠⚠ <strong>Thiếu giấy phép phần mềm</strong></td>
<td>⭐ Có tệp, <strong>không mở được</strong> — mục 54.7</td>
</tr>
<tr>
<td><strong>Thiếu mật khẩu</strong></td>
<td>Mục 54.6</td>
</tr>
<tr>
<td><strong>Không biết quy trình khôi phục</strong></td>
<td>Có đủ mọi thứ, ⚠ <strong>không ai biết làm theo thứ tự nào</strong></td>
</tr>
</tbody></table></div>
<h3>⭐ Thử khôi phục <em>(restore)</em> thế nào</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp vào CPU dự phòng trên bàn</strong></td>
<td>Cách tốt nhất — không chạm máy đang chạy</td>
</tr>
<tr>
<td>Nạp vào máy trong lần dừng máy theo kế hoạch</td>
<td>Tốn thời gian dừng, nhưng thật nhất</td>
</tr>
<tr>
<td>⚡ <strong>Ít nhất: mở tệp ra trên máy tính</strong></td>
<td>Kém nhất, nhưng bắt được lỗi tệp hỏng, sai phiên bản, thiếu giấy phép</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ngay cả cách thấp nhất — mở tệp ra xem — cũng bắt được ba trong sáu nguyên nhân thất bại.</strong>
Nó mất mười phút mỗi quý. Hãy làm ít nhất điều đó.</p>
</blockquote>
<h3>⭐ Ghi lại quy trình khôi phục</h3>
<p>Bản sao lưu tốt nhất vẫn vô dụng nếu người cầm nó không biết dùng. Viết một trang, cất <strong>cùng chỗ với
bản sao lưu</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nội dung</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Thứ tự khôi phục</td>
<td>Cấu hình phần cứng → chương trình → tham số driver → HMI</td>
</tr>
<tr>
<td>Phần mềm và <strong>phiên bản</strong> cần có</td>
<td>Kèm nơi lấy giấy phép</td>
</tr>
<tr>
<td>Mật khẩu lấy ở đâu</td>
<td>⚠ Không phải chính mật khẩu — mà <strong>nơi giữ nó</strong></td>
</tr>
<tr>
<td>Việc phải làm sau khi khôi phục</td>
<td>⭐ Về gốc các trục, ⚠ <strong>kiểm tra chức năng an toàn</strong>, đối chiếu công thức</td>
</tr>
<tr>
<td>Ai gọi khi bí</td>
<td>Tên, số điện thoại</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="546-khoá-chương-trình-bng-mt-khu">54.6 ⚠ Khoá chương trình bằng mật khẩu</h2>
<p>Đây là chỗ có xung đột lợi ích thật sự, và sách này nêu cả hai phía.</p>
<h3>Hai phía</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phía nhà chế tạo máy</th>
<th>Phía người dùng máy</th>
</tr>
</thead>
<tbody><tr>
<td>Bảo vệ chất xám đã bỏ ra</td>
<td>⭐ <strong>Máy là tài sản của họ</strong></td>
</tr>
<tr>
<td>Tránh khách sửa sai rồi đổ lỗi</td>
<td>⚠⚠ <strong>Không sửa được máy của chính mình lúc 2 giờ sáng</strong></td>
</tr>
<tr>
<td>Giữ hợp đồng bảo trì</td>
<td>⚠ Phụ thuộc hoàn toàn vào một nhà cung cấp</td>
</tr>
<tr>
<td>Tránh đối thủ sao chép</td>
<td>⚠ Nhà cung cấp phá sản → máy thành <strong>hộp đen không sửa được</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Trường hợp xấu nhất là có thật:</strong> nhà chế tạo đóng cửa, chương trình bị khoá, không ai mở
được. Cỗ máy vẫn chạy — cho tới lần hỏng đầu tiên cần sửa chương trình. Sau đó nó là <strong>sắt vụn có
giá trị của một cỗ máy</strong>.</p>
<p>Đây chính là kết cục mà cỗ máy ở mục 54.1 suýt gặp.</p>
</blockquote>
<h3>⭐ Cách dung hoà hay dùng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khoá một phần</strong></td>
<td>Khoá khối chứa bí quyết công nghệ; ⭐ <strong>để mở phần trình tự và I/O</strong> để khách chẩn đoán được</td>
</tr>
<tr>
<td>⭐ <strong>Ký gửi mã nguồn</strong> <em>(source code escrow)</em></td>
<td>Bên thứ ba giữ mã và mật khẩu, giao cho khách nếu nhà chế tạo ngừng hoạt động</td>
</tr>
<tr>
<td><strong>Giao mật khẩu, ràng buộc bằng hợp đồng</strong></td>
<td>Bảo vệ bằng pháp lý thay vì bằng kỹ thuật</td>
</tr>
<tr>
<td><strong>Phân quyền theo cấp</strong></td>
<td>Xem được nhưng không sửa được; sửa được tham số nhưng không sửa được logic</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều phải rõ trong hợp đồng, ký trước khi làm máy:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Khách có được <strong>nhận mã nguồn</strong> không?</td>
<td>Tranh cãi sau khi máy đã chạy thì không giải quyết được</td>
</tr>
<tr>
<td>Nếu có, ở <strong>định dạng nào</strong>?</td>
<td>Bản in PDF <strong>không phải</strong> mã nguồn — không nạp lại được</td>
</tr>
<tr>
<td>Có <strong>mật khẩu</strong> không, ai giữ?</td>
<td></td>
</tr>
<tr>
<td>Ai chịu chi phí nếu <strong>mất chương trình</strong>?</td>
<td>⭐ Câu hỏi này làm mọi người nghiêm túc rất nhanh</td>
</tr>
<tr>
<td>Khách sửa thì bảo hành có mất không?</td>
<td>Nên rõ ràng thay vì mập mờ</td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⚠ Nếu bạn là người đặt mật khẩu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Ghi lại ở nơi tổ chức truy cập được</strong></td>
<td>Không phải chỉ trong đầu bạn hoặc trong máy tính cá nhân</td>
</tr>
<tr>
<td>⭐ <strong>Nhiều hơn một người biết</strong></td>
<td>Người duy nhất biết mật khẩu nghỉ việc là một sự cố chờ xảy ra</td>
</tr>
<tr>
<td>Kèm mật khẩu vào <strong>quy trình khôi phục</strong></td>
<td>Đúng hơn: kèm <strong>nơi lấy</strong> mật khẩu (mục 54.5)</td>
</tr>
<tr>
<td>⚡ Xem lại khi có người rời tổ chức</td>
<td>Cùng lý do với mọi hệ thống khác (Chương 45)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="547-qun-lý-phiên-bn-version-control">54.7 Quản lý phiên bản <em>(version control)</em></h2>
<h3>⭐ Quy ước đặt tên tối thiểu</h3>
<pre><code class="language-text">DP01_PLC_v2.4_2026-08-15_them-tre-200ms-tram1.zip
└────┬───┘ └┬┘ └─┬┘ └────┬───┘ └──────────┬──────┘
   máy    phần  bản    ngày            lý do
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Vì sao cần</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tên máy</strong></td>
<td>Kho sao lưu chứa nhiều máy; nhầm máy là tai nạn</td>
</tr>
<tr>
<td><strong>Phần nào</strong></td>
<td>PLC · HMI · biến tần · an toàn (bảy hạng mục ở mục 54.3)</td>
</tr>
<tr>
<td><strong>Số phiên bản</strong></td>
<td>Thứ tự rõ ràng</td>
</tr>
<tr>
<td>⭐ <strong>Ngày</strong></td>
<td>⭐ <strong>Sắp xếp được, và trả lời &quot;bản này có mới hơn không&quot;</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Lý do</strong></td>
<td>Biến tên tệp thành <strong>nhật ký thay đổi</strong> — Chương 53 mục 53.4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trường &quot;lý do&quot; là thứ biến một thư mục sao lưu thành tài liệu.</strong></p>
<p>Nhìn danh sách tệp, bạn đọc được lịch sử của cỗ máy mà không phải mở tệp nào. Và khi cần lùi về,
bạn biết <strong>lùi về đâu</strong> — chứ không phải thử từng bản.</p>
</blockquote>
<h3>⭐ Đánh số phiên bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu thay đổi</th>
<th>Tăng số nào</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>Sửa lỗi nhỏ, chỉnh tham số</td>
<td>Số sau</td>
<td>2.3 → 2.4</td>
</tr>
<tr>
<td>Thêm chức năng, đổi trình tự</td>
<td>Số trước</td>
<td>2.4 → 3.0</td>
</tr>
<tr>
<td>⚠ <strong>Chạm mạch an toàn</strong></td>
<td>⭐ Số trước + <strong>ghi rõ trong tên</strong>, và ⚠ kiểm định lại (Ch.48)</td>
<td>3.0 → 4.0_AN-TOAN</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Số phiên bản phải xuất hiện ở ba nơi và khớp nhau:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nơi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Tên tệp sao lưu</td>
<td>Tìm được</td>
</tr>
<tr>
<td>⭐ <strong>Một biến trong chương trình PLC</strong></td>
<td>⭐⭐ <strong>Đọc được từ máy đang chạy</strong></td>
</tr>
<tr>
<td>⭐ <strong>Hiển thị trên HMI</strong></td>
<td>⭐ Người vận hành đọc cho bạn <strong>qua điện thoại</strong></td>
</tr>
</tbody></table></div>
<p>Hàng thứ ba đáng giá bất ngờ: khi hỗ trợ từ xa, câu hỏi đầu tiên luôn là &quot;máy đang chạy bản nào?&quot; —
và nếu người vận hành đọc được nó trên màn hình, bạn tiết kiệm nửa giờ.</p>
</blockquote>
<h3>⚡ Có nên dùng công cụ quản lý phiên bản như bên phần mềm?</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Nhận xét</th>
</tr>
</thead>
<tbody><tr>
<td>Dự án PLC lưu dạng <strong>tệp văn bản</strong> (một số hệ thống, hoặc xuất ra được)</td>
<td>⭐ <strong>Rất đáng</strong> — so sánh được hai bản, thấy đúng dòng nào đổi</td>
</tr>
<tr>
<td>Dự án lưu dạng <strong>tệp nhị phân đóng gói</strong></td>
<td>⚡ Vẫn dùng được để lưu lịch sử, nhưng <strong>không so sánh được nội dung</strong></td>
</tr>
<tr>
<td>Đội một người, máy ít</td>
<td>Quy ước đặt tên ở trên là đủ</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Điều cần nhất không phải công cụ, mà là kỷ luật: mỗi bản có ngày, có lý do, và có một chỗ duy
nhất được coi là chính thức.</strong></p>
</blockquote>
<hr>
<h2 id="548-trên-máy-mu-dp-01">54.8 Trên máy mẫu DP-01</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục sao lưu</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>1 — Dự án PLC</td>
<td>Kèm chú thích và tên biến</td>
</tr>
<tr>
<td>2 — Cấu hình phần cứng</td>
<td>Khe cắm, module, ⭐ tham số module analog (Chương 31)</td>
</tr>
<tr>
<td>3 — ⭐ <strong>Tham số biến tần chuyền</strong></td>
<td>⚠ Kèm cả <strong>bản sao trong bảng điều khiển rời</strong> (Chương 36)</td>
</tr>
<tr>
<td>3b — Tham số servo trục Z</td>
<td>Chương 37</td>
</tr>
<tr>
<td>4 — Dự án HMI</td>
<td>Chương 44</td>
</tr>
<tr>
<td>5 — Công thức sản phẩm</td>
<td>Đường chạy keo, thời gian sấy UV theo loại board (Chương 32)</td>
</tr>
<tr>
<td>6 — ⚠⚠ <strong>Cấu hình rơ-le an toàn + mã kiểm tra</strong></td>
<td>Kèm hồ sơ kiểm định (Chương 48)</td>
</tr>
<tr>
<td>7 — Cấu hình mạng</td>
<td>Địa chỉ scanner, bộ điều khiển nhiệt RS-485, biến tần (Chương 38, 40)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>Ba bản</td>
<td>⭐ Thẻ nhớ trong tủ · máy chủ nhà máy · <strong>bản ngoài nhà máy</strong></td>
</tr>
<tr>
<td>Sao lưu định kỳ</td>
<td>Hàng quý, kể cả khi không sửa gì</td>
</tr>
<tr>
<td>⭐ Thử khôi phục</td>
<td>⭐ <strong>Mỗi quý mở tệp kiểm tra</strong>; mỗi năm nạp thử vào CPU dự phòng</td>
</tr>
<tr>
<td>Phiên bản hiển thị</td>
<td>⭐ Biến trong PLC <strong>và</strong> góc màn hình HMI</td>
</tr>
<tr>
<td>Quy trình khôi phục</td>
<td>Một trang, ⭐ <strong>cất cùng thẻ nhớ trong tủ</strong></td>
</tr>
<tr>
<td>Mật khẩu</td>
<td>Ghi ở nơi tổ chức truy cập được; ⭐ <strong>ít nhất hai người biết</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="549-by-thưng-gp">54.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Tin rằng &quot;tải từ PLC về là có&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ CPU hỏng thì không tải được; và nếu tải được thì ⭐ <strong>mất chú thích và tên biến</strong>.
<strong>Cách sửa:</strong> ⭐ thử ngay hôm nay — tải về và xem còn chú thích không (mục 54.2).</p>
<h3>🔍 BẪY 2 — Chỉ sao lưu chương trình PLC</h3>
<p><strong>Hiện tượng:</strong> khôi phục xong, ⚠ <strong>động cơ chạy sai</strong> vì thiếu tham số biến tần; hoặc máy chạy mà
không ai điều khiển được vì thiếu dự án HMI.
<strong>Cách sửa:</strong> bảy hạng mục ở mục 54.3, không phải một.</p>
<h3>🔍 BẪY 3 — Bản sao lưu chưa bao giờ thử khôi phục</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ đến lúc cần mới biết tệp hỏng, thiếu hạng mục, sai phiên bản phần mềm, hoặc
<strong>không có giấy phép để mở</strong>.
<strong>Cách sửa:</strong> ⭐ ít nhất <strong>mở tệp ra</strong> mỗi quý; tốt hơn thì nạp vào CPU dự phòng (mục 54.5).</p>
<h3>🔍 BẪY 4 — Mọi bản sao lưu nằm trên cùng một mạng</h3>
<p><strong>Hiện tượng:</strong> ⚠ mã độc tống tiền mã hoá cả bản sao lưu; hoặc cháy/ngập xoá cả hai chỗ.
<strong>Cách sửa:</strong> quy tắc ba bản, ⭐ bản thứ ba <strong>ngoài nhà máy hoặc ngắt kết nối</strong> (mục 54.4).</p>
<h3>🔍 BẪY 5 — Chỉ một người biết mật khẩu</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ người đó nghỉ việc, và chương trình thành <strong>hộp đen</strong>.
<strong>Cách sửa:</strong> ghi ở nơi tổ chức truy cập được; ít nhất hai người biết (mục 54.6).</p>
<h3>🔍 BẪY 6 — Không thoả thuận mã nguồn trong hợp đồng</h3>
<p><strong>Hiện tượng:</strong> ⚠ tranh cãi <strong>sau khi máy đã chạy</strong> — lúc đó không còn đòn bẩy nào.
<strong>Cách sửa:</strong> năm câu hỏi ở mục 54.6, ⭐ <strong>ký trước khi làm máy</strong>.</p>
<h3>🔍 BẪY 7 — Nhận &quot;mã nguồn&quot; dạng bản in PDF</h3>
<p><strong>Hiện tượng:</strong> có hàng trăm trang giấy, ⚠ <strong>không nạp lại được vào PLC</strong>.
<strong>Cách sửa:</strong> ghi rõ <strong>định dạng</strong> trong hợp đồng (mục 54.6).</p>
<h3>🔍 BẪY 8 — Tên tệp không có ngày và lý do</h3>
<p><strong>Hiện tượng:</strong> thư mục đầy <code>backup_moi.zip</code>, <code>backup_moi2.zip</code>, <code>backup_cuoi_cung.zip</code> — ⚠ <strong>không
biết bản nào mới hơn</strong>, không biết bản nào chứa gì.
<strong>Cách sửa:</strong> quy ước ở mục 54.7.</p>
<h3>🔍 BẪY 9 — Số phiên bản không đọc được từ máy đang chạy</h3>
<p><strong>Hiện tượng:</strong> hỗ trợ từ xa, ⭐ <strong>không ai trả lời được &quot;máy đang chạy bản nào&quot;</strong>.
<strong>Cách sửa:</strong> biến phiên bản trong PLC <strong>và</strong> hiện trên HMI (mục 54.7).</p>
<h3>🔍 BẪY 10 — Sao lưu chương trình an toàn như chương trình thường</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ khôi phục xong không chứng minh được đó là <strong>bản đã kiểm định</strong>.
<strong>Cách sửa:</strong> lưu kèm <strong>mã kiểm tra</strong> và hồ sơ kiểm định; ⚠ kiểm tra lại chức năng sau khôi phục
(mục 54.3, Chương 48).</p>
<hr>
<h2 id="5410-bng-cht">54.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ Cách thất bại mặc định</td>
<td>⭐ <strong>Bản sao lưu duy nhất còn dùng được nằm trong CPU — và CPU là thứ vừa hỏng</strong></td>
</tr>
<tr>
<td>&quot;Tải từ PLC về&quot; hỏng ở đâu</td>
<td>CPU chết thì không tải được; và ⭐ <strong>thường mất chú thích + tên biến</strong></td>
</tr>
<tr>
<td>⭐⭐ Sao lưu mấy hạng mục</td>
<td><strong>Bảy</strong>: PLC · cấu hình phần cứng · tham số driver · HMI · công thức · an toàn · mạng</td>
</tr>
<tr>
<td>Hạng mục hay quên nhất</td>
<td>⭐ <strong>Tham số biến tần / servo</strong></td>
</tr>
<tr>
<td>Khi nào bắt buộc sao lưu</td>
<td>⭐ <strong>Trước mọi thay đổi</strong>; sau khi ổn định; sau nghiệm thu; định kỳ</td>
</tr>
<tr>
<td>Lợi ích phụ của sao lưu định kỳ</td>
<td>⭐ <strong>Phát hiện thay đổi không ai ghi</strong></td>
</tr>
<tr>
<td>Quy tắc ba bản</td>
<td>Tại máy · máy chủ nhà máy · ⭐ <strong>ngoài nhà máy / ngắt kết nối</strong></td>
</tr>
<tr>
<td>Vì sao cần bản ngoài nhà máy</td>
<td>⚠ Cháy, ngập, <strong>mã độc tống tiền</strong></td>
</tr>
<tr>
<td>⭐⭐ Câu quan trọng nhất chương</td>
<td><strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</strong></td>
</tr>
<tr>
<td>Mức thử tối thiểu</td>
<td>⚡ <strong>Mở tệp ra xem</strong> — bắt được 3/6 nguyên nhân thất bại</td>
</tr>
<tr>
<td>Cất kèm bản sao lưu</td>
<td>⭐ <strong>Quy trình khôi phục một trang</strong></td>
</tr>
<tr>
<td>Rủi ro lớn nhất của khoá mật khẩu</td>
<td>⚠⚠ Nhà chế tạo biến mất → máy thành <strong>hộp đen không sửa được</strong></td>
</tr>
<tr>
<td>Cách dung hoà</td>
<td>Khoá một phần · ⭐ <strong>ký gửi mã nguồn</strong> · ràng buộc hợp đồng · phân quyền</td>
</tr>
<tr>
<td>Ký hợp đồng phải rõ</td>
<td>Có mã nguồn không · <strong>định dạng nào</strong> · mật khẩu ai giữ · ai chịu chi phí nếu mất</td>
</tr>
<tr>
<td>Tên tệp gồm gì</td>
<td>Máy · phần · phiên bản · ngày · ⭐⭐ <strong>lý do</strong></td>
</tr>
<tr>
<td>Phiên bản hiện ở đâu</td>
<td>Tên tệp · ⭐ biến trong PLC · ⭐ <strong>màn hình HMI</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5411-t-kim">54.11 Tự kiểm</h2>
<ol>
<li>⚠⚠ Kể lại sự việc ở mục 54.1. Vì sao bản sao lưu <strong>có tồn tại</strong> mà vẫn không cứu được?</li>
<li>⭐ Nêu năm lý do &quot;tải chương trình từ PLC về&quot; không phải một phương án khôi phục đầy đủ.</li>
<li>⭐⭐ Kể bảy hạng mục phải sao lưu. Hạng mục nào hay bị quên nhất, và hậu quả cụ thể là gì?</li>
<li>Chương trình an toàn cần sao lưu thêm gì so với chương trình thường? Vì sao?</li>
<li>Nêu năm thời điểm phải sao lưu. Thời điểm nào là bắt buộc tuyệt đối?</li>
<li>⭐ Sao lưu định kỳ có tác dụng phụ gì liên quan tới Chương 53?</li>
<li>Phát biểu quy tắc ba bản. Vì sao bản thứ ba phải ở ngoài nhà máy hoặc ngắt kết nối?</li>
<li>⭐⭐ Vì sao &quot;bản sao lưu chưa thử khôi phục không phải bản sao lưu&quot;? Nêu sáu nguyên nhân thất bại.</li>
<li>⚡ Mức thử khôi phục thấp nhất là gì, và nó bắt được mấy trong sáu nguyên nhân đó?</li>
<li>Quy trình khôi phục một trang gồm những gì? Vì sao ghi <strong>nơi lấy mật khẩu</strong> chứ không ghi mật
khẩu?</li>
<li>⚠ Nêu lập luận của <strong>cả hai phía</strong> về khoá chương trình bằng mật khẩu. Trường hợp xấu nhất là gì?</li>
<li>⭐ Nêu bốn cách dung hoà, và năm điều phải rõ trong hợp đồng <strong>trước khi làm máy</strong>.</li>
<li>⭐ Đặt tên tệp sao lưu cho DP-01, bản 3.1, ngày hôm nay, lý do &quot;đổi ngưỡng cường độ UV&quot;. Trường
nào biến thư mục sao lưu thành tài liệu?</li>
<li>⭐⭐ Số phiên bản phải xuất hiện ở ba nơi nào? Vì sao nơi thứ ba tiết kiệm nửa giờ khi hỗ trợ từ
xa?</li>
</ol>
<blockquote>
<p>Câu 3, 8, 11 và 14 là bốn câu phân loại. Câu 8 là tinh thần của cả chương: ⭐ <strong>một bản sao lưu chưa
được kiểm chứng chỉ là một niềm tin, và niềm tin đó sụp đúng vào ngày tệ nhất.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 55 — <strong>Tính chu kỳ máy &amp; năng suất</strong>. Máy đã chạy, đã có quy trình thay đổi và sao lưu. Câu
hỏi tiếp theo là câu khách hàng luôn hỏi: <strong>máy chạy được bao nhiêu sản phẩm mỗi giờ, và vì sao
không nhanh hơn được?</strong></p>
<h3>Nguồn tham khảo chương 54</h3>
<ul>
<li>IEC 62443 (bộ) — <em>Industrial communication networks — IT security</em>: quản lý sao lưu, kiểm soát
truy cập, và phục hồi hệ thống điều khiển. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61508 và ISO 13849-1 — yêu cầu quản lý cấu hình và ⚠ <strong>kiểm chứng lại</strong> với chức năng an toàn.</li>
<li>IEC 60204-1 — tài liệu kỹ thuật đi kèm máy: cơ sở cho yêu cầu bàn giao ở mục 54.6.</li>
<li><strong>Hướng dẫn của nhà sản xuất PLC, biến tần, HMI</strong> — dùng cho ⭐ <strong>cách sao lưu và khôi phục cụ
thể của từng dòng</strong>, và cho câu hỏi ở mục 54.2 (chú thích có nằm trong CPU không).</li>
<li>Hợp đồng và điều khoản bàn giao — ⚠ <strong>vấn đề pháp lý, không phải kỹ thuật</strong>; xem mục cảnh báo bên
dưới.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Mục 54.6 mô tả <strong>thực hành thương mại phổ biến</strong>, không phải tư vấn pháp lý. Điều
khoản về sở hữu trí tuệ, bàn giao mã nguồn và ký gửi mã nguồn có hiệu lực khác nhau tuỳ pháp luật
từng nước và từng loại hợp đồng. ⚠ <strong>Hỏi bộ phận pháp chế trước khi soạn hoặc ký</strong> — chương này chỉ
giúp bạn biết <strong>cần hỏi điều gì</strong>.</p>
</blockquote>
<!-- SECTION: ch55_tinh_chu_ky_may_va_nang_suat -->
<hr>
<h1 id="chương-55-tính-chu-k-máy-năng-sut">Chương 55 — Tính chu kỳ máy &amp; năng suất</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — máy đầy đủ, hai trạm nối tiếp, đã chạy sản xuất.</p>
</blockquote>
<hr>
<h2 id="551-bài-toán-c-máy-nhanh-gp-đôi-mà-sn-lưng-không-đi">55.1 Bài toán: cỗ máy nhanh gấp đôi mà sản lượng không đổi</h2>
<p>Một cỗ máy hai trạm. Trạm 1 mất 4 giây, trạm 2 mất 12 giây. Khách hàng muốn nhanh hơn.</p>
<p>Đội kỹ thuật tối ưu trạm 1: đổi xi-lanh nhanh hơn, tăng tốc độ trục, rút thời gian từ <strong>4 giây xuống
2 giây</strong>. Nhanh gấp đôi. Ai cũng hài lòng.</p>
<p>Sản lượng sau khi cải tiến: <strong>không đổi</strong>.</p>
<blockquote>
<p>⭐⭐ <strong>Vì trạm 2 vẫn mất 12 giây, và mỗi board vẫn phải đi qua trạm 2.</strong></p>
<p>Toàn bộ công sức đổ vào một trạm <strong>không phải nút cổ chai</strong>. Máy nhả ra một board mỗi 12 giây trước
khi cải tiến, và một board mỗi 12 giây sau khi cải tiến.</p>
</blockquote>
<p>Chương này về việc <strong>biết trước</strong> điều đó — bằng số học đơn giản, và bằng dữ liệu mà PLC đã có sẵn.</p>
<hr>
<h2 id="552-chu-k-và-sn-lưng">55.2 Chu kỳ và sản lượng</h2>
<h3>Định nghĩa</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chu kỳ máy</strong> <em>(cycle time)</em></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp ra khỏi máy</strong></td>
</tr>
<tr>
<td>Thời gian gia công của một trạm</td>
<td>Trạm đó mất bao lâu cho một sản phẩm</td>
</tr>
<tr>
<td>⭐ <strong>Sản lượng giờ</strong> <em>(UPH — units per hour)</em></td>
<td>Số sản phẩm ra trong một giờ</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">UPH  =  3600  ÷  chu kỳ máy (giây)
</code></pre>
<blockquote>
<p>⚠ <strong>Chu kỳ máy KHÔNG phải thời gian một sản phẩm đi hết máy.</strong></p>
<p>Một board có thể mất 16 giây để đi từ đầu tới cuối DP-01 — nhưng nếu máy nhả ra một board mỗi 12
giây thì chu kỳ máy là <strong>12 giây</strong>, không phải 16.</p>
<p>⭐ Thời gian đi hết máy gọi là <strong>thời gian thông qua</strong> <em>(throughput time)</em>. Nó quan trọng với việc
khác — bao nhiêu sản phẩm đang nằm trong máy, mất bao lâu để xả hết máy khi đổi lô — nhưng <strong>không</strong>
quyết định sản lượng.</p>
</blockquote>
<h3>⭐ Nhầm lẫn này gây ra gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhầm</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>Cộng thời gian các trạm lại</td>
<td>⭐ Báo sản lượng <strong>thấp hơn thực tế</strong> → mất hợp đồng</td>
</tr>
<tr>
<td>Lấy trạm nhanh nhất</td>
<td>⚠ Hứa sản lượng <strong>cao hơn thực tế</strong> → không nghiệm thu được</td>
</tr>
<tr>
<td>⭐ <strong>Lấy trạm chậm nhất</strong></td>
<td>⭐⭐ <strong>Đúng</strong> — với máy nối tiếp có đệm giữa các trạm</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="553-nút-c-chai">55.3 ⭐⭐ Nút cổ chai</h2>
<h3>Vì sao chu kỳ bằng trạm chậm nhất</h3>
<p>Với máy nhiều trạm nối tiếp, các trạm làm việc <strong>song song trên các sản phẩm khác nhau</strong>: trong lúc
trạm 2 xử lý board A, trạm 1 đã xử lý board B.</p>
<pre><code class="language-text">Thời gian →
Trạm 1 (4 s):  [A][B][C][D][E][F]...   ← chờ nhiều
Trạm 2 (12 s): [·····A·····][·····B·····][·····C·····]
Ra máy:                     A            B            C
                            └── 12 s ────┘
</code></pre>
<p>⭐ Máy nhả sản phẩm theo nhịp của <strong>trạm chậm nhất</strong> — trạm đó gọi là <strong>nút cổ chai</strong> <em>(bottleneck)</em>.</p>
<pre><code class="language-text">Chu kỳ máy  =  thời gian của trạm CHẬM NHẤT   (không phải tổng)
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hệ quả thực dụng, và là ý quan trọng nhất chương:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cải tiến ở đâu</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>⭐ <strong>Sản lượng tăng</strong></td>
</tr>
<tr>
<td>Trạm bất kỳ khác</td>
<td>⚠ <strong>Sản lượng không đổi</strong> — đúng cỗ máy ở mục 55.1</td>
</tr>
</tbody></table></div>
<p>Trước khi tối ưu bất cứ thứ gì, hãy <strong>tìm ra nút cổ chai</strong>. Tối ưu chỗ khác là công sức đổ đi.</p>
</blockquote>
<h3>⭐ Nút cổ chai di chuyển</h3>
<p>Sau khi bạn cải tiến nút cổ chai, <strong>một trạm khác trở thành nút cổ chai</strong>.</p>
<p>Với ví dụ ở trên: rút trạm 2 từ 12 giây xuống 5 giây thì chu kỳ mới là <strong>5 giây</strong> (trạm 2 vẫn chậm
nhất). Rút tiếp xuống 3 giây thì chu kỳ là <strong>4 giây</strong> — nút cổ chai đã chuyển sang trạm 1.</p>
<blockquote>
<p>⭐ <strong>Nghĩa là: cải tiến nút cổ chai có giới hạn lợi ích rõ ràng.</strong> Rút trạm 2 xuống dưới 4 giây
<strong>không còn tăng sản lượng nữa</strong>, trừ khi bạn cũng cải tiến trạm 1.</p>
<p>Biết trước điều này giúp bạn dừng đúng lúc — và giúp bạn trả lời câu &quot;làm nhanh nữa được không?&quot;
bằng số, chứ không bằng cảm giác.</p>
</blockquote>
<h3>⚠ Điều kiện để công thức đúng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nếu không có thì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Có chỗ đệm giữa các trạm</strong></td>
<td>⚠ Không có đệm thì các trạm <strong>khoá lẫn nhau</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Thời gian chuyển sản phẩm nhỏ so với thời gian gia công</td>
<td>Nếu không, phải cộng nó vào</td>
</tr>
<tr>
<td>Các trạm chạy độc lập, không dùng chung tài nguyên</td>
<td>Dùng chung một robot thì phải tính khác</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Máy không có đệm — trường hợp của DP-01.</strong></p>
<p>Nếu board đi thẳng từ trạm 1 sang trạm 2 mà <strong>không có chỗ chờ</strong>, thì trạm 1 xong sớm cũng phải
<strong>giữ board lại</strong> cho tới khi trạm 2 rảnh. Chu kỳ vẫn bằng trạm chậm nhất, nhưng ⭐ <strong>phải cộng thêm
thời gian chuyển board</strong> vì việc chuyển không chồng lấn được với gia công:</p>
<pre><code class="language-text">Chu kỳ  =  thời gian trạm chậm nhất  +  thời gian chuyển giữa các trạm
</code></pre>
<p>Đây là lý do một chỗ đệm cho <strong>đúng một board</strong> giữa hai trạm thường là cải tiến rẻ nhất và hiệu
quả nhất trên máy nối tiếp.</p>
</blockquote>
<hr>
<h2 id="554-tính-lý-thuyt-so-vi-đo-tht">55.4 ⭐ Tính lý thuyết so với đo thật</h2>
<h3>Tính lý thuyết — làm khi thiết kế</h3>
<p>Cộng các động tác trong trạm nút cổ chai:</p>
<pre><code class="language-text">Trạm 2 (sấy UV) của DP-01:
  Board vào vị trí, kẹp              1,0 s
  Đèn UV bật, sấy                    8,0 s
  Đèn tắt, chờ nguội                 1,0 s
  Nhả kẹp, board ra                  1,0 s
  ─────────────────────────────────────────
  Tổng                              11,0 s
</code></pre>
<blockquote>
<p>⚠ <strong>Con số lý thuyết luôn lạc quan hơn thực tế.</strong> Nó bỏ qua: thời gian đáp ứng cảm biến, thời gian
quét PLC, gia tốc thật của cơ cấu, độ trễ van khí, và những khoảng chờ nhỏ mà không ai nghĩ tới.</p>
<p>⭐ <strong>Thực tế thường cao hơn lý thuyết 10–30 %.</strong> Khi báo sản lượng cho khách, hãy nói rõ con số của
bạn là lý thuyết hay đo thật.</p>
</blockquote>
<h3>⭐⭐ Đo thật bằng PLC — dữ liệu gần như miễn phí</h3>
<p>Đây là ý mà rất ít người khai thác: <strong>PLC đã biết mọi mốc thời gian rồi</strong>, chỉ cần ghi lại.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo gì</th>
<th>Cách</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thời gian mỗi bước</strong></td>
<td>Ghi giá trị đồng hồ khi vào bước, trừ khi ra bước</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy thật</strong></td>
<td>Khoảng thời gian giữa hai lần sản phẩm ra</td>
</tr>
<tr>
<td>⭐⭐ <strong>Thời gian CHỜ của từng trạm</strong></td>
<td>⭐ <strong>Số quan trọng nhất</strong> — xem bên dưới</td>
</tr>
<tr>
<td>Thời gian dừng máy và lý do</td>
<td>Ghi kèm mã báo động (Chương 43)</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">// Đo thời gian một bước — mẫu giả lệnh, xem Chương 21 về trình tự
KHI vào bước:      MocBatDau[buoc] := DongHoHeThong
KHI ra khỏi bước:  ThoiGianBuoc[buoc] := DongHoHeThong - MocBatDau[buoc]
                   NẾU ThoiGianBuoc[buoc] &gt; KyLuc[buoc] THÌ
                       KyLuc[buoc] := ThoiGianBuoc[buoc]
</code></pre>
<blockquote>
<p>⭐ <strong>Lưu ba con số cho mỗi bước, không phải một:</strong> lần gần nhất · trung bình · ⭐ <strong>lớn nhất</strong>.</p>
<p>Giá trị <strong>lớn nhất</strong> là thứ giải thích vì sao sản lượng thực tế thấp hơn tính toán. Trung bình
8 giây nhưng thỉnh thoảng 20 giây — cái 20 giây đó ăn mất sản lượng, và nó vô hình trong số trung
bình.</p>
</blockquote>
<h3>⭐⭐ Thời gian chờ — số quan trọng nhất</h3>
<p>Với mỗi trạm, đo <strong>bao nhiêu phần trăm thời gian nó đang chờ</strong> thay vì đang làm việc.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kết quả</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Trạm chờ <strong>gần 0 %</strong></td>
<td>⭐⭐ <strong>Đây là nút cổ chai</strong></td>
</tr>
<tr>
<td>Trạm chờ nhiều</td>
<td>Còn dư năng lực — ⚠ <strong>đừng tối ưu ở đây</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là cách tìm nút cổ chai bằng dữ liệu thay vì bằng phỏng đoán.</strong> Nó tốn khoảng mười dòng
lệnh cho mỗi trạm, và nó trả lời dứt điểm câu hỏi mà cả đội có thể tranh luận cả buổi.</p>
<p>Và nó bắt được thứ mà tính toán không bắt được: một trạm chờ 40 % thời gian <strong>vì máy phía trước
không cấp đủ hàng</strong> — nút cổ chai nằm ngoài máy của bạn.</p>
</blockquote>
<hr>
<h2 id="555-ti-ưu-bng-song-song-hoá">55.5 ⭐ Tối ưu bằng song song hoá</h2>
<p>Sau khi biết nút cổ chai, cách rẻ nhất để rút chu kỳ <strong>không phải mua thiết bị nhanh hơn</strong> — mà là
làm nhiều việc cùng lúc.</p>
<h3>Tìm việc chồng lấn được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ví dụ trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Động tác nào không phụ thuộc động tác nào?</strong></td>
<td>Gantry về vị trí xuất phát <strong>trong lúc</strong> băng tải đưa board tiếp theo vào</td>
</tr>
<tr>
<td>Việc nào làm được <strong>trước</strong> khi cần?</td>
<td>Đọc mã vạch board tiếp theo trong lúc board hiện tại đang sấy</td>
</tr>
<tr>
<td>Việc nào làm được <strong>sau</strong> khi đã nhả sản phẩm?</td>
<td>Thổi sạch đầu kim tra keo</td>
</tr>
<tr>
<td>⭐ Có chờ nào <strong>không cần thiết</strong> không?</td>
<td>Chờ cố định 500 ms &quot;cho chắc&quot; — ⭐ thay bằng <strong>chờ tín hiệu thật</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối đáng soát lại trên mọi máy.</strong> Những khoảng <code>Timer 500 ms</code> rải rác trong chương
trình — thêm vào lúc chạy thử để &quot;cho chắc&quot; và không ai gỡ ra — cộng lại thành vài giây mỗi chu kỳ.</p>
<p>Mỗi cái thay được bằng một tín hiệu phản hồi thật (Chương 9, mục 9.6) vừa <strong>nhanh hơn</strong> vừa <strong>an
toàn hơn</strong> — vì nó biết khi cơ cấu <strong>không</strong> tới nơi, còn bộ định thì không.</p>
</blockquote>
<h3>⚠ Ranh giới không được vượt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Không bao giờ song song hoá</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Kiểm tra an toàn</strong></td>
<td>Chương 47 — không có ngoại lệ về năng suất</td>
</tr>
<tr>
<td>⚠ <strong>Xác nhận vị trí trước khi chuyển động</strong></td>
<td>Chương 37 — bỏ qua để tiết kiệm 200 ms là cách gây va chạm</td>
</tr>
<tr>
<td>⚠ Khoá liên động giữa các cơ cấu</td>
<td>Chương 22</td>
</tr>
<tr>
<td>Chờ nhiệt độ / thời gian của quá trình vật lý</td>
<td>⭐ Keo cần thời gian cứng; rút ngắn thì <strong>hỏng sản phẩm</strong>, không phải tăng năng suất</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là cái bẫy tinh vi nhất.</strong> Rút thời gian sấy UV từ 8 giây xuống 6 giây thì chu kỳ
giảm thật — nhưng nếu keo chưa cứng đủ thì bạn vừa tăng sản lượng <strong>hàng lỗi</strong>.</p>
<p>⭐ Thời gian của một quá trình vật lý là <strong>yêu cầu của quá trình</strong>, không phải một tham số tối ưu.
Muốn rút nó thì phải đổi quá trình — đèn mạnh hơn, keo khác — chứ không phải đổi chương trình.</p>
</blockquote>
<hr>
<h2 id="556-thi-gian-cht-ngoài-chu-k">55.6 ⚠ Thời gian chết ngoài chu kỳ</h2>
<p>Chu kỳ tính được không phải sản lượng thật. Giữa các chu kỳ có những thứ ăn mất thời gian:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chờ máy trước / máy sau</strong></td>
<td>Máy của bạn nhanh không giúp gì nếu chuyền không cấp đủ</td>
</tr>
<tr>
<td>Đổi lô, đổi công thức</td>
<td>⭐ Cộng thời gian <strong>xả hết máy</strong> — đây là lúc <em>thời gian thông qua</em> mới quan trọng</td>
</tr>
<tr>
<td>Nạp vật tư</td>
<td>Keo, board, khay</td>
</tr>
<tr>
<td>⭐ <strong>Dừng do lỗi</strong></td>
<td>Chương 43 — ⭐ <strong>thường là nguồn mất mát lớn nhất</strong></td>
</tr>
<tr>
<td>Bảo trì</td>
<td>Chương 53</td>
</tr>
<tr>
<td>Khởi động đầu ca</td>
<td>Về gốc, làm nóng, chạy thử</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trên rất nhiều máy, &quot;dừng do lỗi&quot; ăn nhiều sản lượng hơn toàn bộ công sức tối ưu chu kỳ.</strong></p>
<p>Một máy có chu kỳ 12 giây mà dừng 30 phút mỗi ca vì kẹt board thì việc rút chu kỳ xuống 11 giây
(tăng 9 %) kém giá trị hơn nhiều so với việc <strong>hết kẹt board</strong>.</p>
<p>⭐ Đây là lý do Chương 43 (báo động có ích) và mục 55.7 (OEE) quan trọng ngang mục 55.3.</p>
</blockquote>
<hr>
<h2 id="557-nhp-môn-oee">55.7 Nhập môn OEE</h2>
<p><strong>OEE</strong> <em>(Overall Equipment Effectiveness — hiệu suất thiết bị tổng thể)</em> gộp ba tổn thất thành một
con số:</p>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Ý nghĩa</th>
<th>Công thức</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Khả dụng</strong> <em>(availability)</em></td>
<td>Máy chạy được bao nhiêu so với thời gian dự định</td>
<td>Thời gian chạy ÷ thời gian dự định</td>
</tr>
<tr>
<td><strong>Hiệu suất</strong> <em>(performance)</em></td>
<td>Chạy nhanh bằng bao nhiêu so với chu kỳ thiết kế</td>
<td>(Chu kỳ lý thuyết × số SP) ÷ thời gian chạy</td>
</tr>
<tr>
<td><strong>Chất lượng</strong> <em>(quality)</em></td>
<td>Bao nhiêu phần trăm đạt</td>
<td>Số đạt ÷ tổng số làm ra</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">Ca 8 giờ = 480 phút; nghỉ theo kế hoạch 30 phút → dự định 450 phút
Dừng do lỗi 45 phút          → chạy 405 phút
Chu kỳ thiết kế 12 s → lý thuyết 405 × 60 ÷ 12 = 2025 board
Thực tế làm ra 1800 board, trong đó 36 board lỗi

Khả dụng  = 405 / 450   = 0,90
Hiệu suất = 1800 / 2025 = 0,89
Chất lượng= 1764 / 1800 = 0,98
OEE       = 0,90 × 0,89 × 0,98 = 0,78  →  78 %
</code></pre>
<blockquote>
<p>⭐ <strong>Giá trị của OEE không nằm ở con số 78 %, mà ở ba con số thành phần.</strong></p>
<p>Chúng nói cho bạn biết <strong>đầu tư công sức vào đâu</strong>: ở đây khả dụng và hiệu suất đều kéo xuống
tương đương, còn chất lượng đã tốt. Nếu chỉ nhìn &quot;78 %&quot;, bạn không biết phải làm gì.</p>
</blockquote>
<h3>⚠⚠ Vì sao con số OEE dễ bị bóp méo</h3>
<p>Đây là phần sách này bắt buộc phải nói, vì OEE hay bị dùng làm chỉ tiêu đánh giá con người:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách bóp méo</th>
<th>Kết quả</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khai thời gian &quot;dự định&quot; ngắn lại</strong></td>
<td>Dừng máy chuyển thành &quot;không dự định chạy&quot; → khả dụng đẹp lên</td>
</tr>
<tr>
<td>⭐ <strong>Lấy chu kỳ thiết kế bằng chu kỳ thực tế</strong></td>
<td>⭐⭐ <strong>Hiệu suất luôn xấp xỉ 100 %</strong> — chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>Không tính dừng ngắn</td>
<td>⚠ Dừng dưới 2 phút &quot;không đáng kể&quot; — nhưng chúng cộng lại rất lớn</td>
</tr>
<tr>
<td>Đếm hàng sửa lại là hàng đạt</td>
<td>Chất lượng đẹp lên</td>
</tr>
<tr>
<td>So OEE giữa các máy khác nhau</td>
<td>⚠ Vô nghĩa nếu định nghĩa khác nhau</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cách bóp méo thứ hai là phổ biến nhất và nguy hiểm nhất</strong>, vì nó trông hoàn toàn hợp lý: &quot;lấy
chu kỳ máy thực tế làm chuẩn&quot;. Sau đó hiệu suất luôn ~100 % và <strong>không ai còn nhìn thấy tổn thất
tốc độ nữa</strong>.</p>
<p>⭐ <strong>Chu kỳ dùng để tính hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong>, ghi rõ ở đâu ra, và ⚠ <strong>không
được đổi để làm đẹp chỉ số</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất về OEE, nói thẳng:</strong> nó là công cụ để <strong>tìm chỗ cải tiến</strong>, không phải
để chấm điểm con người. Khi nó bị dùng để chấm điểm, người ta sẽ tối ưu <strong>con số</strong> thay vì tối ưu
<strong>máy</strong> — và bạn mất luôn công cụ.</p>
<p>Là người lập trình, việc của bạn là làm cho số liệu <strong>trung thực và tự động</strong> (PLC không có động cơ
làm đẹp báo cáo), rồi nói rõ định nghĩa mình dùng.</p>
</blockquote>
<hr>
<h2 id="557b-oee-ca-hai-máy-không-so-sánh-đưc-nu-chưa-chung-đnh-nghĩa">55.7b ⚠⚠ OEE của hai máy KHÔNG so sánh được nếu chưa chung định nghĩa</h2>
<p>Công thức ở mục trên đúng. ⚠ Nhưng con số nó cho ra <strong>chỉ có nghĩa bên trong một bộ định nghĩa</strong> —
và đây là chỗ OEE bị dùng sai nhiều nhất.</p>
<blockquote>
<p>⭐⭐ <strong>Cùng một cỗ máy, cùng một ca, có thể cho OEE 72 % hay 91 % — chỉ khác nhau ở chỗ bạn tính
những gì vào &quot;thời gian dự định&quot;.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi định nghĩa</th>
<th>Hai cách trả lời đều &quot;có lý&quot;</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Giờ ăn ca</td>
<td>Trừ khỏi thời gian dự định · hay tính là dừng có kế hoạch</td>
</tr>
<tr>
<td>⭐ Đổi lô, đổi công thức</td>
<td>Tổn thất khả dụng · hay thời gian không thuộc trách nhiệm máy</td>
</tr>
<tr>
<td>⚠⚠ <strong>Chờ máy trước/sau</strong></td>
<td>⭐ <strong>Tổn thất của máy này</strong> · hay của <strong>chuyền</strong></td>
</tr>
<tr>
<td>Chạy thử đầu ca</td>
<td>Sản lượng · hay không tính</td>
</tr>
<tr>
<td>Sản phẩm làm lại được</td>
<td>Tính vào chất lượng · hay không</td>
</tr>
</tbody></table></div>
<p>⭐ <strong>Tin tốt: không cần tự trả lời.</strong> Ngành điện tử và bán dẫn đã có bộ định nghĩa chung, và nó trả lời
đúng từng dòng ở bảng trên.</p>
<blockquote>
<p>⚠⚠ <strong>Hệ quả rất thực tế:</strong> khách hàng nói <em>&quot;máy của anh phải đạt OEE 85 %&quot;</em> mà <strong>chưa chốt các định
nghĩa trên</strong> thì ⭐ <strong>đó chưa phải một yêu cầu nghiệm thu</strong> — nó là một con số không kiểm chứng được,
và sẽ thành tranh cãi đúng lúc bàn giao (Chương 23, Chương 52).</p>
<p>⭐ <strong>Việc phải làm: chốt bằng văn bản, TRƯỚC khi ký, từng dòng một</strong> — cái gì tính vào thời gian dự
định, cái gì tính là dừng, ai chịu tổn thất do chuyền.</p>
</blockquote>
<h3>⭐⭐ Sáu trạng thái thiết bị — bộ định nghĩa chung của ngành</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Định nghĩa cái gì</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>SEMI E10</strong></td>
<td><strong>Trạng thái thiết bị</strong> và các khối thời gian — nền cho mọi phép tính khả dụng</td>
</tr>
<tr>
<td>⭐⭐ <strong>SEMI E79</strong></td>
<td><strong>Năng suất thiết bị</strong>, trong đó có <strong>OEE</strong> và thông lượng</td>
</tr>
</tbody></table></div>
<p>⭐ E10 (mục 5) đặt ra <strong>sáu trạng thái cơ bản</strong>, và yêu cầu ⭐⭐ <strong>mọi điều kiện và mọi khoảng thời gian
của thiết bị phải rơi vào đúng một trong sáu</strong>:</p>
<p><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNTMwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzUzMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDU1LjEg4oCUIFPDoXUgdHLhuqFuZyB0aMOhaSB0aGnhur90IGLhu4sgdsOgIGPDoWMga2jhu5FpIHRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPk3hu41pIGtob+G6o25oIGto4bqvYyBj4bunYSB0aGnhur90IGLhu4sgcGjhuqNpIHLGoWkgdsOgbyDEkMOaTkcgTeG7mFQgdHJvbmcgc8OhdSB0cuG6oW5nIHRow6FpLiBQaMOibiBsb+G6oWkgdGhlbyBDSOG7qEMgTsSCTkcsIGtow7RuZyB0aGVvIGFpIGzDoG0uPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzkyJyB3aWR0aD0nNDMwJyBoZWlnaHQ9JzUwJyByeD0nMycgZmlsbD0nI0RGRjBFNCcgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuNScvPg0KPHRleHQgeD0nNDAnIHk9JzExMycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMi41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPsSQYW5nIHPhuqNuIHh14bqldDwvdGV4dD4NCjx0ZXh0IHg9JzE0MycgeT0nMTEzJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihwcm9kdWN0aXZlKTwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PScxMzEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhuqF5IMSRw7puZyBjaOG7qWMgbsSDbmcgwrcgbuG6oXAgdsOgIGThu6EgwrcgbMOgbSBs4bqhaSBow6BuZzwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PScxNTAnIHdpZHRoPSc0MzAnIGhlaWdodD0nNTAnIHJ4PSczJyBmaWxsPScjRUFGMUY2JyBzdHJva2U9JyM1NjVFNjYnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc0MCcgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhu508L3RleHQ+DQo8dGV4dCB4PSc3MScgeT0nMTcxJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihzdGFuZGJ5KTwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PScxODknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q2jhuqF5IMSRxrDhu6NjIG5oxrBuZyBraMO0bmcgY2jhuqF5OiBo4bq/dCBuZ8aw4budaSwgaOG6v3QgaMOgbmcsIGjhur90IMSR4buTIGfDoSwgY2jhu50gbOG7h25oIGPhuqVwIHRyw6puPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzIwOCcgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNFREU3RjYnIHN0cm9rZT0nIzVCNEI4QScgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PScyMjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5L4bu5IHRodeG6rXQ8L3RleHQ+DQo8dGV4dCB4PScxMDcnIHk9JzIyOScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4oZW5naW5lZXJpbmcpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzI0NycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DaOG6oXkgxJHGsOG7o2MsIG5oxrBuZyDEkWFuZyBkw7luZyDEkeG7gyB0aOG7rSBuZ2hp4buHbSBxdcOhIHRyw6xuaCBob+G6t2MgdGhp4bq/dCBi4buLPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzI2Nicgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PScyODcnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5E4burbmcgQ8OTIGvhur8gaG/huqFjaDwvdGV4dD4NCjx0ZXh0IHg9JzE2NScgeT0nMjg3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihzY2hlZHVsZWQgZG93bnRpbWUpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzMwNScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5C4bqjbyB0csOsIHBow7JuZyBuZ+G7q2EgwrcgY8OgaSDEkeG6t3QgxJHhu5VpIGzDtCDCtyB0aGF5IHbhuq10IHTGsCB0acOqdSBoYW8gwrcgY2jhu50gYuG6o28gdHLDrDwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PSczMjQnIHdpZHRoPSc0MzAnIGhlaWdodD0nNTAnIHJ4PSczJyBmaWxsPScjRkJFOUU3JyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS41Jy8+DQo8dGV4dCB4PSc0MCcgeT0nMzQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+ROG7q25nIE5HT8OASSBr4bq/IGhv4bqhY2g8L3RleHQ+DQo8dGV4dCB4PScxODYnIHk9JzM0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4odW5zY2hlZHVsZWQgZG93bnRpbWUpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzM2MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5T4butYSBjaOG7r2EgwrcgxJHhuqd1IHbDoG8gbmdvw6BpIHF1eSBjw6FjaCDCtyBz4buxIGPhu5EgaOG6oSB04bqnbmcgwrcgY2jhu50gbmfGsOG7nWkgaG/hurdjIHBo4bulIHTDuW5nPC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzM4Micgd2lkdGg9JzQzMCcgaGVpZ2h0PSc1MCcgcng9JzMnIGZpbGw9JyNGMEYwRjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjUnLz4NCjx0ZXh0IHg9JzQwJyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTIuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5LaMO0bmcgeOG6v3AgbOG7i2NoPC90ZXh0Pg0KPHRleHQgeD0nMTUwJyB5PSc0MDMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+KG5vbi1zY2hlZHVsZWQpPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzQyMScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5DYSBraMO0bmcgbMOgbSDCtyBs4bqvcCDEkeG6t3QsIG7Dom5nIGPhuqVwIMK3IMSRw6BvIHThuqFvIG5nb8OgaSBnaeG7nSDCtyB04bqvdCB2w6Aga2jhu59pIMSR4buZbmcgbOG6oWk8L3RleHQ+DQo8bGluZSB4MT0nNDYyJyB5MT0nOTInIHgyPSc0NzQnIHkyPSc5Micgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzQ3NCcgeTE9JzkyJyB4Mj0nNDc0JyB5Mj0nMjU4JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNDYyJyB5MT0nMjU4JyB4Mj0nNDc0JyB5Mj0nMjU4JyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzE3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRoaeG6v3QgYuG7iyBMw4pOIE3DgVk8L3RleHQ+DQo8dGV4dCB4PSc2MDAnIHk9JzE3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz4odXB0aW1lKTwvdGV4dD4NCjxsaW5lIHgxPSc0NjInIHkxPScyNjYnIHgyPSc0NzQnIHkyPScyNjYnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0NzQnIHkxPScyNjYnIHgyPSc0NzQnIHkyPSczNzQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc0NjInIHkxPSczNzQnIHgyPSc0NzQnIHkyPSczNzQnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQ4MicgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdzdGFydCc+VGhp4bq/dCBi4buLIFhV4buQTkcgTcOBWTwvdGV4dD4NCjx0ZXh0IHg9JzYxOCcgeT0nMzI0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPihkb3dudGltZSk8L3RleHQ+DQo8bGluZSB4MT0nNjQwJyB5MT0nOTInIHgyPSc2NTInIHkyPSc5Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzY1MicgeTE9JzkyJyB4Mj0nNjUyJyB5Mj0nMzc0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNjQwJyB5MT0nMzc0JyB4Mj0nNjUyJyB5Mj0nMzc0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2NjAnIHk9JzIzNycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRo4budaSBnaWFuIFbhuqxOIEjDgE5IPC90ZXh0Pg0KPHRleHQgeD0nNjYwJyB5PScyNTMnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+KG9wZXJhdGlvbnMgdGltZSk8L3RleHQ+DQo8bGluZSB4MT0nODYyJyB5MT0nODYnIHgyPSc4NjInIHkyPSc0MzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInIHN0cm9rZS1kYXNoYXJyYXk9JzQsMycvPg0KPHRleHQgeD0nODU0JyB5PSc0MDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J2VuZCc+VOG7lW5nIHRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nODU0JyB5PSc0MjEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPih0b3RhbCB0aW1lKTwvdGV4dD4NCjxyZWN0IHg9JzI2JyB5PSc0NTInIHdpZHRoPSc4NDgnIGhlaWdodD0nNDgnIHJ4PSczJyBmaWxsPScjRkRGNkU3JyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMS4yJy8+DQo8dGV4dCB4PSc0MCcgeT0nNDcyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjN0E1QjA4JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKaoCAgVGjhu51pIGdpYW4gU+G6ok4gWFXhuqRUIChtYW51ZmFjdHVyaW5nIHRpbWUpID0gdGjhu51pIGdpYW4gduG6rW4gaMOgbmggVFLhu6ogdGjhu51pIGdpYW4ga+G7uSB0aHXhuq10IOKAlCDEkcOzIGzDoCBt4bqrdSBz4buRIGPhu6dhIHBo4bqnbiBs4bubbiBwaMOpcCB0w61uaCBraOG6oyBk4bulbmcuPC90ZXh0Pg0KPHRleHQgeD0nNDAnIHk9JzQ5MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7irZAgIEhhaSBj4buXIG3DoXkgY2jhu4kgc28gc8OhbmggxJHGsOG7o2Mga2hpIGPDuW5nIHjhur9wIG3hu5l0IGtob+G6o25oIGto4bqvYyB2w6BvIGPDuW5nIG3hu5l0IGThuqNpLiDEkMOzIGzDoCBsw70gZG8gYuG7mSDEkeG7i25oIG5naMSpYSBjaHVuZyB04buTbiB04bqhaS48L3RleHQ+DQo8L3N2Zz4=" alt="Sáu trạng thái thiết bị và các khối thời gian"></p>
<p><em>Hình 55.1 — Sáu trạng thái và cách chúng gộp lại. Nhóm nào cộng vào đâu quyết định mẫu số của mọi
phép tính khả dụng.</em></p>
<blockquote>
<p>⭐⭐ <strong>Quy tắc quan trọng nhất của E10, và nó cắt đứt phần lớn tranh cãi: trạng thái xác định theo
CHỨC NĂNG, không theo TỔ CHỨC.</strong></p>
<p>⭐ Một việc bảo trì được xếp <strong>cùng một loại</strong> dù ai làm — người vận hành, kỹ thuật viên sản xuất,
kỹ thuật viên bảo trì, hay kỹ sư quá trình. ⚠ Nghĩa là câu <em>&quot;cái này thuộc bộ phận nào&quot;</em> <strong>không
phải câu hỏi đúng</strong> — câu đúng là <em>&quot;lúc đó thiết bị đang ở tình trạng nào?&quot;</em></p>
</blockquote>
<p><strong>Áp vào đúng những câu hỏi ở bảng trên:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>⭐ E10 xếp vào</th>
</tr>
</thead>
<tbody><tr>
<td>Giờ ăn ca, họp, không có người</td>
<td>⭐ <strong>Chờ</strong> — thiết bị vẫn <strong>lên máy</strong>, chỉ là không ai vận hành</td>
</tr>
<tr>
<td>Chờ máy trước/sau, hết hàng để làm</td>
<td>⭐ <strong>Chờ</strong> — cùng nhóm với trên, <strong>không</strong> phải dừng máy</td>
</tr>
<tr>
<td>Cài đặt đổi lô, thay vật tư tiêu hao</td>
<td><strong>Dừng có kế hoạch</strong></td>
</tr>
<tr>
<td>Chờ người hoặc phụ tùng để sửa</td>
<td>⭐ <strong>Dừng ngoài kế hoạch</strong> — và ⚠ phải tách riêng, xem dưới</td>
</tr>
<tr>
<td>Sản phẩm <strong>làm lại</strong></td>
<td>⭐ <strong>Đang sản xuất</strong> — làm lại vẫn là làm</td>
</tr>
<tr>
<td>Chạy thử để <strong>kiểm tra sản xuất</strong></td>
<td>Dừng có kế hoạch</td>
</tr>
<tr>
<td>Chạy thử <strong>nghiên cứu</strong> trên hàng thật</td>
<td>⭐ <strong>Đang sản xuất</strong></td>
</tr>
<tr>
<td>Ca không làm, lắp đặt, nâng cấp, đào tạo ngoài giờ</td>
<td><strong>Không xếp lịch</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Chú ý dòng thứ hai — nó là dòng gây tranh cãi nhiều nhất và E10 trả lời dứt khoát:</strong> máy đứng vì
<strong>chuyền không cấp hàng</strong> là ⭐ <strong>CHỜ, không phải hỏng</strong>. Thiết bị vẫn <em>&quot;ở tình trạng thực hiện được
chức năng&quot;</em>. ⚠ Xếp nó vào dừng máy là <strong>đổ lỗi sai chỗ</strong> — và làm mờ đúng con số cần nhìn.</p>
</blockquote>
<h3>⚠⚠ Tách &quot;chờ bảo trì&quot; ra khỏi &quot;thời gian sửa&quot; — nếu không, MTTR nói dối</h3>
<p>E10 (mục 5.9) chia thời gian sửa chữa thành <strong>bốn phần</strong>, và tách riêng một phần thứ năm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phần</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chẩn đoán</strong></td>
<td>Tìm ra nguồn gốc sự cố</td>
</tr>
<tr>
<td><strong>Khắc phục</strong></td>
<td>Sửa — kể cả hạ/nâng máy, khởi động lại, ⭐ <strong>quay về phiên bản phần mềm trước</strong> (Chương 53)</td>
</tr>
<tr>
<td><strong>Thử thiết bị</strong></td>
<td>Chứng minh thiết bị hoạt động lại được</td>
</tr>
<tr>
<td><strong>Chạy xác nhận</strong></td>
<td>⭐ Chạy sản phẩm thật và <strong>đánh giá kết quả</strong> để chắc chắn còn đúng quy cách</td>
</tr>
<tr>
<td>⚠⚠ <strong>Chờ bảo trì</strong> <em>(maintenance delay)</em></td>
<td>⭐ <strong>Chờ người hoặc phụ tùng</strong> — hoặc quyết định hành chính <strong>để máy nằm đó</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>E10 yêu cầu theo dõi &quot;chờ bảo trì&quot; TÁCH RIÊNG khỏi &quot;thời gian bảo trì&quot;.</strong> Nó nằm trong thời
gian máy nghỉ, nhưng ⭐ <strong>không nằm trong thời gian bảo trì</strong>.</p>
<p>⭐ <strong>Vì sao điều này đáng giá với người làm máy:</strong> nếu bạn gộp <em>&quot;chờ phụ tùng&quot;</em> vào <em>&quot;thời gian
sửa&quot;</em>, thì con số MTTR của bạn ⚠ <strong>đo kho vật tư chứ không đo khả năng sửa của thiết bị</strong>. Rồi
người ta đi đào tạo thợ, mua thêm dụng cụ — trong khi ⭐ <strong>vấn đề thật là không có phụ tùng dự trữ</strong>.</p>
<p>⚡ Và điều này PLC giúp được: ⭐ <strong>dấu thời gian của lúc báo lỗi, lúc có người tới, lúc bắt đầu sửa,
lúc chạy xác nhận</strong> — bốn mốc đó tách được bốn khoản ở trên mà không cần ai ghi sổ (Chương 51,
mục 51.11).</p>
</blockquote>
<h3>⚠⚠ Bằng chứng rõ nhất: ngay CÔNG THỨC cũng khác nhau</h3>
<p>Công thức ở mục 55.7 là cách tính <strong>phổ biến trong ngành</strong>, và nó đúng — nhưng ⭐ <strong>E79 (mục 5.2)
định nghĩa khác ở đúng chỗ quan trọng nhất</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách phổ biến (mục 55.7)</th>
<th>⭐ <strong>SEMI E79</strong></th>
</tr>
</thead>
<tbody><tr>
<td>Mẫu số của <strong>khả dụng</strong></td>
<td>Thời gian <strong>dự định</strong></td>
<td>⭐⭐ <strong>TỔNG thời gian</strong></td>
</tr>
<tr>
<td>⚠ Hệ quả</td>
<td>Thời gian không xếp lịch <strong>không bị tính</strong></td>
<td>⭐ Ca không làm, ngày nghỉ <strong>vẫn nằm trong mẫu số</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cùng một cỗ máy, cùng một tuần: cách phổ biến có thể ra 85 %, còn E79 ra 40 % — mà không ai
tính sai.</strong></p>
<p>⭐ Chúng trả lời <strong>hai câu hỏi khác nhau</strong>: cách phổ biến hỏi <em>&quot;trong thời gian ta định chạy, máy
chạy được bao nhiêu?&quot;</em>; E79 hỏi <em>&quot;tài sản này sinh lợi bao nhiêu phần của <strong>toàn bộ</strong> thời gian nó
tồn tại?&quot;</em> — câu hỏi của <strong>người bỏ vốn mua máy</strong>.</p>
<p>⚡ Đây là lý do mục này tồn tại: ⚠ <strong>hai con số OEE không so sánh được, tới mức ngay cả công thức
cũng không giống nhau.</strong></p>
</blockquote>
<p>⭐ <strong>E79 còn tách &quot;hiệu suất&quot; thành hai</strong> — và phép tách này đáng dùng dù bạn theo định nghĩa nào:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thành phần</th>
<th>Trả lời câu hỏi</th>
<th>⭐ Kém thì sửa ở đâu</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Hiệu suất vận hành</strong></td>
<td>Trong thời gian <strong>lên máy</strong>, máy thật sự <strong>có chạy</strong> bao nhiêu?</td>
<td>⭐ Cấp hàng, người vận hành, chuyền (mục 55.6)</td>
</tr>
<tr>
<td>⭐ <strong>Hiệu suất nhịp độ</strong></td>
<td>Khi đã chạy, có <strong>nhanh bằng thiết kế</strong> không?</td>
<td>⭐ Chu kỳ thật, nút cổ chai (mục 55.3, 55.4)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao tách hai lại quan trọng:</strong> một con số <em>&quot;hiệu suất 70 %&quot;</em> không nói cho bạn biết phải làm
gì. ⚠ Máy <strong>đứng nhiều</strong> và máy <strong>chạy chậm</strong> là hai bệnh khác hẳn nhau, và ⭐ <strong>cách chữa không liên
quan gì tới nhau</strong> — nhưng gộp lại thì cả hai cùng cho ra 70 %.</p>
</blockquote>
<blockquote>
<p>⚡ Và E79 định nghĩa <strong>sáu biến thể OEE</strong> khác nhau cho các mục đích khác nhau. ⭐ Riêng chi tiết đó
đã đủ chứng minh luận điểm của mục này: ⚠⚠ <strong>&quot;OEE&quot; không phải MỘT con số.</strong></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Chốt lại:</strong> khi khách hàng nói <em>&quot;OEE phải đạt 85 %&quot;</em>, câu hỏi lại đúng là ⚠ <strong>&quot;theo định nghĩa
nào — và mẫu số là thời gian dự định hay tổng thời gian?&quot;</strong>. Có câu trả lời thì tranh cãi kết thúc
trước khi bắt đầu.</p>
</blockquote>
<h3>⭐ Sáu nhóm tổn thất — từ vựng khách hàng sẽ dùng</h3>
<p>Danh sách ở mục 55.6 là cách nhìn của <strong>người làm máy</strong>. ⭐ Người làm sản xuất thường nhóm tổn thất
theo sáu loại kinh điển, và ⚠ <strong>họ sẽ dùng từ đó khi nói chuyện với bạn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thuộc</th>
<th>Nhóm tổn thất</th>
<th>Ứng với mục 55.6</th>
</tr>
</thead>
<tbody><tr>
<td>Khả dụng</td>
<td>⭐ <strong>Hỏng hóc</strong> <em>(breakdown)</em></td>
<td>Dừng do lỗi</td>
</tr>
<tr>
<td>Khả dụng</td>
<td><strong>Cài đặt và điều chỉnh</strong> <em>(setup)</em></td>
<td>Đổi lô, đổi công thức</td>
</tr>
<tr>
<td>Hiệu suất</td>
<td>⚠ <strong>Dừng vặt</strong> <em>(minor stop)</em></td>
<td>⭐ Kẹt nhẹ, chờ vật tư — <strong>hay bị bỏ sót vì mỗi lần chỉ vài giây</strong></td>
</tr>
<tr>
<td>Hiệu suất</td>
<td><strong>Chạy chậm</strong> <em>(speed loss)</em></td>
<td>Chu kỳ thật dài hơn thiết kế (mục 55.4)</td>
</tr>
<tr>
<td>Chất lượng</td>
<td><strong>Lỗi lúc khởi động</strong> <em>(startup)</em></td>
<td>Chạy thử đầu ca</td>
</tr>
<tr>
<td>Chất lượng</td>
<td><strong>Lỗi khi sản xuất</strong> <em>(production defect)</em></td>
<td>Board NG</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nhóm &quot;dừng vặt&quot; là nhóm PLC giúp được nhiều nhất, và cũng là nhóm không ai đo được bằng tay.</strong></p>
<p>Mỗi lần chỉ 5–20 giây nên không ai ghi vào sổ; cộng lại một ca thì lớn hơn cả một lần hỏng máy.
⭐ Nhưng <strong>PLC biết chính xác</strong> — nó thấy từng lần chờ, từng lần timeout, từng lần thao tác lại
(Chương 51, mục 51.11).</p>
<p>⚡ Đây là chỗ <strong>đóng góp rẻ nhất và lớn nhất</strong> mà người lập trình mang lại cho sản lượng: ⭐ <strong>đếm và
phân loại các lần dừng vặt</strong>, thay vì chỉ đếm sản phẩm.</p>
</blockquote>
<hr>
<h2 id="557c-đo-và-ct-s-liu-đâu-phn-plc-phi-làm">55.7c ⭐ Đo và cất số liệu ở đâu — phần PLC phải làm</h2>
<p>Mục 55.7 và 55.7b nói OEE <strong>nghĩa là gì</strong> và vì sao nó hay bị bóp méo. Mục này trả lời câu còn lại:
⭐ <strong>ai đếm, đếm bằng gì, và cất ở đâu</strong> — vì đó là phần rơi vào tay người lập trình PLC.</p>
<h3>Bốn đồng hồ, và chúng phải cộng lại đúng</h3>
<p>Sáu trạng thái của SEMI E10 ở mục 55.7b cần có chỗ tích luỹ thời gian. Tối thiểu là <strong>bốn đồng hồ</strong>,
và chúng phải thoả một bất biến:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đồng hồ</th>
<th>Đếm khi</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thời gian bật máy</strong></td>
<td>CPU đang chạy</td>
<td>Mẫu số của mọi tỉ lệ</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian chạy</strong></td>
<td>Máy đang làm ra sản phẩm</td>
<td>Tử số của khả dụng</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian dừng</strong></td>
<td>Có báo động, hoặc người dừng máy</td>
<td>Thứ cần phân tích</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian chờ</strong></td>
<td>Máy tốt, không có gì để làm — thiếu liệu, chờ máy trước</td>
<td>⚠ <strong>Không phải lỗi của máy</strong></td>
</tr>
</tbody></table></div>
<pre><code class="language-text">⭐ BẤT BIẾN:   chạy + dừng + chờ  =  bật máy
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Bất biến này là phép kiểm rẻ nhất và hiệu quả nhất của cả hệ thống đo.</strong></p>
<p>Viết nó thành một phép so sánh chạy mỗi giờ. ⚠ Lệch quá vài giây nghĩa là có một trạng thái <strong>không
được đếm vào đâu cả</strong> — và trạng thái bị bỏ quên đó luôn là trạng thái bạn cần biết nhất.</p>
<p>⚡ Nó cũng là cách phát hiện lỗi kinh điển: máy chuyển từ <em>chạy</em> sang <em>báo động</em> mà đoạn mã tích luỹ
chỉ cộng khi <em>chạy</em> và khi <em>dừng</em>, quên mất nửa giây chuyển tiếp. Một ngày mất vài phút, một tháng
mất vài giờ, và không ai biết chúng đi đâu.</p>
</blockquote>
<h3>⚠ Tách &quot;chờ&quot; khỏi &quot;dừng&quot; — tách một lần, dùng mãi</h3>
<p>⚠⚠ <strong>Gộp thời gian chờ vào thời gian dừng là cách nhanh nhất để biến OEE thành một con số vô dụng.</strong></p>
<p>Máy đứng vì máy trước chưa cấp liệu <strong>không phải</strong> máy hỏng. Gộp chúng lại thì mọi cuộc họp sản xuất
sẽ dành ra bàn xem lỗi tại ai, thay vì bàn xem nút cổ chai ở đâu — trong khi ⭐ <strong>con số trả lời câu
thứ hai đã nằm sẵn trong PLC</strong> (mục 55.3).</p>
<p>⭐ Nếu chỉ tách được <strong>một</strong> thứ trong cả hệ thống đo, hãy tách thứ này.</p>
<h3>Cất ở đâu trong PLC</h3>
<p>⭐ Một bộ khung đủ dùng cho hầu hết máy, và vừa bộ nhớ của PLC cỡ trung:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Cất gì</th>
<th>Vì sao cần mức này</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Theo giờ</strong></td>
<td>24 ô cho một ngày</td>
<td>⭐⭐ Thấy <strong>giờ nào trong ca bị mất</strong>, thứ mà con số cả ngày giấu đi</td>
</tr>
<tr>
<td><strong>Theo ca</strong></td>
<td>Một ô cho mỗi ca</td>
<td>Đơn vị mà người quản lý sản xuất thật sự dùng</td>
</tr>
<tr>
<td><strong>Theo ngày</strong></td>
<td>Khoảng 31 ô cho một tháng</td>
<td>Xu hướng trong tháng</td>
</tr>
<tr>
<td><strong>Theo tháng</strong></td>
<td>Tháng này và tháng trước</td>
<td>So sánh, và ⭐ dữ liệu <strong>sống sót qua một lần mất mạng dài</strong></td>
</tr>
</tbody></table></div>
<p>Mỗi ô chứa cùng một tập trường — thời gian kế hoạch, thời gian chạy, số đạt, số không đạt — nên nó
chính là một <strong>kiểu dữ liệu người dùng</strong> dùng lại ở cả bốn mức (Chương 11, Chương 30 mục 30.3).</p>
<blockquote>
<p>⭐ <strong>Cất số ĐẾM, không cất số phần trăm.</strong> Tỉ lệ tính ra lúc hiển thị. ⚠ Cất sẵn phần trăm thì khi
định nghĩa đổi — mà nó sẽ đổi, xem mục 55.7b — <strong>toàn bộ lịch sử thành rác</strong>, vì không còn số gốc
để tính lại.</p>
</blockquote>
<h3>⚠ Ba chỗ hỏng, đều nằm ở ranh giới thời gian</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Chỗ hỏng</th>
<th>Cách phòng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Ca không trùng ngày</strong></td>
<td>Ca đêm chạy qua nửa đêm. ⭐ Quyết định trước: sản lượng của ca đó thuộc <strong>ngày bắt đầu ca</strong>, và ghi quyết định ấy vào hồ sơ máy</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Đổi ô khi sang giờ mới</strong></td>
<td>Lúc chuyển ô, phần thời gian dở dang phải <strong>chia đúng</strong> cho hai ô, không dồn hết về một bên</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Đồng hồ thời gian thực của PLC trôi</strong></td>
<td>Vài giây mỗi tuần là bình thường. ⭐ Đồng bộ từ cấp trên (Chương 45), và ⚠ <strong>ghi lại mỗi lần chỉnh giờ</strong> — nếu không, một lần chỉnh lùi sẽ tạo ra số liệu âm mà không ai giải thích được</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚡ <strong>Chỗ hỏng số 3 đáng nhớ vì hậu quả của nó trông giống lỗi lập trình.</strong> Một ô sản lượng âm, hoặc
một giờ có 4 000 giây, gần như luôn là ⭐ <strong>đồng hồ bị chỉnh</strong>, không phải phép cộng sai.</p>
</blockquote>
<h3>Ai bấm nút xoá</h3>
<p>⭐ Số liệu OEE phải xoá được — đầu lô mới, sau khi chạy thử, sau khi sửa máy. Nhưng:</p>
<blockquote>
<p>⚠⚠ <strong>Nút xoá số liệu phải có phân quyền, phải hỏi lại, và phải ghi nhật ký ai xoá lúc nào</strong>
(Chương 44 mục 44.4).</p>
<p>⭐ Lý do rất thực tế: OEE thường được dùng làm chỉ tiêu đánh giá. ⚠ Một nút xoá không ghi nhật ký,
đặt ngay màn hình chính, là một lời mời — và khi nghi ngờ nổi lên, <strong>không có cách nào chứng minh
điều ngược lại</strong>. Ghi nhật ký bảo vệ cả người vận hành lẫn con số.</p>
</blockquote>
<hr>
<h2 id="558-trên-máy-mu-dp-01">55.8 Trên máy mẫu DP-01</h2>
<p>Số liệu đã chốt: <strong>300 board/giờ</strong> → chu kỳ <strong>12,0 giây</strong> (Phụ lục J §J.1).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Trạm</th>
<th>Thời gian</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Băng tải đưa board vào, định vị</td>
<td>~2 s</td>
<td>Chồng lấn được</td>
</tr>
<tr>
<td><strong>Trạm 1 — tra keo</strong></td>
<td>~6 s</td>
<td>Gantry chạy đường keo</td>
</tr>
<tr>
<td>Chuyển board sang trạm 2</td>
<td>~1,5 s</td>
<td>⚠ Không đệm → cộng vào chu kỳ</td>
</tr>
<tr>
<td>⭐ <strong>Trạm 2 — sấy UV</strong></td>
<td>⭐ <strong>6–12 s</strong></td>
<td>⭐⭐ <strong>NÚT CỔ CHAI</strong></td>
</tr>
<tr>
<td>Board ra</td>
<td>~1,5 s</td>
<td>Chồng lấn được</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Chu kỳ  =  trạm chậm nhất (12 s tệ nhất)  ... đã sát 12,0 s mục tiêu
</code></pre>
<blockquote>
<p>⚠ <strong>Kết luận thiết kế: với công thức sấy 12 giây, máy CHỈ VỪA ĐỦ đạt 300 board/giờ — không còn dư.</strong></p>
<p>Điều đó phải nói rõ với khách hàng, kèm hai hệ quả:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ quả</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Công thức sấy dài hơn 12 s</td>
<td>⭐ <strong>Không đạt 300 board/giờ</strong> — và đây là giới hạn của <strong>quá trình</strong>, không phải của máy</td>
</tr>
<tr>
<td>⭐ Muốn dư năng lực</td>
<td>Phải rút thời gian sấy (đèn mạnh hơn / keo khác) hoặc ⭐ <strong>thêm trạm sấy thứ hai chạy song song</strong></td>
</tr>
</tbody></table></div>
</blockquote>
<h3>⭐ Điều PLC sẽ đo trên DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian từng bước — ⭐ <strong>gần nhất · trung bình · lớn nhất</strong></td>
<td>Thấy giá trị lớn nhất ăn sản lượng</td>
</tr>
<tr>
<td>⭐⭐ <strong>Phần trăm thời gian chờ của mỗi trạm</strong></td>
<td>⭐ Xác nhận nút cổ chai bằng dữ liệu</td>
</tr>
<tr>
<td>Chu kỳ máy thật, đếm theo giờ</td>
<td>So với 12,0 s thiết kế</td>
</tr>
<tr>
<td>Thời gian dừng + mã báo động</td>
<td>Chương 43 — tính khả dụng</td>
</tr>
<tr>
<td>Số board đạt / lỗi</td>
<td>Tính chất lượng</td>
</tr>
<tr>
<td>⭐ <strong>Xu hướng thời gian bước theo tuần</strong></td>
<td>⭐ Chương 53 mục 53.5 — <strong>thấy cơ cấu đang mòn</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng cuối là chỗ chương này gặp Chương 53.</strong> Cùng một phép đo phục vụ hai mục đích: hôm nay nó
chỉ ra nút cổ chai, sáu tháng sau nó chỉ ra thứ đang hỏng dần.</p>
<p>Đó là lý do nên cài đặt nó <strong>ngay từ đầu</strong>, không phải khi có vấn đề.</p>
</blockquote>
<hr>
<h2 id="559-by-thưng-gp">55.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Cộng thời gian các trạm để ra chu kỳ</h3>
<p><strong>Hiện tượng:</strong> ⭐ báo sản lượng thấp hơn thực tế nhiều → mất hợp đồng không đáng.
<strong>Cách sửa:</strong> chu kỳ = <strong>trạm chậm nhất</strong>, không phải tổng (mục 55.3).</p>
<h3>🔍 BẪY 2 — Tối ưu trạm không phải nút cổ chai</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ đúng cỗ máy ở mục 55.1 — nhanh gấp đôi, <strong>sản lượng không đổi</strong>.
<strong>Cách sửa:</strong> tìm nút cổ chai trước, bằng ⭐ <strong>phần trăm thời gian chờ</strong> (mục 55.4).</p>
<h3>🔍 BẪY 3 — Quên rằng nút cổ chai di chuyển</h3>
<p><strong>Hiện tượng:</strong> đầu tư tiếp vào trạm cũ mà sản lượng không tăng thêm nữa.
<strong>Cách sửa:</strong> sau mỗi cải tiến, ⭐ <strong>đo lại</strong> để biết nút cổ chai đã chuyển đi đâu (mục 55.3).</p>
<h3>🔍 BẪY 4 — Áp công thức &quot;trạm chậm nhất&quot; cho máy không có đệm</h3>
<p><strong>Hiện tượng:</strong> ⚠ tính ra 12 s, thực tế 13,5 s — thiếu <strong>thời gian chuyển</strong> giữa các trạm.
<strong>Cách sửa:</strong> máy không đệm thì cộng thời gian chuyển; ⭐ cân nhắc <strong>thêm một chỗ đệm</strong> (mục 55.3).</p>
<h3>🔍 BẪY 5 — Nhầm chu kỳ với thời gian đi hết máy</h3>
<p><strong>Hiện tượng:</strong> báo sai sản lượng, hoặc tính sai thời gian xả máy khi đổi lô.
<strong>Cách sửa:</strong> hai khái niệm khác nhau — mục 55.2.</p>
<h3>🔍 BẪY 6 — Báo con số lý thuyết như con số thật</h3>
<p><strong>Hiện tượng:</strong> ⚠ nghiệm thu không đạt vì thực tế cao hơn lý thuyết <strong>10–30 %</strong>.
<strong>Cách sửa:</strong> nói rõ con số là lý thuyết hay đo thật; có hệ số dự phòng (mục 55.4).</p>
<h3>🔍 BẪY 7 — Chỉ lưu thời gian trung bình</h3>
<p><strong>Hiện tượng:</strong> ⭐ trung bình đẹp, sản lượng vẫn thiếu — vì thỉnh thoảng có chu kỳ <strong>rất dài</strong> mà số
trung bình che mất.
<strong>Cách sửa:</strong> lưu cả ⭐ <strong>giá trị lớn nhất</strong> (mục 55.4).</p>
<h3>🔍 BẪY 8 — Bộ định thời &quot;cho chắc&quot; không ai gỡ</h3>
<p><strong>Hiện tượng:</strong> vài giây mỗi chu kỳ mất vào các <code>Timer 500 ms</code> rải rác.
<strong>Cách sửa:</strong> ⭐ thay bằng <strong>chờ tín hiệu phản hồi thật</strong> (mục 55.5, Chương 9 mục 9.6).</p>
<h3>🔍 BẪY 9 — Song song hoá cả kiểm tra an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tiết kiệm 200 ms, tạo ra một cách gây thương tích.
<strong>Cách sửa:</strong> ⚠ ranh giới ở mục 55.5 — <strong>không có ngoại lệ về năng suất</strong> (Chương 47).</p>
<h3>🔍 BẪY 10 — Rút thời gian của quá trình vật lý</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ chu kỳ giảm, nhưng keo chưa cứng → <strong>tăng sản lượng hàng lỗi</strong>.
<strong>Cách sửa:</strong> thời gian quá trình là <strong>yêu cầu</strong>, không phải tham số tối ưu (mục 55.5).</p>
<h3>🔍 BẪY 11 — Tối ưu chu kỳ trong khi máy dừng 30 phút mỗi ca</h3>
<p><strong>Hiện tượng:</strong> ⭐ công sức lớn đổi lấy 9 %, trong khi <strong>thời gian chết</strong> đang ăn nhiều hơn thế.
<strong>Cách sửa:</strong> đo cả ba thành phần OEE trước khi chọn việc (mục 55.6–55.7).</p>
<h3>🔍 BẪY 12 — Lấy chu kỳ thực tế làm chu kỳ thiết kế khi tính OEE</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hiệu suất <strong>luôn ~100 %</strong>, chỉ số mất hết ý nghĩa, tổn thất tốc độ thành vô hình.
<strong>Cách sửa:</strong> chu kỳ thiết kế <strong>cố định</strong>, ghi rõ nguồn gốc, ⚠ không đổi để làm đẹp số (mục 55.7).</p>
<hr>
<h2 id="5510-bng-cht">55.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ máy là gì</td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp ra khỏi máy</strong></td>
</tr>
<tr>
<td>⚠ Không phải là gì</td>
<td><strong>Thời gian một sản phẩm đi hết máy</strong> (đó là thời gian thông qua)</td>
</tr>
<tr>
<td>Công thức sản lượng</td>
<td><code>UPH = 3600 ÷ chu kỳ (giây)</code></td>
</tr>
<tr>
<td>⭐⭐ Chu kỳ máy nhiều trạm</td>
<td><strong>Bằng trạm chậm nhất</strong>, không phải tổng</td>
</tr>
<tr>
<td>Trạm chậm nhất gọi là gì</td>
<td>⭐ <strong>Nút cổ chai</strong></td>
</tr>
<tr>
<td>⭐⭐ Tối ưu ở đâu mới có tác dụng</td>
<td><strong>Chỉ ở nút cổ chai</strong></td>
</tr>
<tr>
<td>Sau khi cải tiến nút cổ chai</td>
<td>⭐ <strong>Nút cổ chai chuyển sang trạm khác</strong> — đo lại</td>
</tr>
<tr>
<td>⚠ Máy không có đệm</td>
<td>⭐ Cộng thêm <strong>thời gian chuyển giữa các trạm</strong></td>
</tr>
<tr>
<td>Lý thuyết so với thực tế</td>
<td>⚠ Thực tế thường cao hơn <strong>10–30 %</strong></td>
</tr>
<tr>
<td>⭐⭐ Cách tìm nút cổ chai bằng dữ liệu</td>
<td><strong>Phần trăm thời gian chờ</strong> — trạm chờ ~0 % là nút cổ chai</td>
</tr>
<tr>
<td>Lưu mấy con số cho mỗi bước</td>
<td>⭐ <strong>Ba</strong>: gần nhất · trung bình · <strong>lớn nhất</strong></td>
</tr>
<tr>
<td>Vì sao cần giá trị lớn nhất</td>
<td>Trung bình che mất các chu kỳ dài bất thường</td>
</tr>
<tr>
<td>Cách rút chu kỳ rẻ nhất</td>
<td>⭐ <strong>Song song hoá</strong> — và gỡ các bộ định &quot;cho chắc&quot;</td>
</tr>
<tr>
<td>⚠⚠ Không bao giờ song song hoá</td>
<td><strong>Kiểm tra an toàn</strong> · xác nhận vị trí · khoá liên động · thời gian quá trình vật lý</td>
</tr>
<tr>
<td>Công thức OEE</td>
<td>Khả dụng × Hiệu suất × Chất lượng</td>
</tr>
<tr>
<td>⭐ Giá trị của OEE nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td><strong>Lấy chu kỳ thực tế làm chu kỳ thiết kế</strong> → hiệu suất luôn ~100 %</td>
</tr>
<tr>
<td>⭐ OEE dùng để làm gì</td>
<td><strong>Tìm chỗ cải tiến</strong> — không phải chấm điểm người</td>
</tr>
<tr>
<td>⚠⚠ <em>&quot;Máy phải đạt OEE 85 %&quot;</em></td>
<td>⭐ <strong>Chưa phải yêu cầu nghiệm thu</strong> nếu chưa chốt định nghĩa</td>
</tr>
<tr>
<td>Phải chốt bằng văn bản trước khi ký</td>
<td>Giờ ăn ca · đổi lô · ⭐ <strong>chờ máy trước/sau</strong> · chạy thử · hàng làm lại</td>
</tr>
<tr>
<td>⭐ Ngành điện tử có sẵn định nghĩa</td>
<td><strong>SEMI E10</strong> (sáu trạng thái) · <strong>SEMI E79</strong> (năng suất, OEE)</td>
</tr>
<tr>
<td>⭐⭐ Quy tắc cắt tranh cãi của E10</td>
<td><strong>Phân loại theo CHỨC NĂNG, không theo tổ chức</strong> — ai làm không quan trọng</td>
</tr>
<tr>
<td>⚠⚠ Máy đứng vì chuyền không cấp hàng</td>
<td>⭐ <strong>CHỜ</strong>, không phải hỏng — thiết bị vẫn <strong>lên máy</strong></td>
</tr>
<tr>
<td>⚠⚠ Ngay công thức cũng khác</td>
<td>Mẫu số khả dụng: <strong>thời gian dự định</strong> (phổ biến) vs ⭐ <strong>tổng thời gian</strong> (E79)</td>
</tr>
<tr>
<td>⭐ Tách &quot;hiệu suất&quot; làm hai</td>
<td><strong>Vận hành</strong> (có chạy không) và <strong>nhịp độ</strong> (chạy nhanh không) — hai bệnh, hai cách chữa</td>
</tr>
<tr>
<td>⚠ Chờ người/phụ tùng</td>
<td>⭐ <strong>Tách riêng khỏi thời gian sửa</strong> — nếu không, MTTR đo kho vật tư</td>
</tr>
<tr>
<td>⭐⭐ Nhóm tổn thất PLC giúp nhiều nhất</td>
<td><strong>Dừng vặt</strong> — mỗi lần vài giây, không ai ghi sổ, nhưng <strong>PLC biết chính xác</strong></td>
</tr>
<tr>
<td>⚠ Nút cổ chai của DP-01</td>
<td>⭐ <strong>Trạm 2 — sấy UV (6–12 s)</strong>; với công thức 12 s thì <strong>chỉ vừa đủ</strong> 300 board/giờ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5511-t-kim">55.11 Tự kiểm</h2>
<ol>
<li>⭐⭐ Kể lại sự việc ở mục 55.1. Vì sao cải tiến gấp đôi mà sản lượng không đổi?</li>
<li>Phân biệt <strong>chu kỳ máy</strong> và <strong>thời gian thông qua</strong>. Cái nào quyết định sản lượng?</li>
<li>Máy ba trạm mất 5 s, 9 s, 7 s, có đệm giữa các trạm. Chu kỳ là bao nhiêu? UPH là bao nhiêu?</li>
<li>⭐ Vẫn máy đó, bạn rút trạm 2 xuống 4 s. Chu kỳ mới là bao nhiêu? Nút cổ chai bây giờ ở đâu?</li>
<li>⭐ Rút tiếp trạm 2 xuống 3 s có tăng sản lượng không? Vì sao? Bài học là gì?</li>
<li>⚠ Vẫn máy ở câu 3 nhưng <strong>không có đệm</strong>, thời gian chuyển giữa các trạm là 1,5 s. Chu kỳ là bao
nhiêu?</li>
<li>⭐⭐ Mô tả cách tìm nút cổ chai bằng <strong>phần trăm thời gian chờ</strong>. Vì sao nó tốt hơn phỏng đoán?</li>
<li>⭐ Vì sao phải lưu <strong>giá trị lớn nhất</strong> chứ không chỉ trung bình của thời gian mỗi bước?</li>
<li>Nêu bốn câu hỏi để tìm việc có thể song song hoá. Câu nào nên soát lại trên mọi máy?</li>
<li>⚠⚠ Nêu bốn thứ <strong>không bao giờ</strong> được song song hoá. Vì sao &quot;thời gian quá trình vật lý&quot; là cái
bẫy tinh vi nhất?</li>
<li>Nêu sáu nguồn thời gian chết ngoài chu kỳ. Nguồn nào thường lớn nhất?</li>
<li>⭐ Tính OEE cho ca sau: dự định 420 phút, dừng lỗi 60 phút, chu kỳ thiết kế 10 s, làm ra 1900 sản
phẩm, 50 sản phẩm lỗi. Ba thành phần nói gì về nơi cần cải tiến?</li>
<li>⚠⚠ Nêu năm cách bóp méo OEE. Cách nào nguy hiểm nhất, và vì sao nó trông hợp lý?</li>
<li>⭐⭐ Vì sao trên DP-01 việc rút thời gian sấy UV <strong>không phải</strong> việc của người lập trình?</li>
<li>⚠⚠ Vì sao OEE của hai máy <strong>không so sánh được</strong> nếu chưa chung định nghĩa? ⭐ Nêu <strong>ba</strong> câu hỏi
định nghĩa phải chốt trước khi ký hợp đồng.</li>
<li>⭐ Nêu <strong>sáu nhóm tổn thất</strong> và cho biết mỗi nhóm thuộc thành phần nào của OEE. ⭐⭐ Nhóm nào người
lập trình PLC giúp được nhiều nhất, và vì sao không ai đo được nó bằng tay?</li>
</ol>
<blockquote>
<p>Câu 5, 7, 10 và 13 là bốn câu phân loại. Câu 1 và 14 gắn với nhau: ⭐ <strong>cả hai đều nói rằng công
sức đặt sai chỗ không tạo ra kết quả, dù công sức đó rất thật.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 56 — <strong>Nâng cấp máy cũ (retrofit)</strong>. Đến đây sách đã đi hết một cỗ máy làm mới. Nhưng phần
lớn công việc thực tế là <strong>sửa máy đã có</strong> — thường là máy không còn tài liệu, và người viết nó đã
đi từ lâu.</p>
<h3>Nguồn tham khảo chương 55</h3>
<ul>
<li><strong>Số liệu đã chốt của DP-01</strong> — Phụ lục J §J.1: 300 board/giờ, chu kỳ 12,0 s, trạm 2 sấy UV 6–12 s.</li>
<li>IEC 62264 (bộ) — <em>Enterprise-control system integration</em>: mô hình dữ liệu sản xuất, nền cho việc
đưa số liệu năng suất lên hệ thống trên. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>ISO 22400 (bộ) — <em>Key performance indicators for manufacturing operations management</em>: ⭐ <strong>định
nghĩa chuẩn hoá cho các chỉ số năng suất</strong>, gồm cả nhóm chỉ số mà OEE thuộc về. Dùng nó khi cần
con số <strong>so sánh được giữa các nhà máy</strong>.</li>
<li>Phép đo thời gian bước và bộ đếm — Chương 11 (vùng nhớ giữ được), Chương 21 (trình tự), Chương 43
(báo động), Chương 53 mục 53.5 (bảo trì).</li>
<li>⭐⭐ <strong>SEMI E10</strong> — <em>Specification for Definition and Measurement of Equipment Reliability,
Availability, and Maintainability</em>: <strong>mục 5</strong> định nghĩa ⭐ <strong>sáu trạng thái thiết bị</strong> và các khối
thời gian, kèm quy tắc ⭐⭐ <em>&quot;phân loại theo chức năng, không theo tổ chức&quot;</em>; <strong>mục 5.9</strong> chia thời
gian sửa chữa và ⚠ yêu cầu tách riêng <strong>chờ bảo trì</strong> — nền cho mục 55.7b và Hình 55.1.</li>
<li>⭐ <strong>SEMI E79</strong> — <em>Standard for Definition and Measurement of Equipment Productivity</em>: định nghĩa
<strong>OEE</strong> và thông lượng trên nền các trạng thái của E10.</li>
<li>⚠ Cả hai là <strong>tiêu chuẩn có bản quyền</strong>. Sách này <strong>diễn giải khái niệm bằng lời của mình</strong> và dẫn
số mục để bạn tra lại bản gốc — ⭐ <strong>không sao chép bảng hay công thức nguyên văn</strong>.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Công thức OEE ở mục 55.7 là dạng phổ biến nhất, nhưng ⚠ <strong>định nghĩa chi tiết khác
nhau giữa các nơi</strong> — cái gì tính là &quot;thời gian dự định&quot;, dừng ngắn bao nhiêu thì bỏ qua, hàng sửa
lại tính thế nào. ⭐ <strong>Trước khi báo cáo một con số OEE, hãy ghi rõ định nghĩa bạn dùng</strong> — và khi
so sánh hai con số, kiểm tra chúng cùng định nghĩa. Nếu cần con số so sánh được với bên ngoài, dùng
định nghĩa trong ISO 22400 thay vì tự đặt.</p>
</blockquote>
<!-- SECTION: ch56_nang_cap_may_cu_retrofit -->
<hr>
<h1 id="chương-56-nâng-cp-máy-cũ-retrofit">Chương 56 — Nâng cấp máy cũ <em>(retrofit)</em></h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — toàn bộ kiến thức của sách, áp vào một cỗ máy không phải của bạn.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — chương này chạm vào nghĩa vụ pháp lý</strong></p>
<p>Nâng cấp một cỗ máy cũ có thể làm phát sinh <strong>nghĩa vụ pháp lý mới</strong> với người thực hiện — trong
một số trường hợp, bạn trở thành <strong>nhà chế tạo</strong> dưới góc nhìn của luật, với toàn bộ trách nhiệm
đi kèm.</p>
<p>⚠ Mục 56.7 nêu vấn đề này để bạn <strong>biết mà hỏi đúng người</strong>. Chương này:</p>
<ul>
<li><strong>không thay thế</strong> tư vấn pháp lý — quy định khác nhau giữa các nước, các ngành và các loại máy;</li>
<li><strong>không thay thế</strong> đánh giá rủi ro do <strong>người có thẩm quyền</strong> thực hiện (Chương 6, ISO 12100);</li>
<li><strong>không thay thế</strong> việc kiểm định chức năng an toàn (Chương 48).</li>
</ul>
<p>⚠⚠ Trước một dự án nâng cấp có chạm phần an toàn: <strong>hỏi bộ phận pháp chế và một chuyên gia an toàn
máy</strong> — trước khi báo giá, không phải sau. Mọi công việc chạm mạch điện lực và mạch an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện hoặc kiểm tra.</p>
</blockquote>
<hr>
<h2 id="561-bài-toán-c-máy-không-ai-gii-thích-đưc">56.1 Bài toán: cỗ máy không ai giải thích được</h2>
<p>Bạn được giao nâng cấp một cỗ máy chạy mười lăm năm. Yêu cầu nghe đơn giản: <strong>thay PLC</strong> vì dòng cũ
đã ngừng sản xuất, không mua được phụ tùng.</p>
<p>Ngày đầu tiên, bạn phát hiện:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thực trạng</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sơ đồ điện</td>
<td>Có — nhưng là bản <strong>lúc chế tạo</strong>, khác thực tế nhiều chỗ</td>
</tr>
<tr>
<td>Chương trình PLC</td>
<td>⚠ Tải về được, <strong>không có chú thích</strong>, tên biến kiểu <code>%M12.3</code></td>
</tr>
<tr>
<td>Người viết</td>
<td>Không còn liên lạc được</td>
</tr>
<tr>
<td>Người vận hành</td>
<td>⭐ <strong>Biết máy làm gì, không biết vì sao</strong></td>
</tr>
<tr>
<td>Một hộp kim loại đấu thêm ngoài tủ</td>
<td>⚠⚠ <strong>Không có trong bất kỳ tài liệu nào</strong></td>
</tr>
</tbody></table></div>
<p>Bạn hỏi cái hộp đó là gì. Người vận hành nói: <em>&quot;Cái đó có từ lâu rồi, đừng đụng vào, đụng là máy
dừng.&quot;</em></p>
<blockquote>
<p>⭐⭐ <strong>Đây là điều kiện làm việc bình thường của nghề, không phải trường hợp cá biệt.</strong></p>
<p>Sách này đến đây đã dạy cách làm một cỗ máy đúng đắn từ đầu. Chương này về việc <strong>phần lớn công
việc thực tế không như vậy</strong> — bạn nhận một cỗ máy đã có, với lịch sử mà không ai kể lại được.</p>
</blockquote>
<hr>
<h2 id="562-nguyên-tc-nn-hiu-trưc-khi-đi">56.2 ⭐ Nguyên tắc nền: hiểu trước khi đổi</h2>
<p>Sai lầm lớn nhất trong retrofit là <strong>bắt đầu bằng việc viết chương trình mới</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách sai</th>
<th>Cách đúng</th>
</tr>
</thead>
<tbody><tr>
<td>Đọc yêu cầu → viết chương trình mới → thay vào</td>
<td>⭐ <strong>Khảo sát → dựng lại tài liệu → mới viết</strong></td>
</tr>
<tr>
<td>Giả định máy làm đúng như mô tả</td>
<td>⭐ <strong>Giả định máy làm điều gì đó bạn chưa biết</strong></td>
</tr>
<tr>
<td>Bỏ đi phần &quot;không hiểu vì sao có&quot;</td>
<td>⚠⚠ <strong>Tìm cho ra vì sao có, rồi mới quyết</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc vàng của retrofit: mọi thứ khó hiểu trong một cỗ máy đang chạy đều có lý do — bạn chỉ
chưa biết lý do đó.</strong></p>
<p>Đoạn logic kỳ quặc kia có thể là: một sửa lỗi sau tai nạn · một cách né lỗi phần cứng · một yêu cầu
của khách hàng đã quên · hoặc đúng là rác. ⚠ <strong>Ba khả năng đầu chiếm đa số</strong>, và xoá nhầm một trong
ba thì bạn tái tạo lại chính vấn đề mà nó được viết ra để giải quyết.</p>
</blockquote>
<hr>
<h2 id="563-kho-sát-máy-không-có-tài-liu">56.3 Khảo sát máy không có tài liệu</h2>
<h3>⭐ Dựng lại bảng I/O từ tủ thật</h3>
<p>Đây là việc nền tảng — mọi thứ khác dựa vào nó (Chương 23).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chụp ảnh có hệ thống trước khi đụng vào bất cứ thứ gì</strong> — xem bên dưới</td>
</tr>
<tr>
<td>2</td>
<td>Liệt kê module, khe cắm, địa chỉ theo thứ tự vật lý</td>
</tr>
<tr>
<td>3</td>
<td>⭐ Đi từ <strong>cầu đấu</strong> ra thiết bị: mỗi kênh đấu tới cái gì</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Xác nhận từng kênh bằng cách tác động thật</strong> — xem bên dưới</td>
</tr>
<tr>
<td>5</td>
<td>Ghi kiểu tín hiệu: NO/NC, PNP/NPN, dải analog (Chương 4, 31)</td>
</tr>
<tr>
<td>6</td>
<td>Đối chiếu với chương trình: kênh nào <strong>không được dùng</strong> trong chương trình?</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 4 là bước không được bỏ.</strong> Sơ đồ nói kênh DI 3 là &quot;cảm biến board vào&quot; — nhưng sơ đồ đã
sai ở ba chỗ khác rồi. Cách duy nhất chắc chắn: <strong>tác động cảm biến thật và xem bit nào đổi</strong>.</p>
<p>⚡ Với ngõ ra thì ngược lại và ⚠ <strong>nguy hiểm hơn nhiều</strong>: cưỡng bức một ngõ ra làm cơ cấu chuyển
động thật. Chỉ làm khi đã ⚠ <strong>cô lập năng lượng cho phần không cần thử</strong>, đã kiểm tra vùng nguy
hiểm, và có người thứ hai (Chương 3, Chương 6).</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Bước 6 hay lộ ra thứ thú vị:</strong> một kênh được đấu dây nhưng không dùng trong chương trình
thường là <strong>tàn tích của một chức năng đã bỏ</strong> — hoặc của cái hộp kim loại ở mục 56.1.</p>
</blockquote>
<h3>⭐ Chụp ảnh có hệ thống</h3>
<p>Nghe tầm thường, nhưng đây là công cụ mạnh nhất và rẻ nhất của khảo sát:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chụp TRƯỚC khi tháo bất cứ thứ gì</strong></td>
<td>⚠ Sau khi tháo thì không dựng lại được</td>
</tr>
<tr>
<td>Từ tổng thể tới chi tiết</td>
<td>Toàn cảnh tủ → từng hàng → từng cầu đấu</td>
</tr>
<tr>
<td>⭐ <strong>Có vật đánh dấu trong khung ảnh</strong></td>
<td>Nhãn cầu đấu, số hàng — để biết ảnh chụp chỗ nào</td>
</tr>
<tr>
<td>Chụp cả <strong>mặt sau</strong> và bên trong máng</td>
<td>Chỗ hay có dây đấu thêm</td>
</tr>
<tr>
<td>⭐ Chụp <strong>nhãn thiết bị</strong> rõ nét</td>
<td>Mã hàng, phiên bản — cần khi đi tìm hàng thay thế</td>
</tr>
<tr>
<td>Nhiều hơn bạn nghĩ là cần</td>
<td>⭐ Ảnh rẻ; ⚠ <strong>quay lại nhà máy thì không</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đặt tên và sắp xếp ảnh ngay trong ngày.</strong> Ba trăm ảnh không tên, chụp cách đây hai tuần, có
giá trị gần bằng không.</p>
</blockquote>
<h3>⚠ Dò dây an toàn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quy tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Cô lập năng lượng trước</strong></td>
<td>Chương 3 — điện, khí nén, và ⚠ <strong>năng lượng tích trữ</strong></td>
</tr>
<tr>
<td>⭐ Dò bằng thiết bị đo, không dò bằng cách kéo dây</td>
<td>Kéo dây làm lỏng đầu cốt ở đầu kia</td>
</tr>
<tr>
<td>Đánh số ngay khi xác định được</td>
<td>Chương 49 mục 49.6 — ⭐ <strong>cả hai đầu</strong></td>
</tr>
<tr>
<td>⚠ Ghi lại các &quot;đấu tạm&quot; phát hiện được</td>
<td>Chương 53 mục 53.4</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không tự ý gỡ thứ chưa hiểu</strong></td>
<td>Mục 56.2</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="564-đc-chương-trình-plc-đi-cũ">56.4 Đọc chương trình PLC đời cũ</h2>
<h3>⭐ Đọc thế nào khi không có chú thích</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bắt đầu từ ngõ ra, đi ngược</strong> — chọn một cơ cấu, tìm điều kiện làm nó chạy</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Tìm bộ đếm bước / thanh ghi trạng thái</strong> — đây là xương sống trình tự (Chương 21)</td>
</tr>
<tr>
<td>3</td>
<td>Đối chiếu với ⭐ <strong>quan sát máy chạy thật</strong> — xem thứ tự động tác</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: máy làm gì, khi nào dừng, họ phải can thiệp lúc nào</td>
</tr>
<tr>
<td>5</td>
<td>Ghi chú lại <strong>ngay trong lúc đọc</strong>, dựng dần bảng tương ứng bit ↔ ý nghĩa</td>
</tr>
<tr>
<td>6</td>
<td>Tách riêng: phần trình tự · phần khoá liên động · ⚠ <strong>phần an toàn</strong> · phần báo động</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 4 là nguồn thông tin bị đánh giá thấp nhất.</strong> Người vận hành biết những thứ không có
trong tài liệu nào: máy hay kẹt ở đâu, phải làm gì khi kẹt, &quot;cái nút này đừng bấm khi đang chạy&quot;,
và ⭐ <strong>các thao tác né lỗi mà họ đã quen tới mức không nghĩ là bất thường</strong>.</p>
<p>Hỏi họ <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em> — câu trả lời thường là danh sách việc
cần sửa.</p>
</blockquote>
<h3>⭐ Dựng bảng tương ứng</h3>
<pre><code class="language-text">%M12.3  →  Bit &quot;đã có board ở trạm 1&quot;       (suy ra từ: dùng làm điều kiện cho DO kẹp)
%M12.4  →  ? xuất hiện ở 4 nơi, chưa rõ     ← ⭐ đánh dấu và quay lại
%MW20   →  Bộ đếm bước trạm 1 (giá trị 0–7)
</code></pre>
<blockquote>
<p>⭐ <strong>Ghi cả những chỗ CHƯA HIỂU, và đánh dấu chúng.</strong> Danh sách &quot;chưa hiểu&quot; co lại dần khi bạn đọc
tiếp — và ⚠ <strong>những mục còn lại cuối cùng chính là rủi ro của dự án</strong>. Chúng phải được giải quyết
trước khi thay chương trình, không phải bỏ qua.</p>
</blockquote>
<h3>⚠ Chuyển sang nền mới</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Đánh đổi</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dịch sát từng đoạn</strong></td>
<td>⭐ An toàn nhất; ⚠ khiêng theo cả <strong>sai sót cũ</strong> và cấu trúc khó đọc</td>
</tr>
<tr>
<td><strong>Viết lại theo cấu trúc mới</strong></td>
<td>⭐ Sạch, dễ bảo trì; ⚠⚠ <strong>rủi ro bỏ sót hành vi cũ</strong> cao nhất</td>
</tr>
<tr>
<td>⭐⭐ <strong>Kết hợp</strong>: dịch sát trước, chạy được, rồi cấu trúc lại từng phần</td>
<td>⭐ <strong>Thường là lựa chọn đúng</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì sao cách kết hợp thắng:</strong> nó tách hai rủi ro ra làm hai bước. Bước 1 chỉ đổi nền phần cứng
— nếu máy sai thì lỗi nằm ở việc dịch. Bước 2 chỉ đổi cấu trúc — nếu máy sai thì lỗi nằm ở việc
viết lại, và bạn <strong>đã có một bản chạy được để so</strong>.</p>
<p>Làm cả hai cùng lúc thì khi máy chạy sai, bạn không biết nhìn vào đâu.</p>
</blockquote>
<h3>⚠ Đối chiếu tập lệnh và thời gian quét</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm khác</th>
<th>Hậu quả nếu bỏ qua</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Thời gian quét khác</strong></td>
<td>⭐ Logic phụ thuộc thời gian quét sẽ <strong>chạy khác</strong> (Chương 7)</td>
</tr>
<tr>
<td>Cách xử lý bộ định thời khi bị ngắt giữa chừng</td>
<td>Hành vi khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu dữ liệu và tràn số</strong></td>
<td>Chương 14 — một phép tính chạy đúng 15 năm có thể tràn trên nền mới</td>
</tr>
<tr>
<td>Thứ tự quét khối / ngắt</td>
<td>Chương 19</td>
</tr>
<tr>
<td>Vùng nhớ giữ được qua mất điện</td>
<td>⭐ Chương 11 — ⚠ <strong>bộ đếm bảo trì, số lô, tổng sản lượng</strong></td>
</tr>
<tr>
<td>Cách làm tròn số thực</td>
<td>Chương 14</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng đầu là cái bẫy đặc trưng của retrofit.</strong> PLC mới thường quét <strong>nhanh hơn nhiều</strong>. Một
đoạn logic dựa vào việc &quot;mỗi vòng quét khoảng 20 ms&quot; — có thể là một bộ đếm dùng làm bộ định thời
thô sơ — sẽ chạy <strong>nhanh gấp mấy lần</strong> trên nền mới.</p>
<p>⭐ Đây là lý do bước &quot;dịch sát&quot; vẫn cần <strong>kiểm thử đầy đủ</strong>: cùng logic không có nghĩa là cùng hành
vi.</p>
</blockquote>
<hr>
<h2 id="565-ri-ro-đc-thù-ca-retrofit">56.5 ⭐ Rủi ro đặc thù của retrofit</h2>
<h3>Hành vi cũ không ai mô tả được nhưng người dùng đã quen</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ví dụ</th>
<th>Nếu bạn &quot;sửa cho đúng&quot;</th>
</tr>
</thead>
<tbody><tr>
<td>Nút Reset cũng xoá luôn bộ đếm lô</td>
<td>⚠ Người vận hành mất cách xoá bộ đếm mà họ vẫn dùng</td>
</tr>
<tr>
<td>Máy chạy tiếp sau khi mở cửa ở chế độ tay</td>
<td>⚠⚠ <strong>Đây là lỗi an toàn — phải sửa, nhưng phải báo trước</strong></td>
</tr>
<tr>
<td>Nhấn Start hai lần thì bỏ qua trạm kiểm tra</td>
<td>⭐ Có thể là <strong>tính năng không ghi chép</strong>, có thể là lỗi — ⚠ <strong>hỏi trước</strong></td>
</tr>
<tr>
<td>Thời gian trễ 200 ms không rõ lý do</td>
<td>Chương 53 mục 53.1 — ⚠ <strong>rất có thể có lý do thật</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: liệt kê mọi thay đổi hành vi, kể cả thay đổi làm máy &quot;đúng hơn&quot;, và thoả thuận
trước.</strong></p>
<p>Một cải tiến bất ngờ vẫn là một bất ngờ. Người vận hành làm việc bằng thói quen; đổi hành vi mà
không báo thì họ sẽ ⚠ <strong>phát hiện ra vào lúc tệ nhất</strong> — giữa ca sản xuất.</p>
</blockquote>
<h3>⚠ Giữ nguyên hay sửa &quot;sai sót cũ&quot;?</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Quyết định</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Sai sót về an toàn</strong></td>
<td>⭐⭐ <strong>Phải sửa</strong> — không có lựa chọn; xem mục 56.7</td>
</tr>
<tr>
<td>Sai sót gây hàng lỗi hoặc dừng máy</td>
<td>⭐ Nên sửa, ⭐ <strong>báo trước và ghi vào hồ sơ bàn giao</strong></td>
</tr>
<tr>
<td>Cách làm xấu nhưng chạy đúng</td>
<td>⚡ Sửa nếu tiện; ⚠ <strong>đừng gộp vào cùng đợt với thay nền</strong></td>
</tr>
<tr>
<td>Hành vi lạ mà chưa hiểu vì sao</td>
<td>⚠⚠ <strong>Giữ nguyên cho tới khi hiểu</strong> (mục 56.2)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Hàng thứ ba đáng nhấn mạnh.</strong> Cám dỗ &quot;đằng nào cũng đang sửa, dọn luôn cho sạch&quot; rất mạnh —
và nó là cách biến một dự án hai tuần thành hai tháng, đồng thời làm mờ ranh giới khi đi tìm lỗi.</p>
<p>Dọn dẹp là việc tốt, nhưng nó là <strong>đợt sau</strong>.</p>
</blockquote>
<h3>⚠ Rủi ro về thời gian dừng máy</h3>
<p>Retrofit thường làm trong một cửa sổ dừng máy có hạn — nghỉ lễ, cuối tuần. Rủi ro lớn nhất không
phải viết sai, mà là <strong>không kịp và không quay lại được</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Biện pháp</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Kế hoạch quay lui</strong></td>
<td>⭐ <strong>Giữ nguyên PLC cũ đấu song song, hoặc giữ đủ để đấu lại</strong> trong vài giờ</td>
</tr>
<tr>
<td>⭐ Kiểm thử trước trên bàn</td>
<td>Chương 50 — mô phỏng toàn bộ trình tự trước khi tới nhà máy</td>
</tr>
<tr>
<td>Chuẩn bị sẵn tủ mới</td>
<td>Đấu và kiểm tra tại xưởng, tới nơi chỉ đấu cầu đấu</td>
</tr>
<tr>
<td>⭐ Danh mục kiểm tra theo thứ tự</td>
<td>Chương 52 — không nghĩ ra tại chỗ lúc nửa đêm</td>
</tr>
<tr>
<td>⭐ <strong>Mốc quyết định</strong></td>
<td>⚠ &quot;Đến giờ X mà chưa xong thì <strong>quay lui</strong>&quot; — quyết trước, không quyết lúc mệt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mốc quyết định là thứ hay bị bỏ và hay gây thiệt hại nhất.</strong> Lúc 3 giờ sáng, đã làm 14 tiếng,
còn &quot;một lỗi nữa là xong&quot; — đó là lúc con người ra quyết định tệ nhất. ⭐ <strong>Đặt mốc lúc đầu óc còn
tỉnh</strong>, và tôn trọng nó.</p>
</blockquote>
<hr>
<h2 id="566-thay-plc-ht-vòng-đi">56.6 Thay PLC hết vòng đời</h2>
<h3>⭐ Tìm hàng thay thế</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>Có <strong>bộ chuyển đổi cùng hãng</strong> không?</td>
<td>⭐ Nhiều hãng có dòng kế nhiệm kèm công cụ chuyển chương trình</td>
</tr>
<tr>
<td>Giữ nguyên module I/O, chỉ đổi CPU được không?</td>
<td>⭐ <strong>Rẻ nhất</strong> nếu khung và module còn hàng</td>
</tr>
<tr>
<td>Đổi cả sang hãng khác?</td>
<td>⚠ Đắt nhất, nhưng đôi khi là lựa chọn duy nhất</td>
</tr>
<tr>
<td>⭐ Phụ tùng còn mua được <strong>bao lâu nữa</strong>?</td>
<td>⭐ Hỏi thẳng nhà cung cấp — ⚠ <strong>đừng lặp lại vấn đề sau 5 năm</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Công cụ chuyển tự động của hãng là điểm khởi đầu, không phải kết quả.</strong> Nó chuyển được cú pháp;
nó <strong>không</strong> kiểm tra được sự khác biệt về thời gian quét, tràn số, hay hành vi bộ định thời ở mục
56.4. ⚠ Phải kiểm thử đầy đủ như thể viết mới.</p>
</blockquote>
<h3>⭐ Cơ hội đi kèm</h3>
<p>Khi đã mở tủ ra, một số việc rẻ hơn nhiều so với làm riêng sau này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dựng lại tài liệu as-built đầy đủ</strong></td>
<td>53 mục 53.4 — ⭐ <strong>giá trị lớn nhất của cả dự án</strong></td>
</tr>
<tr>
<td>Thêm bộ đếm bảo trì và đo thời gian bước</td>
<td>53 mục 53.5, 55 mục 55.4</td>
</tr>
<tr>
<td>Cải thiện báo động — nói được <strong>phải làm gì</strong></td>
<td>43</td>
</tr>
<tr>
<td>Đánh số lại dây, sửa tách máng</td>
<td>49</td>
</tr>
<tr>
<td>⭐ Thiết lập quy trình sao lưu</td>
<td>54</td>
</tr>
<tr>
<td>Thêm chỗ đệm nếu đó là nút cổ chai</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng đầu tiên đáng giá hơn cả bản thân việc thay PLC.</strong> Bạn vừa bỏ nhiều tuần để hiểu cỗ máy
này. Nếu không ghi lại, ⚠ <strong>người sau sẽ bỏ ra đúng ngần ấy thời gian lần nữa</strong> — và lần đó có thể
là chính bạn, ba năm sau.</p>
</blockquote>
<hr>
<h2 id="567-nâng-cp-phn-an-toàn-nghĩa-v-phát-sinh">56.7 ⚠⚠ Nâng cấp phần an toàn — nghĩa vụ phát sinh</h2>
<p>Đây là mục quan trọng nhất chương và là lý do chương này mang cờ ⚠.</p>
<h3>Vấn đề</h3>
<p>Máy cũ được chế tạo theo yêu cầu an toàn <strong>của thời điểm đó</strong>. Yêu cầu hiện hành thường <strong>cao hơn</strong>:
khái niệm mức hiệu năng, chẩn đoán lỗi, giám sát tiếp điểm, chống khởi động lại bất ngờ (Chương 47,
48).</p>
<p>Khi bạn chạm vào máy, câu hỏi đặt ra: <strong>máy sau nâng cấp phải đạt mức an toàn nào — của khi nó được
chế tạo, hay của hôm nay?</strong></p>
<h3>⭐ Điều có thể nói chắc</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Thay đổi lớn có thể làm bạn thành &quot;nhà chế tạo&quot; trước pháp luật</strong></td>
<td>⚠ Với toàn bộ trách nhiệm về đánh giá rủi ro, hồ sơ kỹ thuật, và tuyên bố phù hợp</td>
</tr>
<tr>
<td>⭐ <strong>Ranh giới &quot;lớn&quot; đến đâu là câu hỏi PHÁP LÝ</strong>, không phải kỹ thuật</td>
<td>⚠⚠ <strong>Phải hỏi, không được đoán</strong></td>
</tr>
<tr>
<td>⭐ <strong>Thay đổi làm tăng rủi ro thì gần như chắc chắn phải đánh giá lại</strong></td>
<td>Tăng tốc độ, thêm chuyển động, đổi chế độ vận hành</td>
</tr>
<tr>
<td>⚠⚠ <strong>Không được làm máy kém an toàn hơn trước</strong></td>
<td>⭐ Đây là ranh giới không cần luật sư cũng biết</td>
</tr>
<tr>
<td>⭐ Phát hiện lỗi an toàn thì <strong>phải báo bằng văn bản</strong></td>
<td>⚠ Kể cả khi chủ máy không muốn sửa — xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Tình huống khó nhất, và nó xảy ra thường xuyên:</strong> bạn được thuê thay PLC, và trong lúc khảo
sát phát hiện ⚠ <strong>mạch dừng khẩn không đạt yêu cầu</strong> — nó chỉ cắt tín hiệu qua PLC thường, không
có rơ-le an toàn (Chương 47).</p>
<p>Việc đó <strong>nằm ngoài phạm vi hợp đồng</strong>. Nhưng bạn đã biết.</p>
<p>⭐ <strong>Việc phải làm: báo bằng văn bản, mô tả rủi ro cụ thể, đề xuất cách khắc phục, và lưu bản
sao.</strong> Chủ máy quyết định có sửa hay không — đó là quyền và trách nhiệm của họ. Nhưng ⚠ <strong>im lặng
thì trách nhiệm chuyển một phần sang bạn</strong>, và về mặt nghề nghiệp thì im lặng là điều không chấp
nhận được.</p>
</blockquote>
<h3>⭐ Việc nên làm ngay từ đầu dự án</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Khi nào</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đánh giá rủi ro cho máy SAU nâng cấp</strong></td>
<td>⭐ <strong>Trước khi báo giá</strong> — Chương 6</td>
</tr>
<tr>
<td>⚠ Hỏi pháp chế về ranh giới &quot;thay đổi lớn&quot;</td>
<td>Trước khi ký</td>
</tr>
<tr>
<td>⭐ Ghi rõ trong hợp đồng: ai chịu trách nhiệm phần an toàn</td>
<td>⚠ <strong>Mập mờ ở đây là rủi ro lớn nhất của dự án</strong></td>
</tr>
<tr>
<td>Lập hồ sơ những gì đã kiểm tra và đã báo</td>
<td>Suốt dự án</td>
</tr>
<tr>
<td>⭐ Nghiệm thu phần an toàn riêng</td>
<td>Chương 48, 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đưa việc đánh giá rủi ro vào TRƯỚC khi báo giá là lời khuyên thực dụng nhất của mục này.</strong></p>
<p>Nếu nâng cấp an toàn là bắt buộc, nó phải nằm trong giá. Phát hiện sau khi đã ký giá thấp thì bạn
ở vào thế phải chọn giữa <strong>lỗ</strong> và <strong>làm ngơ</strong> — và đó là một vị trí không ai nên tự đặt mình vào.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại: mục này nêu vấn đề để bạn biết mà hỏi. Nó không phải tư vấn pháp lý, và các quy
định cụ thể khác nhau giữa các nước, các ngành, và các loại máy.</strong></p>
</blockquote>
<hr>
<h2 id="568-liên-h-vi-máy-mu-dp-01">56.8 Liên hệ với máy mẫu DP-01</h2>
<p>DP-01 là máy làm mới, nên chương này áp vào nó theo hướng ngược lại: ⭐ <strong>cỗ máy bạn làm hôm nay là
cỗ máy ai đó sẽ retrofit trong mười năm nữa.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc làm hôm nay</th>
<th>Cứu ai đó năm 2036</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chú thích giải thích <strong>vì sao</strong></td>
<td>Chương 24 — thứ duy nhất không lạc bản (Ch.53 mục 53.4)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tài liệu as-built cập nhật</strong></td>
<td>Chương 53 — ⭐ <strong>giá trị lớn nhất</strong></td>
</tr>
<tr>
<td>Bảng I/O khớp số dây và tên tag</td>
<td>Chương 23, 49 mục 49.6</td>
</tr>
<tr>
<td>⭐ Quy trình sao lưu bảy hạng mục</td>
<td>Chương 54</td>
</tr>
<tr>
<td>Nhật ký thay đổi có ghi <strong>lý do</strong></td>
<td>Chương 53 mục 53.3</td>
</tr>
<tr>
<td>Trình tự có cấu trúc rõ, bộ đếm bước tường minh</td>
<td>Chương 21 — ⭐ <strong>người sau đọc được</strong></td>
</tr>
<tr>
<td>⭐ Không để &quot;đấu tạm&quot; không nhãn</td>
<td>Chương 53 mục 53.4</td>
</tr>
<tr>
<td>Hồ sơ an toàn đầy đủ, có mã kiểm tra</td>
<td>Chương 48, 54</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là chỗ toàn bộ sách khép lại thành một vòng.</strong></p>
<p>Mọi việc &quot;phiền phức&quot; mà các chương trước đòi hỏi — chú thích, tài liệu, nhật ký, sao lưu, đánh số
— đều có cùng một người thụ hưởng: ⭐ <strong>người mở tủ ra sau bạn</strong>, với một cỗ máy đang chạy và không
ai giải thích được.</p>
<p>Chương này cho thấy chi phí của việc không làm những thứ đó. Nó không rơi vào bạn — nó rơi vào
người sau. Và <strong>rất thường xuyên, người sau chính là bạn</strong>.</p>
</blockquote>
<hr>
<h2 id="569-by-thưng-gp">56.9 Bẫy thường gặp</h2>
<h3>🔍 BẪY 1 — Viết chương trình mới trước khi hiểu máy cũ</h3>
<p><strong>Hiện tượng:</strong> ⚠ máy chạy &quot;gần đúng&quot;, và những chỗ sai là những chỗ không ai mô tả được.
<strong>Cách sửa:</strong> ⭐ khảo sát → dựng tài liệu → mới viết (mục 56.2).</p>
<h3>🔍 BẪY 2 — Xoá đoạn logic &quot;không hiểu vì sao có&quot;</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ tái tạo lại chính vấn đề mà đoạn đó được viết ra để sửa — có thể là một <strong>tai
nạn</strong>.
<strong>Cách sửa:</strong> ⭐ mọi thứ khó hiểu đều có lý do; ⚠ <strong>giữ nguyên cho tới khi hiểu</strong> (mục 56.2, 56.5).</p>
<h3>🔍 BẪY 3 — Tin sơ đồ thay vì tin tủ thật</h3>
<p><strong>Hiện tượng:</strong> bảng I/O sai vài chỗ, và những chỗ đó lộ ra lúc chạy thử.
<strong>Cách sửa:</strong> ⭐⭐ <strong>xác nhận từng kênh bằng cách tác động thật</strong> (mục 56.3).</p>
<h3>🔍 BẪY 4 — Chụp ảnh sau khi đã tháo</h3>
<p><strong>Hiện tượng:</strong> ⚠ không dựng lại được trạng thái ban đầu.
<strong>Cách sửa:</strong> ⭐ chụp <strong>trước</strong>, có hệ thống, đặt tên ngay trong ngày (mục 56.3).</p>
<h3>🔍 BẪY 5 — Không hỏi người vận hành</h3>
<p><strong>Hiện tượng:</strong> ⭐ bỏ lỡ nguồn thông tin <strong>duy nhất</strong> về hành vi thực tế của máy.
<strong>Cách sửa:</strong> hỏi <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em> (mục 56.4).</p>
<h3>🔍 BẪY 6 — Dịch sát và viết lại cùng một lúc</h3>
<p><strong>Hiện tượng:</strong> máy chạy sai, ⚠ <strong>không biết lỗi ở việc dịch hay việc viết lại</strong>.
<strong>Cách sửa:</strong> ⭐⭐ hai bước tách biệt — dịch sát, chạy được, rồi mới cấu trúc lại (mục 56.4).</p>
<h3>🔍 BẪY 7 — Bỏ qua khác biệt thời gian quét</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ logic dựa vào vòng quét chạy <strong>nhanh gấp mấy lần</strong> trên PLC mới.
<strong>Cách sửa:</strong> đối chiếu tập lệnh và thời gian quét; ⭐ <strong>kiểm thử như thể viết mới</strong> (mục 56.4).</p>
<h3>🔍 BẪY 8 — Đổi hành vi mà không báo trước</h3>
<p><strong>Hiện tượng:</strong> ⚠ người vận hành phát hiện thay đổi <strong>giữa ca sản xuất</strong>.
<strong>Cách sửa:</strong> ⭐ liệt kê <strong>mọi</strong> thay đổi hành vi, kể cả cải tiến, và thoả thuận trước (mục 56.5).</p>
<h3>🔍 BẪY 9 — Gộp dọn dẹp vào cùng đợt thay nền</h3>
<p><strong>Hiện tượng:</strong> dự án hai tuần thành hai tháng; ⚠ ranh giới tìm lỗi bị mờ.
<strong>Cách sửa:</strong> dọn dẹp là <strong>đợt sau</strong> (mục 56.5).</p>
<h3>🔍 BẪY 10 — Không có kế hoạch quay lui</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hết cửa sổ dừng máy, máy mới chưa chạy, máy cũ <strong>đã tháo</strong>.
<strong>Cách sửa:</strong> ⭐ giữ đủ để đấu lại trong vài giờ; ⭐⭐ <strong>đặt mốc quyết định trước, lúc còn tỉnh táo</strong>
(mục 56.5).</p>
<h3>🔍 BẪY 11 — Lặp lại vấn đề vòng đời</h3>
<p><strong>Hiện tượng:</strong> ⚠ chọn dòng thiết bị sắp ngừng sản xuất → làm lại sau 5 năm.
<strong>Cách sửa:</strong> hỏi thẳng nhà cung cấp về vòng đời và phụ tùng (mục 56.6).</p>
<h3>🔍 BẪY 12 — Không dựng lại tài liệu sau khi đã hiểu máy</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ người sau bỏ ra <strong>đúng ngần ấy thời gian lần nữa</strong> — có thể chính là bạn.
<strong>Cách sửa:</strong> as-built là ⭐ <strong>sản phẩm bàn giao của dự án</strong>, không phải việc phụ (mục 56.6).</p>
<h3>🔍 BẪY 13 — Báo giá trước khi đánh giá rủi ro an toàn</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ phát hiện phải nâng cấp an toàn <strong>sau khi đã ký giá thấp</strong> → kẹt giữa lỗ và làm
ngơ.
<strong>Cách sửa:</strong> ⭐ đánh giá rủi ro <strong>trước khi báo giá</strong>; ghi rõ trách nhiệm an toàn trong hợp đồng
(mục 56.7).</p>
<h3>🔍 BẪY 14 — Im lặng về lỗi an toàn ngoài phạm vi hợp đồng</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ bạn đã biết, và <strong>trách nhiệm chuyển một phần sang bạn</strong>.
<strong>Cách sửa:</strong> ⭐ báo <strong>bằng văn bản</strong>, mô tả rủi ro, đề xuất khắc phục, <strong>lưu bản sao</strong> (mục 56.7).</p>
<hr>
<h2 id="5610-bng-cht">56.10 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Quy tắc vàng của retrofit</td>
<td><strong>Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết</strong></td>
</tr>
<tr>
<td>Thứ tự đúng</td>
<td>⭐ <strong>Khảo sát → dựng tài liệu → mới viết</strong>, không ngược lại</td>
</tr>
<tr>
<td>⭐⭐ Xác nhận I/O thế nào</td>
<td><strong>Tác động thật và xem bit nào đổi</strong> — không tin sơ đồ</td>
</tr>
<tr>
<td>⚠ Với ngõ ra</td>
<td>Chỉ thử khi đã <strong>cô lập năng lượng</strong> và có người thứ hai</td>
</tr>
<tr>
<td>Chụp ảnh</td>
<td>⭐ <strong>Trước khi tháo</strong>, có hệ thống, đặt tên ngay trong ngày</td>
</tr>
<tr>
<td>Đọc chương trình không chú thích</td>
<td>⭐ Đi ngược từ ngõ ra · ⭐⭐ <strong>tìm bộ đếm bước</strong> · quan sát máy chạy · <strong>hỏi người vận hành</strong></td>
</tr>
<tr>
<td>⭐ Câu hỏi hay nhất cho người vận hành</td>
<td><em>&quot;Anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
</tr>
<tr>
<td>Danh sách &quot;chưa hiểu&quot;</td>
<td>⚠ <strong>Chính là rủi ro của dự án</strong> — phải giải quyết, không bỏ qua</td>
</tr>
<tr>
<td>⭐⭐ Cách chuyển nền</td>
<td><strong>Dịch sát trước, chạy được, rồi cấu trúc lại</strong> — hai bước tách biệt</td>
</tr>
<tr>
<td>⚠⚠ Bẫy kỹ thuật đặc trưng</td>
<td><strong>Thời gian quét khác</strong> — logic dựa vào vòng quét chạy nhanh gấp mấy lần</td>
</tr>
<tr>
<td>Hành vi cũ người dùng đã quen</td>
<td>⭐ Liệt kê <strong>mọi</strong> thay đổi hành vi và <strong>thoả thuận trước</strong></td>
</tr>
<tr>
<td>Sai sót cũ — sửa hay giữ</td>
<td>⚠⚠ An toàn: <strong>phải sửa</strong> · gây lỗi: nên sửa + báo · xấu mà đúng: đợt sau · chưa hiểu: <strong>giữ</strong></td>
</tr>
<tr>
<td>⭐⭐ Chống rủi ro dừng máy</td>
<td><strong>Kế hoạch quay lui</strong> + ⭐ <strong>mốc quyết định đặt trước</strong></td>
</tr>
<tr>
<td>Cơ hội đi kèm giá trị nhất</td>
<td>⭐⭐ <strong>Dựng lại tài liệu as-built</strong></td>
</tr>
<tr>
<td>⚠⚠ Nghĩa vụ pháp lý</td>
<td>Thay đổi lớn có thể làm bạn thành <strong>nhà chế tạo</strong> trước pháp luật</td>
</tr>
<tr>
<td>Ranh giới &quot;lớn&quot; là câu hỏi gì</td>
<td>⚠ <strong>Pháp lý — phải hỏi, không được đoán</strong></td>
</tr>
<tr>
<td>Ranh giới chắc chắn</td>
<td>⚠⚠ <strong>Không được làm máy kém an toàn hơn trước</strong></td>
</tr>
<tr>
<td>Phát hiện lỗi an toàn ngoài hợp đồng</td>
<td>⭐ <strong>Báo bằng văn bản, lưu bản sao</strong> — chủ máy quyết định</td>
</tr>
<tr>
<td>Đánh giá rủi ro làm khi nào</td>
<td>⭐⭐ <strong>Trước khi báo giá</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5611-t-kim">56.11 Tự kiểm</h2>
<ol>
<li>⭐⭐ Phát biểu quy tắc vàng của retrofit. Nêu ba lý do thật có thể đứng sau một đoạn logic khó
hiểu.</li>
<li>Vì sao &quot;viết chương trình mới rồi thay vào&quot; là sai lầm lớn nhất?</li>
<li>⭐⭐ Vì sao không được tin sơ đồ khi dựng lại bảng I/O? Xác nhận một kênh DI thế nào? Một kênh DO
thế nào, và ⚠ <strong>cần điều kiện an toàn gì</strong>?</li>
<li>Nêu sáu nguyên tắc chụp ảnh khảo sát. Nguyên tắc nào không thể sửa nếu làm sai?</li>
<li>⭐ Kể sáu bước đọc một chương trình PLC không có chú thích. Bước nào cho thông tin không có trong
tài liệu nào?</li>
<li>⭐ Vì sao phải ghi lại cả những chỗ <strong>chưa hiểu</strong>? Danh sách đó nghĩa là gì với dự án?</li>
<li>⭐⭐ Nêu ba cách chuyển sang nền mới và đánh đổi. Vì sao cách kết hợp thường thắng?</li>
<li>⚠⚠ Nêu sáu điểm khác biệt phải đối chiếu khi đổi nền PLC. Điểm nào là bẫy đặc trưng, và nó gây ra
gì?</li>
<li>⭐ Vì sao phải liệt kê cả những thay đổi hành vi làm máy &quot;đúng hơn&quot;?</li>
<li>⚠ Bốn loại &quot;sai sót cũ&quot; được xử lý thế nào? Loại nào không có lựa chọn?</li>
<li>⭐⭐ Vì sao <strong>mốc quyết định quay lui</strong> phải đặt trước, và vì sao nó hay bị bỏ?</li>
<li>Nêu sáu cơ hội đi kèm khi đã mở tủ. Cơ hội nào giá trị nhất, và vì sao?</li>
<li>⚠⚠ Trong tình huống ở mục 56.7 — phát hiện mạch dừng khẩn không đạt, nằm ngoài hợp đồng — bạn
làm gì? Vì sao im lặng không phải lựa chọn?</li>
<li>⭐ Vì sao đánh giá rủi ro phải làm <strong>trước khi báo giá</strong>?</li>
<li>⭐⭐ Liệt kê tám việc làm hôm nay trên DP-01 sẽ giúp người retrofit nó năm 2036. Ai thật sự là
người thụ hưởng của chúng?</li>
</ol>
<blockquote>
<p>Câu 3, 7, 11 và 13 là bốn câu phân loại. Câu 15 là câu khép vòng: ⭐⭐ <strong>chi phí của việc không ghi
chép không rơi vào người bỏ qua nó — nó rơi vào người đến sau, và rất thường xuyên, người đến sau
chính là bạn.</strong></p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 57 — <strong>Case study DP-01 hoàn chỉnh</strong>. Cả cỗ máy, từ đầu tới cuối, ráp lại thành một mạch duy
nhất: từ khảo sát yêu cầu tới nghiệm thu và bàn giao.</p>
<h3>Nguồn tham khảo chương 56</h3>
<ul>
<li>ISO 12100 — <em>Safety of machinery — General principles for design, risk assessment and risk
reduction</em>: nền cho việc đánh giá rủi ro máy <strong>sau nâng cấp</strong> ở mục 56.7. <em>(tiêu chuẩn có bản
quyền)</em></li>
<li>ISO 13849-1 và IEC 62061 — mức hiệu năng và mức toàn vẹn của chức năng an toàn: cơ sở để so máy cũ
với yêu cầu hiện hành (Chương 47, 48).</li>
<li>IEC 60204-1 — yêu cầu với trang bị điện của máy, gồm tài liệu kỹ thuật.</li>
<li><strong>Quy định pháp luật tại thị trường của bạn</strong> về máy đã qua sử dụng và máy được sửa đổi — ⚠⚠ <strong>đây
là nguồn quyết định cho mục 56.7</strong>, và nó khác nhau giữa các nước.</li>
<li><strong>Tài liệu vòng đời sản phẩm của nhà sản xuất PLC</strong> — dùng cho mục 56.6: dòng kế nhiệm, công cụ
chuyển đổi, thời hạn cung cấp phụ tùng.</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn — đây là chương mang cờ ⚠.</strong></p>
<p>Mục 56.7 nêu <strong>vấn đề</strong> về nghĩa vụ pháp lý khi nâng cấp máy; nó <strong>không trả lời</strong> vấn đề đó, vì
câu trả lời phụ thuộc pháp luật từng nước, loại máy, và mức độ thay đổi.</p>
<p>⚠ Trước một dự án retrofit có chạm phần an toàn: hỏi <strong>bộ phận pháp chế</strong> về ranh giới trách
nhiệm, và <strong>một chuyên gia an toàn máy</strong> về mức an toàn phải đạt. Làm việc đó <strong>trước khi báo
giá</strong>. Chương này chỉ giúp bạn biết <strong>cần hỏi điều gì</strong> — và biết rằng câu hỏi đó tồn tại.</p>
</blockquote>
<!-- SECTION: ch57_case_study_dp01_day_du -->
<hr>
<h1 id="chương-57-case-study-đy-đ-dp-01-t-trang-giy-ti-máy-chy">Chương 57 — Case study đầy đủ: DP-01 từ trang giấy tới máy chạy</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> 5 — toàn bộ cỗ máy, và toàn bộ sách.</p>
</blockquote>
<hr>
<h2 id="571-chương-này-dùng-th-nào">57.1 Chương này dùng thế nào</h2>
<p>Suốt 56 chương, DP-01 xuất hiện từng mảnh: một cảm biến ở Chương 4, một trình tự ở Chương 21, một
vòng điều khiển ở Chương 35. Mỗi mảnh được dạy đúng lúc bạn đủ nền để hiểu nó.</p>
<p>Chương này <strong>ráp tất cả lại theo thứ tự của một dự án thật</strong> — từ lúc nhận yêu cầu tới lúc bàn giao.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách dùng</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đọc một mạch</strong></td>
<td>Thấy được hình dạng của cả một dự án — thứ mà đọc từng chương không thấy</td>
</tr>
<tr>
<td>⭐ <strong>Dùng làm danh mục kiểm</strong></td>
<td>Áp vào dự án của bạn: bước nào bạn đang bỏ qua?</td>
</tr>
<tr>
<td>Dùng làm bản đồ ngược</td>
<td>Mỗi bước dẫn về đúng chương đã dạy nó</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chương này KHÔNG dạy kiến thức mới.</strong> Nếu một bước dưới đây bạn thấy lạ, hãy quay lại chương
được dẫn. Ở đây chỉ có <strong>thứ tự</strong> và <strong>mối nối</strong> giữa các phần.</p>
</blockquote>
<hr>
<h2 id="572-nhc-li-dp-01-là-máy-gì">57.2 Nhắc lại: DP-01 là máy gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>Chức năng</td>
<td>Tra keo lên board mạch, rồi sấy UV cho keo cứng</td>
</tr>
<tr>
<td>Bố trí</td>
<td>⭐ <strong>Hai trạm nối tiếp</strong> trên một băng tải, không có chỗ đệm giữa hai trạm</td>
</tr>
<tr>
<td>Trạm 1</td>
<td>Gantry 3 trục chạy đường keo (X 0–150 · Y 0–120 · Z 0–50 mm), trục Z dùng servo</td>
</tr>
<tr>
<td>Trạm 2</td>
<td>Buồng sấy UV, ⭐ <strong>6–12 s tuỳ công thức</strong></td>
</tr>
<tr>
<td>Board</td>
<td>100 × 80 mm</td>
</tr>
<tr>
<td>Năng suất</td>
<td>⭐ <strong>300 board/giờ → chu kỳ 12,0 s</strong></td>
</tr>
<tr>
<td>Nhận diện</td>
<td>Đầu đọc mã 2D trên board, kết nối Ethernet</td>
</tr>
<tr>
<td>Gia nhiệt keo</td>
<td>Bộ điều khiển nhiệt độ độc lập, kết nối RS-485</td>
</tr>
<tr>
<td>Kết nối lên trên</td>
<td>Báo cáo kết quả từng board lên hệ thống trên</td>
</tr>
<tr>
<td>Giao tiếp máy trước/sau</td>
<td>Bắt tay theo chuẩn chuyền lắp ráp điện tử</td>
</tr>
</tbody></table></div>
<p>Số liệu đầy đủ: <strong>Phụ lục J</strong>.</p>
<hr>
<h2 id="573-giai-đon-1-đc-t-functional-specification">57.3 Giai đoạn 1 — Đặc tả <em>(functional specification)</em></h2>
<p>⭐ <strong>Đây là giai đoạn quyết định phần lớn kết quả, và là giai đoạn hay bị rút ngắn nhất.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Viết đặc tả chức năng: máy làm gì, ở chế độ nào, xử lý lỗi ra sao</td>
<td>23</td>
</tr>
<tr>
<td>⭐ <strong>Danh sách chế độ vận hành</strong> — tự động · tay · về gốc · bảo trì</td>
<td>23, 25</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đánh giá rủi ro</strong></td>
<td>⚠ <strong>6</strong> — làm ở đây, không phải ở cuối</td>
</tr>
<tr>
<td>Xác định chỉ tiêu năng suất và cách đo</td>
<td>55</td>
</tr>
<tr>
<td>Danh sách sản phẩm và điểm khác nhau giữa chúng → cơ sở cho công thức</td>
<td>32</td>
</tr>
<tr>
<td>⭐ Câu hỏi &quot;máy làm gì khi X hỏng&quot; cho mọi X</td>
<td>43, 51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đánh giá rủi ro nằm ở giai đoạn 1, không phải giai đoạn cuối.</strong> Nó quyết định: cần rèm quang
hay cửa khoá, cần mấy kênh, cần mức hiệu năng nào — và những thứ đó ⭐ <strong>quyết định giá và quyết
định bố trí máy</strong>.</p>
<p>Làm nó sau khi đã thiết kế xong nghĩa là hoặc bạn sẽ sửa thiết kế, hoặc bạn sẽ hạ chuẩn an toàn cho
vừa thiết kế. ⚠ Cả hai đều tệ.</p>
</blockquote>
<h3>⭐ Đầu ra của giai đoạn 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Ai duyệt</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả chức năng</td>
<td>Khách hàng</td>
</tr>
<tr>
<td>⚠ Hồ sơ đánh giá rủi ro</td>
<td>⭐ <strong>Người có thẩm quyền về an toàn</strong></td>
</tr>
<tr>
<td>Chỉ tiêu năng suất, kèm ⭐ <strong>định nghĩa cách đo</strong></td>
<td>Khách hàng — Ch.55 mục 55.7</td>
</tr>
<tr>
<td>Danh sách sản phẩm và tham số</td>
<td>Khách hàng</td>
</tr>
<tr>
<td>⭐ Thoả thuận bàn giao mã nguồn</td>
<td>⭐ <strong>Ký ở đây</strong> — Ch.54 mục 54.6</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="574-giai-đon-2-bng-io-và-chn-phn-cng">57.4 Giai đoạn 2 — Bảng I/O và chọn phần cứng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Lập bảng I/O</strong> — tên tag, kiểu, thiết bị, ghi chú</td>
<td>23</td>
</tr>
<tr>
<td>Chọn cảm biến cho từng vị trí</td>
<td>4</td>
</tr>
<tr>
<td>⭐ Chọn kiểu tín hiệu: PNP/NPN, NO/NC — ⚠ <strong>NC cho tín hiệu an toàn quan trọng</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td>Chọn cơ cấu chấp hành và cách điều khiển</td>
<td>5, 9</td>
</tr>
<tr>
<td>⭐ Tính công suất nguồn 24 V</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>⭐ <strong>Tính tuổi thọ</strong>: đóng cắt van, uốn cáp xích</td>
<td>9 mục 9.3, 49 mục 49.7</td>
</tr>
<tr>
<td>Chọn CPU: số I/O, ⭐ <strong>chừa 20 % dự phòng</strong>, thời gian quét</td>
<td>7, 8</td>
</tr>
<tr>
<td>Chọn module analog và dải tín hiệu</td>
<td>31</td>
</tr>
<tr>
<td>Chọn thiết bị mạng và kiến trúc</td>
<td>40</td>
</tr>
<tr>
<td>⚠ Chọn thiết bị an toàn theo mức đã xác định ở giai đoạn 1</td>
<td>47, 48</td>
</tr>
</tbody></table></div>
<h3>⭐ Bảng I/O rút gọn của DP-01</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nhóm</th>
<th>Tag tiêu biểu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>DI — trạm 1</strong></td>
<td><code>DI_BoardStn1</code> · <code>DI_Clamp1Up</code> · <code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>4, 23</td>
</tr>
<tr>
<td><strong>DI — trạm 2</strong></td>
<td><code>DI_BoardStn2</code> · <code>DI_ShutterClosed</code></td>
<td>4</td>
</tr>
<tr>
<td><strong>DI — an toàn</strong></td>
<td>⚠ <code>DI_EStopOK</code> · <code>DI_CurtainOK</code> · <code>DI_Door1Closed</code> / <code>DI_Door2Closed</code></td>
<td>47</td>
</tr>
<tr>
<td><strong>DI — chuyền</strong></td>
<td><code>DI_SmemaInAvail</code> · <code>DI_SmemaOutRdy</code></td>
<td>41</td>
</tr>
<tr>
<td><strong>DO — trạm 1</strong></td>
<td><code>DO_Clamp1Vlv</code> · <code>DO_DispVlv</code> · <code>DO_SuckBack</code></td>
<td>5, 9</td>
</tr>
<tr>
<td><strong>DO — trạm 2</strong></td>
<td><code>DO_UvLamp</code> · <code>DO_Clamp2Vlv</code></td>
<td>9</td>
</tr>
<tr>
<td><strong>DO — báo hiệu</strong></td>
<td><code>DO_LampRed/Yellow/Green</code> · <code>DO_Buzzer</code></td>
<td>43, 44</td>
</tr>
<tr>
<td><strong>AI</strong></td>
<td><code>AI_AirPress</code> · <code>AI_GluePress</code> · ⭐ <code>AI_UvIntensity</code></td>
<td>31, 53</td>
</tr>
<tr>
<td><strong>AO</strong></td>
<td><code>AO_GluePressSet</code></td>
<td>31</td>
</tr>
<tr>
<td><strong>Trục</strong></td>
<td><code>AX_X</code> · <code>AX_Y</code> · <code>AX_Z</code> — ⭐ <strong>cả ba đều servo</strong></td>
<td>37</td>
</tr>
<tr>
<td><strong>Mạng</strong></td>
<td><code>NET_Scanner</code> (Ethernet) · <code>NET_TempCtrl</code> (RS-485) · <code>NET_MES</code> · <code>NET_Drives</code></td>
<td>38, 40, 42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Bảng trên là bản rút gọn.</strong> Bảng I/O đầy đủ của DP-01 — kèm loại thiết bị, trạng thái nghỉ,
dải kỹ thuật và lát cắt — nằm ở <strong>Phụ lục J</strong>. Tên tag trong sách luôn theo bảng đó.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Bảng I/O là tài liệu nền của cả dự án.</strong> Nó là đầu vào cho: sơ đồ điện, đánh số dây (Ch.49),
chương trình, HMI, và tài liệu bàn giao. ⚠ <strong>Làm nó trước khi đấu tủ</strong> — nếu không, số dây và tên
tag sẽ không khớp nhau suốt vòng đời máy.</p>
</blockquote>
<hr>
<h2 id="575-giai-đon-3-thit-k-đin-và-đu-t">57.5 Giai đoạn 3 — Thiết kế điện và đấu tủ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Sơ đồ điện, chia nhánh cầu chì 24 V</td>
<td>8, 49 mục 49.5</td>
</tr>
<tr>
<td>⚠ Mạch an toàn: rơ-le an toàn, hai kênh, giám sát tiếp điểm</td>
<td>47</td>
</tr>
<tr>
<td>⭐ Tách máng: động lực · tín hiệu · an toàn</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>⭐⭐ <strong>Nối đất: 0 V nối PE ở đúng một điểm</strong></td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>⭐ Vỏ chống nhiễu: analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong>, kẹp 360°</td>
<td>31, 36, 49</td>
</tr>
<tr>
<td>Cáp chịu uốn trong xích gantry</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Đánh số dây hai đầu, khớp bảng I/O</td>
<td>49 mục 49.6</td>
</tr>
<tr>
<td>Chống quá áp lan truyền</td>
<td>49 mục 49.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ Phần này do <strong>người có thẩm quyền</strong> về điện thực hiện. Việc của người lập trình là <strong>nghiệm thu</strong>
nó theo danh mục ở Chương 49 mục 49.10 — và ⭐ <strong>ghi lại các mốc đo</strong>.</p>
</blockquote>
<hr>
<h2 id="576-giai-đon-4-kin-trúc-chương-trình">57.6 Giai đoạn 4 — Kiến trúc chương trình</h2>
<p>⭐ <strong>Quyết định kiến trúc trước khi viết dòng lệnh đầu tiên.</strong></p>
<h3>Cấu trúc tổng thể <em>(program architecture)</em></h3>
<pre><code class="language-text">Chương trình chính
 ├── Xử lý an toàn &amp; chế độ vận hành         ← Ch.25, 47
 ├── Điều khiển băng tải &amp; bắt tay chuyền    ← Ch.36, 41
 ├── Trạm 1 — tra keo      (máy trạng thái)  ← Ch.21, 26, 27
 ├── Trạm 2 — sấy UV       (máy trạng thái)  ← Ch.21, 27
 ├── Điều phối giữa hai trạm                 ← Ch.26
 ├── Công thức &amp; tham số sản phẩm            ← Ch.32
 ├── Analog, PID gia nhiệt keo               ← Ch.31, 35
 ├── Chuyển động gantry                      ← Ch.37
 ├── Truyền thông: mã 2D, nhiệt, lên trên    ← Ch.38, 42, 45
 ├── Báo động &amp; chẩn đoán                    ← Ch.43, 51
 └── Thống kê: chu kỳ, bộ đếm bảo trì        ← Ch.53, 55
</code></pre>
<h3>⭐ Bốn quyết định kiến trúc, và lý do</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quyết định</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Mỗi trạm là một máy trạng thái độc lập</strong></td>
<td>Chạy song song trên các board khác nhau; ⭐ <strong>và tách được để kiểm thử riêng</strong> (Ch.26, 27)</td>
</tr>
<tr>
<td>⭐ <strong>Điều phối giữa hai trạm là một khối riêng</strong></td>
<td>⚠ Không có đệm → hai trạm phải bắt tay; để logic này lẫn vào trạm là nguồn của bế tắc (Ch.26)</td>
</tr>
<tr>
<td>⭐ <strong>Động tác lặp lại đóng thành khối hàm</strong></td>
<td>Kẹp/nhả, chờ có phản hồi kèm hết giờ — dùng lại ở cả hai trạm (Ch.30)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Mọi tham số sản phẩm nằm trong công thức, không nằm trong logic</strong></td>
<td>⭐ Đổi sản phẩm <strong>không phải sửa chương trình</strong> (Ch.32)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quyết định thứ tư là thứ phân biệt một máy dùng được lâu với một máy phải gọi kỹ sư mỗi lần
đổi hàng.</strong> Mọi con số đặc thù sản phẩm — đường chạy keo, áp keo, thời gian sấy, nhiệt độ — phải là
<strong>dữ liệu</strong>, không phải mã lệnh.</p>
</blockquote>
<h3>⭐ Quy ước đặt tên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Mẫu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số</td>
<td><code>DI_&lt;chỗ&gt;&lt;cái gì&gt;</code></td>
<td>23</td>
</tr>
<tr>
<td>Ngõ ra số</td>
<td><code>DO_&lt;chỗ&gt;&lt;cái gì&gt;</code></td>
<td>23</td>
</tr>
<tr>
<td>Analog</td>
<td><code>AI_/AO_&lt;đại lượng&gt;</code></td>
<td>31</td>
</tr>
<tr>
<td>Bit trạng thái</td>
<td><code>Stn1_&lt;trạng thái&gt;</code></td>
<td>21</td>
</tr>
<tr>
<td>Tham số công thức</td>
<td><code>Rcp_&lt;tham số&gt;</code></td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ Quy ước phải <strong>khớp với số dây trong tủ</strong> (Ch.49 mục 49.6) và <strong>khớp với nhãn trên HMI</strong> (Ch.44).
Ba nơi, một tên — đó là thứ giúp người sửa máy đi từ triệu chứng tới sợi dây trong ba bước.</p>
</blockquote>
<hr>
<h2 id="577-giai-đon-5-vit-chương-trình-theo-th-t">57.7 Giai đoạn 5 — Viết chương trình theo thứ tự</h2>
<p>⭐ <strong>Thứ tự viết không phải thứ tự chương trình chạy.</strong> Viết theo thứ tự phụ thuộc, và luôn giữ được
một bản chạy được.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thứ tự</th>
<th>Viết gì</th>
<th>Vì sao trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Xử lý an toàn &amp; chế độ vận hành</strong></td>
<td>⭐ <strong>Mọi thứ khác phụ thuộc nó</strong>; và không được &quot;thêm vào sau&quot;</td>
<td>25, 47</td>
</tr>
<tr>
<td>2</td>
<td>Đọc I/O, lọc rung, ánh xạ tag</td>
<td>Nền cho mọi logic</td>
<td>4, 23</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Chuyển động tay và về gốc</strong></td>
<td>⭐ Cần nó để <strong>kiểm tra phần cứng</strong> trước khi có trình tự</td>
<td>37, 25</td>
</tr>
<tr>
<td>4</td>
<td>Khối hàm dùng chung (kẹp, chờ có hết giờ)</td>
<td>Trình tự sẽ gọi chúng</td>
<td>30</td>
</tr>
<tr>
<td>5</td>
<td>Trình tự trạm 1</td>
<td>Đơn giản hơn trạm 2</td>
<td>21, 26</td>
</tr>
<tr>
<td>6</td>
<td>Trình tự trạm 2</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Điều phối hai trạm</strong></td>
<td>⭐ Chỉ làm được khi đã có cả hai trạm</td>
<td>26</td>
</tr>
<tr>
<td>8</td>
<td>Công thức và tham số</td>
<td>Trình tự đã biết cần tham số nào</td>
<td>32</td>
</tr>
<tr>
<td>9</td>
<td>Analog và PID gia nhiệt</td>
<td>Độc lập với trình tự</td>
<td>31, 35</td>
</tr>
<tr>
<td>10</td>
<td>Truyền thông: mã 2D, nhiệt, chuyền</td>
<td>Cắm vào trình tự đã có</td>
<td>38, 41, 42</td>
</tr>
<tr>
<td>11</td>
<td>⭐ <strong>Báo động và chẩn đoán</strong></td>
<td>⭐ Viết khi đã biết <strong>cái gì có thể sai</strong></td>
<td>43, 51</td>
</tr>
<tr>
<td>12</td>
<td>HMI</td>
<td>Cần biết có gì để hiện</td>
<td>44</td>
</tr>
<tr>
<td>13</td>
<td>Thống kê, bộ đếm bảo trì, đo chu kỳ</td>
<td>⭐ Rẻ, và ⚠ <strong>thêm sau thì thường không bao giờ thêm</strong></td>
<td>53, 55</td>
</tr>
<tr>
<td>14</td>
<td>Kết nối lên trên</td>
<td>Cuối cùng, ⚠ có ranh giới an ninh riêng</td>
<td>45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ba điểm đáng chú ý trong bảng này:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điểm</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>An toàn viết trước, không phải sau</strong></td>
<td>Nó là điều kiện của mọi thứ khác; ⚠ ghép vào sau là cách tạo ra lỗ hổng</td>
</tr>
<tr>
<td>⭐ Chuyển động tay trước trình tự tự động</td>
<td>Bạn cần một cách <strong>cử động máy</strong> để kiểm tra phần cứng — trước khi có trình tự</td>
</tr>
<tr>
<td>⭐ Báo động viết <strong>sau</strong> trình tự</td>
<td>Vì lúc đó bạn mới biết <strong>cái gì có thể sai</strong> — viết trước thì chỉ đoán</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="578-giai-đon-6-kim-th-testing">57.8 Giai đoạn 6 — Kiểm thử <em>(testing)</em></h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Mô phỏng trên bàn</strong> — không phần cứng</td>
<td>50</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Kiểm từng I/O trên máy thật — ⚠ <strong>tác động thật, xem bit thật</strong></td>
<td>50, 52</td>
</tr>
<tr>
<td>3</td>
<td>Chạy khô từng cơ cấu ở chế độ tay</td>
<td>52</td>
</tr>
<tr>
<td>4</td>
<td>Chạy khô cả trình tự, không có board</td>
<td>52</td>
</tr>
<tr>
<td>5</td>
<td>Chạy có board, ⭐ <strong>tốc độ chậm</strong></td>
<td>52</td>
</tr>
<tr>
<td>6</td>
<td>Chạy tốc độ làm việc</td>
<td>52</td>
</tr>
<tr>
<td>7</td>
<td>⭐⭐ <strong>Kiểm thử tình huống xấu</strong> — xem bên dưới</td>
<td>50, 43</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>Nghiệm thu chức năng an toàn</strong></td>
<td>48, 52</td>
</tr>
<tr>
<td>9</td>
<td>Chạy liên tục, ⭐ đo chu kỳ thật</td>
<td>55</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Kiểm thử tình huống xấu — mức bị bỏ nhiều nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tình huống</th>
<th>Máy phải làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Mất khí nén giữa chu trình</td>
<td>Dừng an toàn, báo rõ, ⚠ <strong>không thả kẹp bất ngờ</strong> (Ch.5)</td>
</tr>
<tr>
<td>Board kẹt giữa hai trạm</td>
<td>Báo động chỉ đúng chỗ, hướng dẫn gỡ (Ch.43)</td>
</tr>
<tr>
<td>Mất mạng với đầu đọc mã</td>
<td>⭐ Báo, và quyết định trước: dừng hay chạy tiếp không mã? (Ch.40, 42)</td>
</tr>
<tr>
<td>Nhấn dừng khẩn giữa lúc gantry đang chạy</td>
<td>⚠⚠ <strong>Dừng theo đúng loại đã thiết kế</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ Mất điện giữa chu trình, rồi cấp lại</td>
<td>⚠⚠ <strong>KHÔNG được tự khởi động lại</strong> (Ch.47)</td>
</tr>
<tr>
<td>Cửa buồng UV mở giữa lúc sấy</td>
<td>⚠ Đèn tắt tức thì, báo động (Ch.47)</td>
</tr>
<tr>
<td>Công thức sai / thiếu tham số</td>
<td>Từ chối chạy, báo rõ thiếu gì (Ch.32)</td>
</tr>
<tr>
<td>⭐ Hệ thống trên không phản hồi</td>
<td>⚠ <strong>Máy vẫn chạy được</strong> — Ch.45</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối là nguyên tắc quan trọng: máy không được phụ thuộc vào thứ nằm ngoài nó để chạy
được.</strong> Mất kết nối lên trên thì máy đệm dữ liệu lại và chạy tiếp, chứ không dừng sản xuất.</p>
</blockquote>
<hr>
<h2 id="579-giai-đon-7-chy-th-và-bàn-giao">57.9 Giai đoạn 7 — Chạy thử và bàn giao</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chạy thử tại xưởng, khách hàng chứng kiến</td>
<td>52</td>
</tr>
<tr>
<td>Lắp đặt tại nhà máy, ⭐ nghiệm thu phần đấu tủ</td>
<td>49 mục 49.10, 52</td>
</tr>
<tr>
<td>Chạy thử tại chỗ, ghép với máy trước/sau</td>
<td>41, 52</td>
</tr>
<tr>
<td>⭐⭐ <strong>Đo và ghi các mốc</strong> — 24 V tải nặng, dòng động cơ, lỗi mạng, chu kỳ</td>
<td>8, 36, 40, 55</td>
</tr>
<tr>
<td>⚠ Nghiệm thu an toàn, lập hồ sơ</td>
<td>48</td>
</tr>
<tr>
<td>⭐ Đào tạo người vận hành</td>
<td>44, 52</td>
</tr>
<tr>
<td>⭐ Sao lưu <strong>bảy hạng mục</strong>, thử khôi phục</td>
<td>54</td>
</tr>
<tr>
<td>Bàn giao tài liệu as-built</td>
<td>53 mục 53.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Bộ hồ sơ bàn giao</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tài liệu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả chức năng (bản cuối, khớp máy thật)</td>
<td>23</td>
</tr>
<tr>
<td>⚠ Hồ sơ đánh giá rủi ro + nghiệm thu an toàn</td>
<td>6, 48</td>
</tr>
<tr>
<td>Sơ đồ điện <strong>as-built</strong></td>
<td>49, 53</td>
</tr>
<tr>
<td>Bảng I/O khớp số dây</td>
<td>23, 49</td>
</tr>
<tr>
<td>⭐ Chương trình PLC <strong>có chú thích</strong></td>
<td>24</td>
</tr>
<tr>
<td>⭐ Bộ sao lưu bảy hạng mục + <strong>quy trình khôi phục</strong></td>
<td>54</td>
</tr>
<tr>
<td>Hướng dẫn vận hành và xử lý báo động</td>
<td>43, 44</td>
</tr>
<tr>
<td>Danh mục vật tư và phụ tùng khuyến nghị</td>
<td>53</td>
</tr>
<tr>
<td>⭐ Mốc đo lúc nghiệm thu</td>
<td>8, 36, 40, 55</td>
</tr>
<tr>
<td>Sổ nhật ký thay đổi (để trống, treo trong tủ)</td>
<td>53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hai mục có dấu ⭐ ở cuối bảng là hai mục hay bị bỏ, và là hai mục cứu người sửa máy về sau.</strong></p>
<p>Mốc đo trả lời câu &quot;cái này có bình thường không&quot;. Sổ nhật ký để trống là <strong>lời mời ghi chép</strong> — nó
làm việc ghi lại dễ hơn việc không ghi, và đó là cách duy nhất khiến nó thật sự được dùng.</p>
</blockquote>
<hr>
<h2 id="5710-giai-đon-8-sau-bàn-giao">57.10 Giai đoạn 8 — Sau bàn giao</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Quy trình thay đổi có kiểm soát</td>
<td>53 mục 53.3</td>
</tr>
<tr>
<td>Sao lưu định kỳ + ⭐ <strong>thử khôi phục</strong></td>
<td>54</td>
</tr>
<tr>
<td>Theo dõi bộ đếm bảo trì và ⭐ <strong>xu hướng thời gian bước</strong></td>
<td>53 mục 53.5, 55</td>
</tr>
<tr>
<td>Tính OEE, ⭐ <strong>ghi rõ định nghĩa</strong></td>
<td>55 mục 55.7</td>
</tr>
<tr>
<td>Tìm nút cổ chai bằng ⭐ <strong>phần trăm thời gian chờ</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⚠ Kiểm định lại chức năng an toàn theo chu kỳ</td>
<td>48</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5711-nhìn-li-nhng-quyt-đnh-đnh-hình-c-máy-này">57.11 ⭐ Nhìn lại: những quyết định định hình cỗ máy này</h2>
<p>Trong toàn bộ dự án, <strong>năm quyết định</strong> ảnh hưởng lớn hơn tất cả phần còn lại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quyết định</th>
<th>Hệ quả nếu quyết sai</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Đánh giá rủi ro ở giai đoạn 1</strong></td>
<td>⚠ Sửa thiết kế muộn, hoặc hạ chuẩn an toàn cho vừa thiết kế</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Bảng I/O trước khi đấu tủ</strong></td>
<td>Số dây không khớp tên tag — trả giá suốt vòng đời máy</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Tham số sản phẩm là dữ liệu, không phải mã</strong></td>
<td>Gọi kỹ sư mỗi lần đổi hàng</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Trạm 2 là nút cổ chai, và 12 s là vừa đủ</strong></td>
<td>⚠ Hứa năng suất không đạt được</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Đo chu kỳ và bộ đếm bảo trì cài từ đầu</strong></td>
<td>⚠ Thêm sau thì thường không bao giờ thêm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điểm chung của cả năm: chúng đều là quyết định ở GIAI ĐOẠN SỚM, và đều rẻ ở thời điểm đó.</strong></p>
<p>Quyết định 1 và 2 mất vài ngày ở đầu dự án; sửa chúng sau khi máy đã đấu xong mất vài tuần. Quyết
định 3 và 5 mất vài giờ lập trình; thêm chúng sau khi máy đã bàn giao thường <strong>không bao giờ xảy
ra</strong>.</p>
<p>Đây là hình dạng chung của mọi thứ sách này đã dạy: ⭐ <strong>chi phí của một quyết định tăng theo thời
gian bạn trì hoãn nó.</strong></p>
</blockquote>
<hr>
<h2 id="5712-by-thưng-gp-mc-d-án">57.12 Bẫy thường gặp ở mức dự án</h2>
<p>Khác với các chương trước, đây là những bẫy <strong>không thuộc về một kỹ thuật nào</strong> — chúng thuộc về cách
tổ chức công việc.</p>
<h3>🔍 BẪY 1 — Bắt đầu viết chương trình khi đặc tả chưa xong</h3>
<p><strong>Hiện tượng:</strong> ⚠ viết lại nhiều lần; và những phần viết sớm nhất thường là phần <strong>khó sửa nhất</strong>.
<strong>Cách sửa:</strong> đặc tả và đánh giá rủi ro là <strong>giai đoạn 1</strong> (mục 57.3).</p>
<h3>🔍 BẪY 2 — Đánh giá rủi ro làm ở cuối</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hoặc sửa thiết kế, hoặc <strong>hạ chuẩn an toàn cho vừa thiết kế</strong>.
<strong>Cách sửa:</strong> đánh giá rủi ro quyết định bố trí máy — nó phải đi trước (mục 57.3, Ch.6).</p>
<h3>🔍 BẪY 3 — Đấu tủ trước khi có bảng I/O</h3>
<p><strong>Hiện tượng:</strong> số dây không khớp tên tag — ⚠ trả giá suốt vòng đời máy.
<strong>Cách sửa:</strong> bảng I/O là <strong>đầu vào</strong> của thiết kế điện (mục 57.4, Ch.49 mục 49.6).</p>
<h3>🔍 BẪY 4 — Ghép phần an toàn vào sau</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ lỗ hổng ở chỗ giao giữa logic thường và logic an toàn.
<strong>Cách sửa:</strong> an toàn là <strong>thứ viết đầu tiên</strong> (mục 57.7).</p>
<h3>🔍 BẪY 5 — Tham số sản phẩm nằm trong logic</h3>
<p><strong>Hiện tượng:</strong> đổi board mới phải <strong>sửa chương trình</strong> → phải gọi kỹ sư, phải kiểm thử lại.
<strong>Cách sửa:</strong> mọi con số đặc thù sản phẩm là <strong>công thức</strong> (mục 57.6, Ch.32).</p>
<h3>🔍 BẪY 6 — Bỏ mức kiểm thử tình huống xấu</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ máy chạy tốt khi mọi thứ đúng, và <strong>cư xử khó lường khi có sự cố</strong> — tức là đúng
lúc quan trọng nhất.
<strong>Cách sửa:</strong> mức 7 ở mục 57.8 là <strong>bắt buộc</strong>, không phải tuỳ chọn.</p>
<h3>🔍 BẪY 7 — Máy phụ thuộc hệ thống bên ngoài để chạy</h3>
<p><strong>Hiện tượng:</strong> ⚠ mất mạng với hệ thống trên → <strong>dừng sản xuất</strong>.
<strong>Cách sửa:</strong> đệm dữ liệu và chạy tiếp (mục 57.8, Ch.45).</p>
<h3>🔍 BẪY 8 — Không ghi mốc lúc nghiệm thu</h3>
<p><strong>Hiện tượng:</strong> sáu tháng sau không ai trả lời được &quot;con số này có bình thường không&quot;.
<strong>Cách sửa:</strong> đo và ghi khi máy còn mới (mục 57.9).</p>
<h3>🔍 BẪY 9 — Bàn giao thiếu bộ sao lưu và quy trình khôi phục</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ Chương 54 mục 54.1 — cỗ máy không ai dựng lại được.
<strong>Cách sửa:</strong> bảy hạng mục + quy trình khôi phục, ⭐ <strong>đã thử ít nhất một lần</strong> (mục 57.9).</p>
<h3>🔍 BẪY 10 — Hoãn phần thống kê &quot;để sau&quot;</h3>
<p><strong>Hiện tượng:</strong> ⭐ &quot;sau&quot; không bao giờ tới; máy chạy ba năm mà <strong>không ai biết nút cổ chai ở đâu</strong>.
<strong>Cách sửa:</strong> đo chu kỳ và bộ đếm bảo trì là ⭐ <strong>vài giờ lập trình lúc đầu</strong> (mục 57.7 bước 13).</p>
<hr>
<h2 id="5713-bng-cht">57.13 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Tám giai đoạn của dự án</td>
<td>Đặc tả → bảng I/O → điện → kiến trúc → viết → kiểm thử → chạy thử &amp; bàn giao → sau bàn giao</td>
</tr>
<tr>
<td>⭐⭐ Đánh giá rủi ro làm khi nào</td>
<td><strong>Giai đoạn 1</strong> — nó quyết định giá và bố trí máy</td>
</tr>
<tr>
<td>⭐⭐ Bảng I/O làm khi nào</td>
<td><strong>Trước khi đấu tủ</strong> — nó là đầu vào của thiết kế điện</td>
</tr>
<tr>
<td>Bốn quyết định kiến trúc</td>
<td>Mỗi trạm một máy trạng thái · điều phối tách riêng · khối hàm dùng chung · ⭐ <strong>tham số là dữ liệu</strong></td>
</tr>
<tr>
<td>⭐ Viết chương trình theo thứ tự nào</td>
<td>⚠ <strong>An toàn trước</strong> → I/O → tay &amp; về gốc → khối hàm → trình tự → điều phối → … → báo động → HMI → thống kê</td>
</tr>
<tr>
<td>Vì sao chuyển động tay viết sớm</td>
<td>⭐ Cần một cách <strong>cử động máy</strong> để kiểm tra phần cứng</td>
</tr>
<tr>
<td>Vì sao báo động viết muộn</td>
<td>⭐ Lúc đó mới <strong>biết cái gì có thể sai</strong></td>
</tr>
<tr>
<td>⭐⭐ Mức kiểm thử hay bị bỏ nhất</td>
<td><strong>Tình huống xấu</strong> — mất khí, kẹt, mất mạng, dừng khẩn giữa chừng, mất điện rồi cấp lại</td>
</tr>
<tr>
<td>⭐ Nguyên tắc về phụ thuộc bên ngoài</td>
<td><strong>Mất kết nối lên trên thì máy vẫn chạy</strong></td>
</tr>
<tr>
<td>Bàn giao gồm gì</td>
<td>10 mục ở mục 57.9 — ⭐ đừng quên <strong>mốc đo</strong> và <strong>sổ nhật ký để trống</strong></td>
</tr>
<tr>
<td>⭐⭐ Năm quyết định định hình cỗ máy</td>
<td>Đánh giá rủi ro sớm · bảng I/O trước tủ · tham số là dữ liệu · biết nút cổ chai · thống kê cài từ đầu</td>
</tr>
<tr>
<td>⭐⭐ Điểm chung của cả năm</td>
<td><strong>Đều là quyết định sớm, và đều rẻ ở thời điểm đó</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5714-t-kim">57.14 Tự kiểm</h2>
<ol>
<li>⭐ Kể tám giai đoạn của dự án DP-01 và đầu ra chính của mỗi giai đoạn.</li>
<li>⭐⭐ Vì sao đánh giá rủi ro phải nằm ở giai đoạn 1? Nêu hai hậu quả khi làm nó ở cuối.</li>
<li>⭐⭐ Vì sao bảng I/O phải có <strong>trước</strong> khi đấu tủ? Ba nơi nào phải dùng chung một quy ước tên?</li>
<li>Nêu bốn quyết định kiến trúc của DP-01 và lý do từng cái.</li>
<li>⭐ Vì sao &quot;tham số sản phẩm là dữ liệu, không phải mã&quot; là quyết định phân biệt máy dùng được lâu?</li>
<li>⭐ Vì sao xử lý an toàn là phần <strong>viết đầu tiên</strong>, không phải phần thêm vào sau?</li>
<li>Vì sao chuyển động tay và về gốc viết <strong>trước</strong> trình tự tự động?</li>
<li>⭐ Vì sao báo động viết <strong>sau</strong> trình tự?</li>
<li>⭐⭐ Kể tám tình huống xấu phải kiểm thử trên DP-01, và máy phải làm gì trong mỗi tình huống.</li>
<li>⭐ Vì sao &quot;máy vẫn chạy khi mất kết nối lên trên&quot; là nguyên tắc, không phải tuỳ chọn?</li>
<li>Liệt kê bộ hồ sơ bàn giao. Hai mục nào hay bị bỏ nhất, và chúng cứu ai?</li>
<li>⭐⭐ Nêu năm quyết định định hình cỗ máy và hệ quả nếu quyết sai. Điểm chung của chúng là gì?</li>
<li>⭐ Áp mục 57.7 vào một dự án bạn biết: bước nào đang bị làm sai thứ tự, và hậu quả đã thấy là gì?</li>
</ol>
<blockquote>
<p>Câu 2, 3, 9 và 12 là bốn câu phân loại. Câu 13 là câu quan trọng nhất — nó là lúc chương này thôi
là một bài đọc và trở thành một công cụ.</p>
</blockquote>
<hr>
<h3>Chương tiếp theo</h3>
<p>Chương 58 — <strong>Học tiếp thế nào &amp; vào nghề thật</strong>. Cỗ máy đã xong. Chương cuối về con đường phía
trước: học gì tiếp, chứng minh năng lực thế nào khi chưa có kinh nghiệm, và bốn nhánh nghề với đánh
đổi của từng nhánh.</p>
<h3>Nguồn tham khảo chương 57</h3>
<ul>
<li><strong>Phụ lục J</strong> — số liệu đã chốt của DP-01: 300 board/giờ, board 100 × 80 mm, gantry X 0–150 ·
Y 0–120 · Z 0–50 mm, trục Z servo, sấy UV 6–12 s.</li>
<li>Toàn bộ các chương được dẫn trong bảng ở mục 57.3–57.10 — ⭐ <strong>chương này không giới thiệu nguồn
mới</strong>, nó chỉ ráp lại những gì đã dẫn.</li>
<li>ISO 12100 · ISO 13849-1 · IEC 62061 · IEC 60204-1 — nền an toàn cho giai đoạn 1, 3 và 7; xem
Chương 6, 47, 48. <em>(tiêu chuẩn có bản quyền)</em></li>
<li>IEC 61131-3 — nền cho kiến trúc chương trình ở mục 57.6; xem Chương 20, 21, 30.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> DP-01 là một <strong>máy mẫu dạy học</strong>. Nó được thiết kế để mỗi bộ phận minh hoạ đúng một
khái niệm của sách, không phải để tối ưu về giá hay về công nghệ. ⚠ Một cỗ máy thật sẽ có những
đánh đổi mà máy mẫu này cố tình bỏ qua — và ⚠⚠ <strong>phần an toàn của một máy thật phải do người có
thẩm quyền thiết kế và kiểm định</strong>, không sao chép từ sách.</p>
</blockquote>
<!-- SECTION: ch58_hoc_tiep_the_nao_va_vao_nghe_that -->
<hr>
<h1 id="chương-58-hc-tip-th-nào-vào-ngh-tht">Chương 58 — Học tiếp thế nào &amp; vào nghề thật</h1>
<blockquote>
<p><strong>Lát cắt máy mẫu:</strong> — chương này không dùng máy mẫu.</p>
</blockquote>
<hr>
<h2 id="581-bn-đang-đâu">58.1 Bạn đang ở đâu</h2>
<p>Nếu bạn đọc hết 57 chương và làm các bài tự kiểm, bạn đã có thứ mà <strong>phần lớn người mới không có</strong>:
một mô hình đầy đủ về cách một cỗ máy được làm ra, từ đánh giá rủi ro tới bàn giao.</p>
<p>⚠ Nhưng bạn <strong>chưa có kinh nghiệm</strong>. Đó là hai thứ khác nhau, và chương này về khoảng cách giữa
chúng.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn đã có</th>
<th>Bạn chưa có</th>
</tr>
</thead>
<tbody><tr>
<td>Biết các khái niệm và <strong>vì sao</strong> chúng tồn tại</td>
<td>⚠ Cảm giác về thời gian: việc nào mất bao lâu thật sự</td>
</tr>
<tr>
<td>Biết đọc và viết được trình tự</td>
<td>Kinh nghiệm với <strong>phần cứng thật hỏng theo cách lạ</strong></td>
</tr>
<tr>
<td>⭐ Biết cái gì nguy hiểm và vì sao</td>
<td>Bình tĩnh khi máy dừng và cả chuyền đang chờ</td>
</tr>
<tr>
<td>Biết cần hỏi điều gì</td>
<td>Mạng lưới người để hỏi</td>
</tr>
<tr>
<td>⭐ Biết cấu trúc một dự án</td>
<td>Đã từng chịu trách nhiệm cho một dự án</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột trái là thứ khó dạy và mất nhiều thời gian để có. Cột phải là thứ chỉ cần thời gian và
cơ hội.</strong></p>
<p>Điều đó nghe như an ủi, nhưng nó là nhận định thực tế: người có cột trái mà thiếu cột phải sẽ lấp
đầy cột phải trong một năm. Người có cột phải mà thiếu cột trái có thể làm mười năm và vẫn không có
nó — vì công việc hằng ngày không ép họ phải học.</p>
</blockquote>
<hr>
<h2 id="582-l-trình-bn-mc">58.2 Lộ trình bốn mốc</h2>
<p>Mỗi mốc có một câu hỏi kiểm chứng: ⭐ <strong>&quot;làm được gì thì coi là đạt?&quot;</strong> — không phải &quot;đã đọc gì&quot;.</p>
<h3>Mốc 0 → 3 tháng: chạy được một cỗ máy nhỏ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Thành thạo <strong>một</strong> phần mềm lập trình cụ thể</td>
<td>Phụ lục A</td>
</tr>
<tr>
<td>Viết được trình tự có 5–10 bước, chạy trên mô phỏng</td>
<td>21, 50</td>
</tr>
<tr>
<td>Đọc được sơ đồ đấu I/O, hiểu PNP/NPN, NO/NC</td>
<td>4, 9</td>
</tr>
<tr>
<td>Dùng được bộ định thời, bộ đếm, khối hàm</td>
<td>11, 12, 30</td>
</tr>
<tr>
<td>⭐ Làm được HMI đơn giản có nút và đèn</td>
<td>44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đạt mốc khi:</strong> bạn tự làm được một máy mô phỏng nhỏ — ví dụ một trạm nhận phôi, kẹp, gia công,
nhả — có chế độ tay và tự động, có báo động, ⭐ <strong>và bạn giải thích được vì sao mỗi phần ở đó</strong>.</p>
</blockquote>
<h3>Mốc 3 tháng → 1 năm: làm được việc thật có người kèm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đấu và kiểm tra I/O trên phần cứng thật</strong></td>
<td>4, 9, 49</td>
</tr>
<tr>
<td>Analog: dải tín hiệu, quy đổi, nhiễu</td>
<td>31</td>
</tr>
<tr>
<td>Truyền thông cơ bản: đọc/ghi một thiết bị qua mạng</td>
<td>38, 40</td>
</tr>
<tr>
<td>⭐ <strong>Chẩn đoán: đi từ triệu chứng tới nguyên nhân</strong></td>
<td>51</td>
</tr>
<tr>
<td>Biến tần: tham số cơ bản, khởi động, bảo vệ</td>
<td>36</td>
</tr>
<tr>
<td>⭐ Đọc được chương trình người khác viết</td>
<td>24, 56</td>
</tr>
<tr>
<td>⚠ <strong>Hiểu mạch an toàn — hiểu, chưa thiết kế</strong></td>
<td>47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đạt mốc khi:</strong> bạn được giao một phần của một máy thật, làm xong, và ⭐ <strong>nó chạy trong sản
xuất mà không phải gọi bạn mỗi tuần</strong>.</p>
</blockquote>
<h3>Mốc 1 năm → 3 năm: chịu trách nhiệm một cỗ máy</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Thiết kế kiến trúc chương trình từ đầu</td>
<td>57</td>
</tr>
<tr>
<td>Chuyển động: nhiều trục, phối hợp</td>
<td>37</td>
</tr>
<tr>
<td>⭐⭐ <strong>Viết đặc tả và bảng I/O từ yêu cầu khách hàng</strong></td>
<td>23</td>
</tr>
<tr>
<td>Điều khiển quá trình: PID và khi nào <strong>không</strong> cần PID</td>
<td>35</td>
</tr>
<tr>
<td>⭐ Chạy thử tại nhà máy khách, xử lý áp lực</td>
<td>52</td>
</tr>
<tr>
<td>Nút cổ chai, chu kỳ, OEE</td>
<td>55</td>
</tr>
<tr>
<td>⚠ <strong>Làm việc cùng người có thẩm quyền về an toàn</strong></td>
<td>6, 47, 48</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đạt mốc khi:</strong> bạn nhận một cỗ máy từ yêu cầu tới bàn giao, ⭐ <strong>và người sau bạn đọc được tài
liệu của bạn mà không cần hỏi bạn</strong>.</p>
</blockquote>
<h3>Mốc 3 năm trở đi: chiều sâu và phán đoán</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Học gì</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ Đánh giá rủi ro và thiết kế chức năng an toàn — ⚠ <strong>có đào tạo chính thức</strong></td>
<td>6, 47, 48</td>
</tr>
<tr>
<td>Retrofit máy không tài liệu</td>
<td>56</td>
</tr>
<tr>
<td>An ninh mạng công nghiệp</td>
<td>45</td>
</tr>
<tr>
<td>Kiến trúc nhiều máy, kết nối lên hệ thống trên</td>
<td>41, 45</td>
</tr>
<tr>
<td>⭐ <strong>Kèm người mới</strong> — và đây là lúc bạn phát hiện mình hiểu tới đâu</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đạt mốc khi:</strong> bạn nhìn một yêu cầu và thấy trước <strong>những chỗ sẽ khó</strong> — trước khi bắt đầu.</p>
<p>Đó là định nghĩa thực dụng của kinh nghiệm: không phải biết nhiều hơn, mà là <strong>đoán đúng chỗ sẽ đau
hơn</strong>.</p>
</blockquote>
<hr>
<h2 id="583-chng-minh-năng-lc-khi-chưa-có-kinh-nghim">58.3 ⭐⭐ Chứng minh năng lực khi chưa có kinh nghiệm</h2>
<p>Đây là bài toán khó nhất của người mới, và nó <strong>giải được</strong>.</p>
<h3>Vấn đề vòng tròn</h3>
<p>Nhà tuyển dụng muốn kinh nghiệm; kinh nghiệm cần có việc; việc cần kinh nghiệm.</p>
<p>⭐ <strong>Cách thoát: thay &quot;kinh nghiệm&quot; bằng BẰNG CHỨNG.</strong> Bằng chứng là thứ bạn tự tạo ra được.</p>
<h3>Bốn dạng bằng chứng, xếp theo sức thuyết phục</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bằng chứng</th>
<th>Vì sao mạnh</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Video một máy mô phỏng đang chạy</strong></td>
<td>⭐ Người xem thấy <strong>kết quả</strong>, không phải lời kể; 60 giây thay cho một trang CV</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Kho mã có chú thích tử tế</strong></td>
<td>Cho thấy bạn viết cho <strong>người sau đọc</strong> — thứ nhà tuyển dụng rất quan tâm</td>
</tr>
<tr>
<td>3</td>
<td>⭐⭐ <strong>Bài viết dạng: bài toán → giải pháp → kết quả</strong></td>
<td>Cho thấy <strong>cách bạn nghĩ</strong> — thứ khó giả nhất</td>
</tr>
<tr>
<td>4</td>
<td>Chứng chỉ</td>
<td>⚡ Có ích, nhưng ⭐ <strong>yếu hơn ba cái trên</strong> — xem mục 58.5</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Dạng 3 bị đánh giá thấp nhất và có sức nặng nhất.</strong></p>
<p>Ai cũng nói được &quot;tôi biết lập trình PLC&quot;. Rất ít người viết được một trang: <em>&quot;Máy cần làm X. Tôi
thử cách A, nó hỏng vì B. Tôi đổi sang C. Kết quả đo được là D. Nếu làm lại tôi sẽ làm khác ở
E.&quot;</em> — ⭐ <strong>Trang đó cho thấy bạn có khả năng học từ việc mình làm</strong>, và đó chính là thứ người tuyển
đang tìm.</p>
<p>Đừng giấu phần &quot;nó hỏng vì B&quot;. Phần đó là phần thuyết phục nhất.</p>
</blockquote>
<h3>⭐ Làm bằng chứng bằng gì</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Phần mềm lập trình bản miễn phí / bản dùng thử của các hãng</strong></td>
<td>Phụ lục G — đủ để làm bằng chứng</td>
</tr>
<tr>
<td>Phần mềm mô phỏng máy 3D</td>
<td>⭐ Cho video thuyết phục nhất</td>
</tr>
<tr>
<td>⭐ <strong>PLC cũ mua lại</strong></td>
<td>⚡ Rẻ, và cho bạn trải nghiệm phần cứng thật</td>
</tr>
<tr>
<td>Bộ mô phỏng chạy trên máy tính</td>
<td>Không cần phần cứng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Một cỗ máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn một cỗ máy lớn làm dở dang.</strong></p>
<p>&quot;Đầy đủ&quot; nghĩa là: có chế độ tay và tự động, có về gốc, có báo động nói được phải làm gì, có xử lý
tình huống xấu, ⭐ <strong>có chú thích giải thích vì sao</strong>. Đó chính là danh mục ở Chương 57 — và nó cho
thấy bạn biết một cỗ máy thật gồm những gì.</p>
</blockquote>
<h3>⚠ Điều không nên làm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Tránh</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>Đưa mã của công ty cũ / khách hàng</td>
<td>⚠⚠ Vi phạm bảo mật — và ⭐ <strong>người tuyển sẽ nghĩ bạn cũng làm vậy với mã của họ</strong></td>
</tr>
<tr>
<td>Phóng đại vai trò trong dự án nhóm</td>
<td>Người trong nghề hỏi sâu là lộ</td>
</tr>
<tr>
<td>⚠ Nói mình làm được phần an toàn khi chưa được đào tạo</td>
<td>⚠⚠ <strong>Đây là chỗ có hậu quả thật cho người khác</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="584-bn-nhánh-ngh">58.4 ⭐ Bốn nhánh nghề</h2>
<p>Cùng một kỹ năng, bốn môi trường rất khác nhau. Chọn sai nhánh khổ hơn nhiều so với chọn sai công ty.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><strong>OEM chế tạo máy</strong> <em>(original equipment manufacturer)</em></th>
<th><strong>Tích hợp hệ thống</strong> <em>(system integration)</em></th>
<th><strong>Bảo trì nhà máy</strong></th>
<th><strong>Dịch vụ hiện trường</strong> <em>(field service)</em></th>
</tr>
</thead>
<tbody><tr>
<td>Làm gì</td>
<td>Làm máy mới, lặp lại dòng sản phẩm</td>
<td>Ghép nhiều thiết bị/hệ thống cho từng khách</td>
<td>⭐ Giữ máy chạy, cải tiến dần</td>
<td>Lắp đặt, chạy thử, sửa tại chỗ cho khách</td>
</tr>
<tr>
<td>⭐ <strong>Đi công tác</strong></td>
<td>Ít–vừa (chạy thử tại khách)</td>
<td>⭐ Nhiều</td>
<td>⭐ <strong>Gần như không</strong></td>
<td>⭐⭐ <strong>Rất nhiều</strong></td>
</tr>
<tr>
<td>Áp lực</td>
<td>Theo mốc giao hàng</td>
<td>⭐ Theo dự án, nhiều bên</td>
<td>⚠ <strong>Đột ngột</strong> — máy dừng là gấp</td>
<td>⚠⚠ Cao — ở nhà khách, máy đang dừng</td>
</tr>
<tr>
<td>⭐ <strong>Chiều sâu kỹ thuật</strong></td>
<td>⭐ Sâu về một loại máy</td>
<td>⭐ Rộng, nhiều loại thiết bị</td>
<td>⭐⭐ <strong>Rất sâu về máy cụ thể</strong></td>
<td>Rộng, thiên về chẩn đoán</td>
</tr>
<tr>
<td>Học nhanh nhất về</td>
<td>Thiết kế, tối ưu</td>
<td>Truyền thông, tích hợp</td>
<td>⭐⭐ <strong>Chẩn đoán và cách máy hỏng thật</strong></td>
<td>⭐ Chẩn đoán dưới áp lực</td>
</tr>
<tr>
<td>Giờ giấc</td>
<td>Tương đối ổn định</td>
<td>Thất thường theo dự án</td>
<td>⚠ Có trực, có ca đêm</td>
<td>⚠⚠ Thất thường nhất</td>
</tr>
<tr>
<td>⭐ <strong>Chuyển việc về sau</strong></td>
<td>Dễ sang tích hợp</td>
<td>⭐ Dễ nhất — rộng nhất</td>
<td>⚠ Hẹp hơn nếu ở quá lâu một nhà máy</td>
<td>⭐ Dễ, nhiều nơi cần</td>
</tr>
</tbody></table></div>
<h3>⭐ Gợi ý chọn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nếu bạn...</th>
<th>Cân nhắc</th>
</tr>
</thead>
<tbody><tr>
<td>Muốn hiểu <strong>máy hỏng thật như thế nào</strong></td>
<td>⭐⭐ <strong>Bảo trì nhà máy</strong> — không nơi nào dạy điều đó nhanh hơn</td>
</tr>
<tr>
<td>Thích làm ra thứ mới, ghét việc lặp lại</td>
<td>OEM</td>
</tr>
<tr>
<td>Thích nhiều loại công nghệ, chịu được đi lại</td>
<td>Tích hợp hệ thống</td>
</tr>
<tr>
<td>⚠ Có ràng buộc gia đình, cần ở nhà</td>
<td>⚠ <strong>Tránh dịch vụ hiện trường</strong> — và cân nhắc kỹ tích hợp</td>
</tr>
<tr>
<td>Chưa biết mình thích gì</td>
<td>⭐ <strong>Bảo trì hoặc dịch vụ hiện trường 1–2 năm</strong> — bạn sẽ gặp nhiều loại máy và biết mình hợp gì</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Lời khuyên thực dụng nhất của mục này: một hai năm ở nơi máy HỎNG là khoản đầu tư tốt nhất
cho cả sự nghiệp.</strong></p>
<p>Người chỉ làm máy mới thường viết chương trình cho <strong>trường hợp mọi thứ đúng</strong>. Người đã từng bị
gọi lúc 2 giờ sáng viết khác hẳn — họ đặt báo động nói được phải làm gì, họ ghi tài liệu, họ chừa
đường lùi. ⭐ <strong>Cả cuốn sách này thực chất là góc nhìn đó.</strong></p>
</blockquote>
<hr>
<h2 id="585-chng-ch-và-t-chc-ngh-cái-gì-đáng-tin">58.5 Chứng chỉ và tổ chức nghề — cái gì đáng tiền</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nhận xét</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đào tạo chính thức về an toàn máy</strong></td>
<td>⭐⭐ <strong>Đáng tiền nhất</strong> — nó là thứ bạn <strong>không tự học được đủ</strong>, và là thứ có hậu quả pháp lý (Ch.47, 48, 56)</td>
</tr>
<tr>
<td>Chứng chỉ của hãng cho dòng thiết bị bạn dùng</td>
<td>⭐ Đáng, nếu công việc bạn thật sự dùng dòng đó</td>
</tr>
<tr>
<td>⭐ Đào tạo về mạng công nghiệp / an ninh OT</td>
<td>Đáng khi bạn tới mốc 3 năm (Ch.40, 45)</td>
</tr>
<tr>
<td>Chứng chỉ chung chung, không gắn thiết bị hay tiêu chuẩn nào</td>
<td>⚠ <strong>Ít giá trị</strong> — người tuyển trong nghề nhận ra ngay</td>
</tr>
<tr>
<td>⭐ Hội nghề nghiệp, hội tiêu chuẩn</td>
<td>⚡ Giá trị chính là <strong>quan hệ và cập nhật tiêu chuẩn</strong>, không phải tấm giấy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc: chứng chỉ có giá trị khi nó chứng minh thứ khó tự học hoặc thứ pháp luật yêu
cầu.</strong></p>
<p>Không ai thuê bạn vì bạn có chứng chỉ &quot;lập trình PLC cơ bản&quot; — họ xem video máy bạn làm. Nhưng
⚠ <strong>có những việc về an toàn mà không có đào tạo chính thức thì bạn không được phép làm</strong>, và đó là
chỗ chứng chỉ thật sự quan trọng.</p>
</blockquote>
<hr>
<h2 id="586-hc-tip-t-đâu">58.6 Học tiếp từ đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Cách dùng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Tài liệu của nhà sản xuất</strong></td>
<td>⭐ <strong>Nguồn tốt nhất và bị bỏ qua nhiều nhất</strong> — miễn phí, chính xác, cập nhật</td>
</tr>
<tr>
<td>⭐ Bản gốc tiêu chuẩn</td>
<td>⚠ Tốn tiền, nhưng ⭐ <strong>bắt buộc khi bạn chạm phần an toàn</strong> — đừng trích dẫn điều khoản mà chưa đọc bản gốc</td>
</tr>
<tr>
<td>Diễn đàn nghề</td>
<td>⭐ Đọc nhiều trước khi hỏi; ⭐ <strong>câu hỏi tốt kèm: đã thử gì, thấy gì, mong gì</strong></td>
</tr>
<tr>
<td>Kênh video của người làm nghề thật</td>
<td>⚡ Tốt cho thao tác cụ thể; ⚠ yếu về <strong>vì sao</strong></td>
</tr>
<tr>
<td>⭐ <strong>Máy ở chỗ bạn làm</strong></td>
<td>⭐⭐ <strong>Nguồn học tốt nhất</strong> — mỗi lần máy hỏng là một bài học có thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Về tài liệu nhà sản xuất:</strong> hướng dẫn lắp đặt của một hãng biến tần lớn thường dài vài trăm
trang và chứa gần hết những gì bạn cần biết về nối đất, chống nhiễu, và bảo vệ. Nó miễn phí. ⭐ <strong>Rất
ít người đọc nó</strong>, và đó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh.</p>
</blockquote>
<h3>⭐ Cách học từ mỗi lần máy hỏng</h3>
<p>Mỗi sự cố là một bài học nếu bạn ghi lại nó theo dạng ở mục 58.3:</p>
<pre><code class="language-text">Triệu chứng   → cái gì quan sát được
Giả thuyết    → tôi nghĩ nguyên nhân là gì, vì sao
Kiểm chứng    → tôi làm gì để xác nhận hoặc loại trừ
Nguyên nhân   → hoá ra là gì
⭐ Bài học    → lần sau tôi sẽ nhìn vào đâu trước
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Dòng cuối là dòng biến kinh nghiệm thành năng lực.</strong> Không có nó, mười năm làm nghề chỉ là
một năm lặp lại mười lần.</p>
<p>Và tập hợp những ghi chép đó <strong>chính là bằng chứng dạng 3</strong> ở mục 58.3.</p>
</blockquote>
<hr>
<h2 id="587-phng-vn-câu-hi-thưng-gp">58.7 Phỏng vấn — câu hỏi thường gặp</h2>
<p>⭐ <strong>Nguyên tắc chung: trả lời bằng một ví dụ cụ thể, kể cả ví dụ từ máy mô phỏng bạn tự làm.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Họ đang tìm gì</th>
<th>⭐ Cách trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>&quot;Kể một lần bạn tìm ra một lỗi khó&quot;</td>
<td>⭐ <strong>Cách bạn nghĩ</strong>, không phải lỗi đó</td>
<td>Theo mẫu ở mục 58.6: triệu chứng → giả thuyết → kiểm chứng → nguyên nhân</td>
</tr>
<tr>
<td>&quot;Bạn làm gì khi máy dừng mà chưa biết vì sao?&quot;</td>
<td>Có phương pháp hay đoán mò</td>
<td>Chương 51 — thu hẹp dần, ⭐ <strong>đổi một thứ mỗi lần</strong></td>
</tr>
<tr>
<td>⚠ &quot;Bạn xử lý phần an toàn thế nào?&quot;</td>
<td>⭐⭐ <strong>Bạn có biết giới hạn của mình không</strong></td>
<td>⭐ Nói thật: hiểu nguyên lý, ⚠ <strong>và biết khi nào phải chuyển cho người có thẩm quyền</strong></td>
</tr>
<tr>
<td>&quot;Bạn sửa chương trình khi máy đang chạy chứ?&quot;</td>
<td>Bạn có coi trọng rủi ro không</td>
<td>Chương 53 — ⭐ <strong>nêu điều kiện, không trả lời có/không</strong></td>
</tr>
<tr>
<td>&quot;Bạn ghi tài liệu thế nào?&quot;</td>
<td>⭐ Người sau bạn có làm việc được không</td>
<td>Chương 24, 53 — ⭐ <strong>và cho xem</strong></td>
</tr>
<tr>
<td>&quot;Bạn chưa có kinh nghiệm, sao chúng tôi nên nhận bạn?&quot;</td>
<td>Bạn tự đánh giá được không</td>
<td>⭐ Đưa bằng chứng (mục 58.3) + nói rõ mình cần học gì</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu về an toàn là câu quan trọng nhất, và nhiều người trả lời sai theo hướng tự tin quá.</strong></p>
<p>Trả lời &quot;tôi làm được hết&quot; là câu trả lời ⚠ <strong>đáng lo</strong>, không phải câu trả lời mạnh. Người phỏng
vấn có kinh nghiệm đang tìm người <strong>biết ranh giới của mình</strong> — vì trong lĩnh vực này, người không
biết ranh giới là người gây tai nạn.</p>
<p>⭐ Câu trả lời mạnh: <em>&quot;Tôi hiểu nguyên lý và đọc được thiết kế an toàn. Tôi chưa được đào tạo chính
thức để tự đánh giá rủi ro, nên phần đó tôi làm cùng người có thẩm quyền — và tôi muốn được đào tạo
phần này.&quot;</em></p>
</blockquote>
<hr>
<h2 id="588-by-thưng-gp">58.8 Bẫy thường gặp</h2>
<p>Chương này không có bẫy kỹ thuật — nó có <strong>bẫy nghề nghiệp</strong>. Chúng hại chậm hơn, và vì thế khó nhận
ra hơn.</p>
<h3>🔍 BẪY 1 — Học thêm khái niệm thay vì làm ra một cỗ máy</h3>
<p><strong>Hiện tượng:</strong> ⭐ đọc thêm mười chương nữa nhưng vẫn <strong>chưa có gì để cho ai xem</strong>; và cảm giác &quot;chưa
đủ sẵn sàng&quot; không bao giờ hết.
<strong>Cách sửa:</strong> làm một máy mô phỏng nhỏ nhưng ⭐ <strong>đầy đủ</strong> (mục 58.2, 58.3).</p>
<h3>🔍 BẪY 2 — Chờ có kinh nghiệm rồi mới tạo bằng chứng</h3>
<p><strong>Hiện tượng:</strong> ⚠ vòng tròn không lối ra — không ai nhận, nên không có kinh nghiệm, nên không ai
nhận.
<strong>Cách sửa:</strong> ⭐ bằng chứng <strong>tự tạo được</strong>, không cần ai cho phép (mục 58.3).</p>
<h3>🔍 BẪY 3 — Chỉ khoe phần thành công</h3>
<p><strong>Hiện tượng:</strong> ⭐ hồ sơ trông giống mọi người khác, và <strong>không cho thấy cách bạn nghĩ</strong>.
<strong>Cách sửa:</strong> viết cả <em>&quot;tôi thử A, nó hỏng vì B&quot;</em> — ⭐ phần đó thuyết phục nhất (mục 58.3).</p>
<h3>🔍 BẪY 4 — Nhận việc về an toàn khi chưa được đào tạo</h3>
<p><strong>Hiện tượng:</strong> ⚠⚠ hậu quả không rơi vào bạn — nó rơi vào <strong>người đứng cạnh máy</strong>.
<strong>Cách sửa:</strong> biết ranh giới, nói rõ ranh giới, và ⭐ <strong>xin được đào tạo</strong> (mục 58.5, 58.7).</p>
<h3>🔍 BẪY 5 — Đưa mã của công ty cũ làm bằng chứng</h3>
<p><strong>Hiện tượng:</strong> ⚠ vi phạm bảo mật; và ⭐ <strong>người tuyển nghĩ bạn cũng sẽ làm vậy với mã của họ</strong>.
<strong>Cách sửa:</strong> bằng chứng phải là thứ <strong>bạn tự làm</strong> (mục 58.3).</p>
<h3>🔍 BẪY 6 — Chọn nhánh nghề theo mức lương, bỏ qua nhịp sống</h3>
<p><strong>Hiện tượng:</strong> ⚠ đi công tác nhiều hơn chịu được, hoặc trực đêm nhiều hơn chịu được → nghỉ việc
trong một năm.
<strong>Cách sửa:</strong> ⭐ đối chiếu <strong>cả năm tiêu chí</strong> ở mục 58.4, không chỉ một.</p>
<h3>🔍 BẪY 7 — Chỉ làm máy mới, chưa từng thấy máy hỏng</h3>
<p><strong>Hiện tượng:</strong> ⭐ viết chương trình cho <strong>trường hợp mọi thứ đúng</strong>; báo động vô dụng, tài liệu
thiếu, không có đường lùi.
<strong>Cách sửa:</strong> ⭐⭐ một hai năm ở nơi máy hỏng (mục 58.4).</p>
<h3>🔍 BẪY 8 — Sưu tầm chứng chỉ chung chung</h3>
<p><strong>Hiện tượng:</strong> ⚠ tốn tiền và thời gian, ⭐ <strong>người tuyển trong nghề nhận ra ngay</strong>.
<strong>Cách sửa:</strong> chứng chỉ đáng giá khi nó chứng minh thứ <strong>khó tự học</strong> hoặc thứ <strong>pháp luật yêu cầu</strong>
(mục 58.5).</p>
<h3>🔍 BẪY 9 — Bỏ qua tài liệu nhà sản xuất</h3>
<p><strong>Hiện tượng:</strong> ⭐ đi hỏi diễn đàn thứ đã có sẵn trong hướng dẫn miễn phí dài 300 trang.
<strong>Cách sửa:</strong> đọc tài liệu gốc trước (mục 58.6).</p>
<h3>🔍 BẪY 10 — Gặp sự cố nhưng không rút ra bài học</h3>
<p><strong>Hiện tượng:</strong> ⭐⭐ <strong>mười năm làm nghề chỉ là một năm lặp lại mười lần</strong>.
<strong>Cách sửa:</strong> ghi năm dòng sau mỗi sự cố — dòng cuối là <em>&quot;lần sau tôi nhìn vào đâu trước&quot;</em> (mục
58.6).</p>
<hr>
<h2 id="589-mưi-điu-đáng-mang-theo-t-cun-sách-này">58.9 ⭐⭐ Mười điều đáng mang theo từ cuốn sách này</h2>
<p>Nếu quên hết mọi thứ khác, mười điều này còn lại:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Điều</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Phần mềm này điều khiển vật thật có thể làm người bị thương.</strong> Mọi thứ khác đứng sau điều đó</td>
<td>3, 6, 47</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Biết ranh giới của mình</strong> — và chuyển việc vượt ranh giới cho người có thẩm quyền</td>
<td>47, 48, 56</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Chi phí của một quyết định tăng theo thời gian bạn trì hoãn nó</strong></td>
<td>57 mục 57.11</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Viết cho người đọc sau bạn</strong> — rất thường xuyên, người đó là bạn</td>
<td>24, 53, 56</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Lỗi chập chờn không tái hiện được → nghi lắp đặt trước khi nghi logic</strong></td>
<td>49, 51</td>
</tr>
<tr>
<td>6</td>
<td>⭐⭐ <strong>Bản sao lưu chưa thử khôi phục không phải bản sao lưu</strong></td>
<td>54</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Tối ưu chỗ không phải nút cổ chai không tạo ra kết quả</strong></td>
<td>55</td>
</tr>
<tr>
<td>8</td>
<td>⭐⭐ <strong>Mọi thứ khó hiểu trong máy đang chạy đều có lý do — bạn chỉ chưa biết</strong></td>
<td>56</td>
</tr>
<tr>
<td>9</td>
<td>⭐ <strong>Báo động phải nói được PHẢI LÀM GÌ</strong>, không chỉ nói cái gì sai</td>
<td>43</td>
</tr>
<tr>
<td>10</td>
<td>⭐⭐ <strong>Một phép đo chỉ có nghĩa khi có cái để so</strong> — ghi mốc lúc máy còn mới</td>
<td>8, 36, 40, 49, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều số 1 và số 2 đi cùng nhau, và chúng là lý do cuốn sách này được viết theo cách nó được
viết.</strong></p>
<p>Sách kỹ thuật thường dạy <em>cách làm</em>. Sách này cố dạy cả <em>vì sao</em> và <em>khi nào đừng làm</em> — vì trong
nghề này, biết mình chưa biết đủ là một kỹ năng, không phải một điểm yếu.</p>
</blockquote>
<hr>
<h2 id="5810-li-cui">58.10 Lời cuối</h2>
<p>Cuốn sách bắt đầu bằng một cỗ máy tưởng tượng và kết thúc bằng một câu hỏi thật: <strong>bạn sẽ làm gì
tiếp?</strong></p>
<p>⭐ Câu trả lời hợp lý nhất: <strong>làm một cỗ máy.</strong> Nhỏ cũng được, mô phỏng cũng được. Làm cho đầy đủ —
có chế độ tay, có báo động, có tài liệu, có xử lý tình huống xấu. Rồi đưa cho ai đó xem và nghe họ
hỏi.</p>
<p>Bạn sẽ phát hiện ra những chỗ mình tưởng đã hiểu. Đó là điểm bắt đầu thật sự.</p>
<blockquote>
<p>⭐⭐ <strong>Chúc bạn gặp những cỗ máy tốt, những đồng nghiệp kiên nhẫn, và những sự cố xảy ra vào giờ
hành chính.</strong></p>
</blockquote>
<hr>
<h2 id="5811-bng-cht">58.11 Bảng chốt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi</th>
<th>Trả lời</th>
</tr>
</thead>
<tbody><tr>
<td>Bạn có gì sau 57 chương</td>
<td>⭐ <strong>Mô hình đầy đủ</strong> — nhưng chưa có kinh nghiệm; hai thứ khác nhau</td>
</tr>
<tr>
<td>Bốn mốc lộ trình</td>
<td>3 tháng: máy mô phỏng nhỏ · 1 năm: việc thật có người kèm · 3 năm: chịu trách nhiệm một máy · sau đó: chiều sâu</td>
</tr>
<tr>
<td>⭐ Tiêu chí đạt mốc</td>
<td><strong>&quot;Làm được gì&quot;</strong>, không phải &quot;đã đọc gì&quot;</td>
</tr>
<tr>
<td>⭐⭐ Định nghĩa thực dụng của kinh nghiệm</td>
<td><strong>Thấy trước những chỗ sẽ khó, trước khi bắt đầu</strong></td>
</tr>
<tr>
<td>Thoát vòng tròn &quot;cần kinh nghiệm&quot;</td>
<td>⭐ <strong>Thay kinh nghiệm bằng bằng chứng</strong></td>
</tr>
<tr>
<td>Bốn dạng bằng chứng</td>
<td>Video máy chạy · kho mã có chú thích · ⭐⭐ <strong>bài viết bài toán–giải pháp–kết quả</strong> · chứng chỉ</td>
</tr>
<tr>
<td>Dạng mạnh nhất và bị coi nhẹ nhất</td>
<td>⭐ <strong>Bài viết</strong> — nó cho thấy cách bạn nghĩ; ⭐ <strong>đừng giấu phần thất bại</strong></td>
</tr>
<tr>
<td>⚠ Không bao giờ</td>
<td>Đưa mã của công ty cũ; phóng đại vai trò; ⚠⚠ <strong>nhận làm phần an toàn khi chưa được đào tạo</strong></td>
</tr>
<tr>
<td>Bốn nhánh nghề</td>
<td>OEM · tích hợp hệ thống · bảo trì nhà máy · dịch vụ hiện trường</td>
</tr>
<tr>
<td>⭐⭐ Lời khuyên nghề nghiệp mạnh nhất</td>
<td><strong>Một hai năm ở nơi máy HỎNG</strong> là khoản đầu tư tốt nhất</td>
</tr>
<tr>
<td>Chứng chỉ nào đáng tiền</td>
<td>⭐⭐ <strong>Đào tạo chính thức về an toàn máy</strong> — thứ không tự học đủ và có hậu quả pháp lý</td>
</tr>
<tr>
<td>Nguồn học bị bỏ qua nhiều nhất</td>
<td>⭐⭐ <strong>Tài liệu nhà sản xuất</strong> — miễn phí, chính xác, ít người đọc</td>
</tr>
<tr>
<td>⭐ Cách học từ sự cố</td>
<td>Triệu chứng → giả thuyết → kiểm chứng → nguyên nhân → ⭐ <strong>bài học</strong></td>
</tr>
<tr>
<td>⚠ Câu phỏng vấn quan trọng nhất</td>
<td><strong>Về an toàn</strong> — họ tìm người <strong>biết ranh giới của mình</strong></td>
</tr>
</tbody></table></div>
<hr>
<h2 id="5812-t-kim">58.12 Tự kiểm</h2>
<ol>
<li>⭐ Bạn có gì và chưa có gì sau khi đọc hết sách? Vì sao cột &quot;đã có&quot; khó lấp đầy hơn?</li>
<li>Nêu bốn mốc lộ trình và ⭐ <strong>tiêu chí &quot;làm được gì thì coi là đạt&quot;</strong> của từng mốc.</li>
<li>⭐⭐ Phát biểu định nghĩa thực dụng của kinh nghiệm ở mốc 3 năm.</li>
<li>Vòng tròn &quot;cần kinh nghiệm để có kinh nghiệm&quot; thoát bằng cách nào?</li>
<li>⭐⭐ Nêu bốn dạng bằng chứng theo thứ tự sức thuyết phục. Vì sao dạng 3 mạnh nhất, và vì sao
<strong>không nên giấu phần thất bại</strong>?</li>
<li>&quot;Một máy mô phỏng nhỏ làm đầy đủ&quot; nghĩa là gồm những gì? (Đối chiếu Chương 57.)</li>
<li>⚠ Ba điều không nên làm khi trưng bằng chứng. Điều nào có hậu quả cho người khác?</li>
<li>⭐ So bốn nhánh nghề trên năm tiêu chí. Nhánh nào dạy chẩn đoán nhanh nhất?</li>
<li>⭐⭐ Vì sao &quot;một hai năm ở nơi máy hỏng&quot; là khoản đầu tư tốt cho cả sự nghiệp?</li>
<li>Chứng chỉ loại nào đáng tiền, loại nào ít giá trị? Nguyên tắc phân biệt là gì?</li>
<li>⭐ Vì sao tài liệu nhà sản xuất là nguồn học tốt nhất mà ít người dùng?</li>
<li>Viết lại một sự cố bạn từng gặp theo mẫu năm dòng ở mục 58.6. Dòng nào khó viết nhất?</li>
<li>⚠ Với câu phỏng vấn về an toàn, vì sao &quot;tôi làm được hết&quot; là câu trả lời <strong>yếu</strong>?</li>
<li>⭐⭐ Trong mười điều ở mục 58.9, chọn ba điều bạn thấy dễ quên nhất khi làm việc dưới áp lực, và
nói vì sao.</li>
</ol>
<blockquote>
<p>Câu 5, 9, 13 và 14 là bốn câu phân loại. Câu 14 là câu cuối cùng của sách, và nó cố ý không có đáp
án đúng: ⭐ <strong>ba điều bạn chọn nói nhiều về bạn hơn là về cuốn sách.</strong></p>
</blockquote>
<hr>
<h3>Kết thúc phần thân sách</h3>
<p>Đến đây là hết 58 chương. Phần còn lại là <strong>11 phụ lục</strong> — tra cứu, không phải đọc tuần tự:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phụ lục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>A</td>
<td>⭐ Thao tác theo giao diện từng hãng — <strong>nơi duy nhất trong sách có hướng dẫn bấm nút</strong></td>
</tr>
<tr>
<td>B–I</td>
<td>Tra cứu: kiểu dữ liệu, mã lỗi, công thức, quy ước đặt tên, phần mềm miễn phí…</td>
</tr>
<tr>
<td>J</td>
<td>⭐ <strong>Số liệu đầy đủ của máy mẫu DP-01</strong></td>
</tr>
<tr>
<td>K</td>
<td>Thuật ngữ Việt–Anh</td>
</tr>
</tbody></table></div>
<h3>Nguồn tham khảo chương 58</h3>
<ul>
<li><strong>Phụ lục G</strong> — danh sách phần mềm lập trình và mô phỏng có bản miễn phí hoặc dùng thử, dùng cho
mục 58.3.</li>
<li><strong>Phụ lục A</strong> — thao tác theo giao diện từng hãng, dùng cho mốc 0–3 tháng.</li>
<li>ISO 13849-1 · IEC 62061 · ISO 12100 — ⚠ nền cho khuyến nghị về <strong>đào tạo chính thức</strong> ở mục 58.5;
xem Chương 6, 47, 48. <em>(tiêu chuẩn có bản quyền)</em></li>
<li><strong>Tài liệu và khoá đào tạo của các nhà sản xuất thiết bị</strong> — nguồn chính cho mục 58.6.</li>
</ul>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Mục 58.4 và 58.5 mô tả <strong>thị trường lao động nói chung</strong> trong ngành tự động hoá;
⚠ chi tiết về mức lương, giá trị của từng chứng chỉ, và cách các nhánh nghề được tổ chức <strong>khác
nhau đáng kể giữa các nước và theo thời gian</strong>. Hãy đối chiếu với thực tế nơi bạn làm việc, và hỏi
người đang làm trong ngành tại địa phương bạn.</p>
</blockquote>
<!-- SECTION: pl_a1_doi_chieu_khai_niem_5_he -->
<hr>
<h1 id="ph-lc-a1-đi-chiu-khái-nim-5-h">Phụ lục A1 — Đối chiếu khái niệm 5 hệ</h1>
<blockquote>
<p><strong>Thân sách dạy khái niệm theo IEC 61131-3. Phụ lục A là nơi khái niệm đó gặp giao diện thật của
từng hãng.</strong></p>
<p>A1 đối chiếu <strong>khái niệm</strong>; <strong>Phụ lục A2</strong> đối chiếu <strong>lệnh</strong> và viết cùng một đoạn logic trên cả
năm hệ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn và mục đích</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mục đích</strong></td>
<td>Giúp bạn <strong>chuyển kiến thức</strong> giữa các hệ, và đọc được tài liệu của hệ mình chưa dùng</td>
</tr>
<tr>
<td>⚠ <strong>KHÔNG phải mục đích</strong></td>
<td>⭐⭐ <strong>Xếp hạng hãng.</strong> Phụ lục này <strong>mô tả khác biệt</strong>, không nói hệ nào hơn</td>
</tr>
<tr>
<td>⚠⚠ <strong>Giới hạn</strong></td>
<td>Chi tiết <strong>thay đổi theo dòng sản phẩm và phiên bản phần mềm</strong> — một hãng có thể có nhiều dòng làm khác nhau</td>
</tr>
<tr>
<td>⭐ <strong>Cách dùng đúng</strong></td>
<td>Dùng bảng để <strong>biết cần tìm gì</strong>, rồi ⭐ <strong>đọc tài liệu của dòng cụ thể bạn đang dùng</strong></td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Đừng dùng bảng này làm căn cứ kỹ thuật cho một dự án.</strong> Dùng nó để định hướng, rồi xác nhận
bằng tài liệu chính thức.</p>
</blockquote>
<hr>
<h2 id="a11-năm-h-và-vì-sao-chn-năm-h-này">A1.1 Năm hệ, và vì sao chọn năm hệ này</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hệ</th>
<th>Phần mềm</th>
<th>Vì sao có mặt</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rộng ở châu Âu và Việt Nam</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong điện tử, ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam gần đây</td>
</tr>
<tr>
<td>⭐⭐ <strong>CODESYS</strong></td>
<td>CODESYS Development System</td>
<td>⭐ <strong>CỘT NEO</strong> — xem bên dưới</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>Studio 5000</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS là cột neo</h3>
<p>Khi bốn hệ kia làm khác nhau, ⭐ <strong>cột CODESYS cho biết chuẩn IEC 61131-3 nói gì</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Bám chuẩn IEC sát nhất trong năm hệ</td>
<td>Nó <strong>là</strong> hiện thực tham chiếu của chuẩn</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Nên học nó là học được nhiều nền cùng lúc</td>
</tr>
<tr>
<td>⭐ Dùng để <strong>phân biệt hai loại khác biệt</strong></td>
<td>Xem bên dưới</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Có hai loại khác biệt giữa các hệ, và phân biệt được chúng rất quan trọng:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khác về TÊN GỌI</strong></td>
<td>Cùng khái niệm, khác từ dùng</td>
<td><em>&quot;Data Block&quot;</em> ↔ <em>&quot;Global Variable List&quot;</em></td>
</tr>
<tr>
<td>⚠⚠ <strong>Khác về HÀNH VI</strong></td>
<td>⭐ <strong>Khái niệm thật sự khác nhau</strong></td>
<td>Cách xử lý ảnh I/O, cách giữ dữ liệu qua mất điện</td>
</tr>
</tbody></table></div>
<p>Loại đầu chỉ gây khó chịu khi đọc tài liệu. ⚠ <strong>Loại sau gây lỗi khi chuyển chương trình giữa các
hệ</strong> — và là lý do Chương 56 nhấn mạnh phải kiểm thử đầy đủ dù &quot;cùng logic&quot;.</p>
</blockquote>
<hr>
<h2 id="a12-cách-gi-tên-bin-và-đa-ch">A1.2 Cách gọi tên biến và địa chỉ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cách chính</strong></td>
<td>⭐ Tag có kiểu</td>
<td>⭐ <strong>Thiết bị</strong> (device)</td>
<td>Thiết bị hoặc tag tuỳ dòng</td>
<td>⭐ <strong>Biến khai báo</strong></td>
<td>⭐⭐ <strong>Tag, không có địa chỉ vật lý</strong></td>
</tr>
<tr>
<td>Ngõ vào</td>
<td><code>%I0.0</code> · tag</td>
<td><code>X0</code></td>
<td>⚠ <code>X0</code> (<strong>bát phân</strong>) hoặc <code>%IX0.0</code></td>
<td><code>%IX0.0</code></td>
<td>Tag gán qua cấu hình</td>
</tr>
<tr>
<td>Ngõ ra</td>
<td><code>%Q0.0</code> · tag</td>
<td><code>Y0</code></td>
<td><code>Y0</code> hoặc <code>%QX0.0</code></td>
<td><code>%QX0.0</code></td>
<td>Tag</td>
</tr>
<tr>
<td>Bit nội</td>
<td><code>%M0.0</code> · tag</td>
<td><code>M0</code></td>
<td><code>M0</code></td>
<td>Biến <code>BOOL</code></td>
<td>Tag <code>BOOL</code></td>
</tr>
<tr>
<td>Thanh ghi</td>
<td><code>%MW0</code> · DB</td>
<td><code>D0</code></td>
<td><code>D0</code></td>
<td>Biến <code>INT</code>/<code>WORD</code></td>
<td>Tag</td>
</tr>
<tr>
<td>Bộ định thời</td>
<td>Khối <code>IEC_Timer</code></td>
<td>⭐ <code>T0</code> — <strong>thiết bị riêng</strong></td>
<td><code>T0</code></td>
<td>Thể hiện <code>TON</code></td>
<td>Tag <code>TIMER</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là khác biệt về HÀNH VI, không chỉ tên gọi.</strong></p>
<p>Trong hệ kiểu <strong>thiết bị</strong> (Mitsubishi và các dòng nhỏ của Inovance), <code>D0</code> là <strong>một ô nhớ có địa
chỉ cố định</strong>; bạn gán tên cho nó, nhưng ô nhớ vẫn ở đó và ⭐ <strong>truy cập được bằng địa chỉ</strong>.</p>
<p>Trong hệ kiểu <strong>tag thuần</strong> (Rockwell ControlLogix), ⭐ <strong>không có địa chỉ vật lý để truy cập</strong> —
tag là thực thể duy nhất, và bộ nhớ do hệ thống cấp phát.</p>
<p>⚠ <strong>Hệ quả khi chuyển chương trình:</strong> mã dựa vào việc <em>&quot;D100 tới D149 nằm liền nhau&quot;</em> — một cách
viết rất phổ biến ở hệ kiểu thiết bị — ⭐ <strong>không chuyển được trực tiếp</strong> sang hệ tag thuần
(Chương 56).</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bẫy riêng của hệ kiểu thiết bị: địa chỉ I/O đánh số BÁT PHÂN.</strong></p>
<p>Trên Inovance H5U, ngõ vào là <code>X0</code>–<code>X1777</code> với <strong>1024 điểm</strong> — con số đó chỉ đúng nếu đếm bát phân.
Nghĩa là ⭐ <strong><code>X8</code> và <code>X9</code> KHÔNG tồn tại</strong>: sau <code>X7</code> là <code>X10</code>.</p>
<p>⚠ Người quen hệ thập phân rất dễ đếm nhầm khi lập bảng I/O — và lỗi đó chỉ lộ ra lúc đấu dây.
Mitsubishi dùng cùng quy ước này; ⭐ đây là một trong những chỗ hai hệ giống nhau nhất.</p>
<p><em>(Đối chiếu: H5U&amp;Easy Series PLC Instruction Guide, mục Soft Elements.)</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Lời khuyên áp dụng cho MỌI hệ:</strong> dùng <strong>tên</strong>, không dùng địa chỉ trực tiếp — kể cả trên hệ cho
phép. <code>DI_BoardStn1</code> đọc được; <code>X12</code> thì không (Chương 24, Phụ lục B.10).</p>
</blockquote>
<hr>
<h2 id="a13-t-chc-d-liu">A1.3 Tổ chức dữ liệu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Gom biến toàn cục</strong></td>
<td>⭐ <strong>Data Block (DB)</strong></td>
<td>Vùng <code>D</code> + nhãn</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>Global Variable List (GVL)</strong></td>
<td>⭐ <strong>Controller Tags</strong></td>
</tr>
<tr>
<td><strong>Kiểu do người dùng định nghĩa</strong></td>
<td>⭐ <strong>UDT</strong></td>
<td>Structure (dòng mới)</td>
<td>Tuỳ dòng</td>
<td>⭐ <code>TYPE ... STRUCT</code></td>
<td>⭐ <strong>UDT</strong></td>
</tr>
<tr>
<td><strong>Biến cục bộ của khối</strong></td>
<td>Static / Temp trong khối</td>
<td>Ít dùng ở dòng cũ</td>
<td>Tuỳ dòng</td>
<td><code>VAR</code> trong POU</td>
<td>Program Tags</td>
</tr>
<tr>
<td><strong>Mảng</strong></td>
<td>Có</td>
<td>Qua vùng <code>D</code> liên tiếp</td>
<td>Có</td>
<td>⭐ <code>ARRAY[..] OF ..</code></td>
<td>Có</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Khái niệm quan trọng nhất trong bảng này là kiểu do người dùng định nghĩa (UDT / STRUCT).</strong></p>
<p>Nó cho phép bạn gom <strong>mọi dữ liệu của một trạm</strong> thành một kiểu, rồi tạo hai biến <code>Stn1</code> và <code>Stn2</code>
cùng kiểu đó. Không có nó, bạn phải nhân đôi mọi biến bằng tay — và ⚠ <strong>mỗi lần sửa phải nhớ sửa
cả hai chỗ</strong>.</p>
<p>⭐ Đây là nền của &quot;mỗi trạm là một máy trạng thái độc lập&quot; ở Chương 57 mục 57.6 và Chương 30.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Với dòng PLC nhỏ đời cũ</strong> (nhiều dòng của Mitsubishi và Inovance ở phân khúc nhỏ), ⭐ <strong>kiểu do
người dùng định nghĩa có thể không có</strong>. Khi đó cách thay thế là <strong>quy ước địa chỉ</strong>: trạm 1 dùng
<code>D100–D149</code>, trạm 2 dùng <code>D200–D249</code>, cùng độ lệch cho cùng ý nghĩa.</p>
<p>⭐ Nó hoạt động được, nhưng ⚠ <strong>quy ước đó chỉ nằm trong đầu người viết</strong> — nên phải ghi vào tài liệu
(Chương 24).</p>
</blockquote>
<hr>
<h2 id="a14-khi-chương-trình-và-th-hin-khi-hàm">A1.4 Khối chương trình và thể hiện khối hàm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Đơn vị chương trình</strong></td>
<td>OB · FB · FC</td>
<td>Chương trình chính + chương trình con</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>POU</strong>: PROGRAM · FB · FUNCTION</td>
<td>⭐ <strong>Routine</strong> trong Program</td>
</tr>
<tr>
<td><strong>Khối có bộ nhớ riêng</strong></td>
<td>⭐ <strong>FB + Instance DB</strong></td>
<td>⚠ Dòng cũ: không có khái niệm này</td>
<td>Tuỳ dòng</td>
<td>⭐ <strong>Thể hiện FB</strong></td>
<td>⭐ <strong>Add-On Instruction (AOI)</strong></td>
</tr>
<tr>
<td><strong>Khối không bộ nhớ</strong></td>
<td>FC</td>
<td>Chương trình con</td>
<td></td>
<td>FUNCTION</td>
<td>Routine thường</td>
</tr>
<tr>
<td><strong>Điểm vào chương trình</strong></td>
<td>OB1 (và OB khác)</td>
<td>Quét từ đầu chương trình chính</td>
<td></td>
<td>⭐ Task gọi PROGRAM</td>
<td>⭐ <strong>Task → Program → Routine</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là chỗ khác biệt lớn nhất giữa năm hệ, và là chỗ hay gây hiểu nhầm nhất.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Câu hỏi cốt lõi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Khối này có bộ nhớ riêng theo từng lần dùng không?</strong></td>
<td>⚠ Nếu <strong>không</strong>, thì dùng cùng một khối ở hai chỗ sẽ <strong>ghi đè lẫn nhau</strong></td>
</tr>
</tbody></table></div>
<p>Trên hệ có thể hiện (Siemens FB, CODESYS FB, Rockwell AOI): mỗi lần dùng khai báo một thể hiện
riêng → hai chỗ độc lập.</p>
<p>⚠ Trên hệ <strong>không có</strong> khái niệm này (nhiều dòng nhỏ đời cũ): chương trình con dùng chung vùng nhớ
→ ⭐ <strong>bạn phải tự quản lý bằng cách truyền địa chỉ hoặc dùng độ lệch</strong> — và ⚠ <strong>quên điều đó là một
lỗi rất khó tìm</strong>.</p>
<p>Xem Chương 30 và Phụ lục B.9.</p>
</blockquote>
<hr>
<h2 id="a15-task-chu-k-và-nh-io">A1.5 Task, chu kỳ và ảnh I/O</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Chạy tuần hoàn</strong></td>
<td>OB1 (chu kỳ tự do)</td>
<td>Quét tự do</td>
<td>Quét tự do</td>
<td>⭐ Task chu kỳ hoặc tự do</td>
<td>⭐ <strong>Continuous Task</strong></td>
</tr>
<tr>
<td><strong>Chạy theo chu kỳ cố định</strong></td>
<td>OB chu kỳ</td>
<td>Chương trình ngắt định kỳ</td>
<td>Ngắt định kỳ</td>
<td>⭐ <strong>Cyclic task có chu kỳ đặt</strong></td>
<td>⭐ <strong>Periodic Task</strong></td>
</tr>
<tr>
<td><strong>Ngắt sự kiện</strong></td>
<td>OB ngắt</td>
<td>Chương trình ngắt</td>
<td>Ngắt</td>
<td>Event task</td>
<td>Event Task</td>
</tr>
<tr>
<td><strong>Nhiều task ưu tiên khác nhau</strong></td>
<td>Có</td>
<td>⚠ Hạn chế ở dòng nhỏ</td>
<td>Tuỳ dòng</td>
<td>⭐ Có</td>
<td>⭐ Có</td>
</tr>
<tr>
<td>⭐ <strong>Ảnh I/O</strong></td>
<td>⭐ Đọc đầu · ghi cuối vòng quét</td>
<td>Đọc đầu · ghi cuối</td>
<td>Đọc đầu · ghi cuối</td>
<td>Theo cấu hình task</td>
<td>⭐⭐ <strong>Cập nhật KHÔNG đồng bộ với quét</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là khác biệt về HÀNH VI có hậu quả thật.</strong></p>
<p>Mô hình cổ điển — đọc toàn bộ ngõ vào ở đầu vòng quét, chạy chương trình, ghi toàn bộ ngõ ra ở cuối
— làm cho ⭐ <strong>giá trị ngõ vào KHÔNG đổi trong suốt một vòng quét</strong> (Chương 7).</p>
<p>⚠ Ở hệ mà I/O cập nhật không đồng bộ với việc quét chương trình (đặc trưng của Rockwell
ControlLogix), giả định đó <strong>không còn đúng</strong> — cùng một tag ngõ vào có thể cho hai giá trị khác
nhau ở hai chỗ trong một lần quét.</p>
<p>⭐ <strong>Hệ quả thực dụng:</strong> khi cần một giá trị nhất quán trong một đoạn logic, hãy <strong>sao chép nó vào
một biến ở đầu đoạn</strong> và dùng biến đó. ⭐ Cách này đúng trên <strong>mọi</strong> hệ, nên đáng làm thành thói
quen.</p>
<p>⭐⭐ <strong>Chính hãng cũng khuyến nghị đúng cách này, và gọi nó là &quot;buffer the values&quot;.</strong> Đó là từ khoá
đáng nhớ: khi tra tài liệu Rockwell về vấn đề này, tìm <em>&quot;buffering I/O&quot;</em> sẽ ra ngay.</p>
<p><em>(Đối chiếu: Rockwell Logix 5000 Controllers I/O and Tag Data programming manual, 1756-PM004 —
mục về truy cập dữ liệu I/O và đệm giá trị.)</em></p>
</blockquote>
<hr>
<h2 id="a16-vùng-nh-gi-qua-mt-đin">A1.6 Vùng nhớ giữ qua mất điện</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cách khai báo</strong></td>
<td>Đánh dấu retentive cho vùng M / DB</td>
<td>⭐ <strong>Dải thiết bị được cấu hình là latched</strong></td>
<td>⭐ <strong>Tuỳ dòng</strong> — xem bảng riêng bên dưới</td>
<td>⭐ <code>VAR RETAIN</code> · <code>VAR PERSISTENT</code></td>
<td>⭐ Thuộc tính của tag, <strong>và của LỆNH</strong> — xem dưới</td>
</tr>
<tr>
<td><strong>Cần pin hay không</strong></td>
<td>Tuỳ dòng</td>
<td>⚠ <strong>Dòng cũ thường cần pin</strong></td>
<td>Tuỳ dòng</td>
<td>Tuỳ phần cứng</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⚠ <strong>Sống sót qua nạp chương trình?</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
<td>⚠ <code>RETAIN</code> vs <code>PERSISTENT</code> khác nhau ở chính điểm này</td>
<td>⚠⚠ <strong>PHẢI KIỂM</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là một trong những cái bẫy đắt nhất trong cả cuốn sách.</strong></p>
<p>Rất nhiều người thiết lập bộ đếm bảo trì hoặc bộ đếm sản lượng vào vùng nhớ giữ được, chạy ba năm,
rồi phát hiện nó <strong>về không sau một lần nạp chương trình</strong>.</p>
<p>⭐⭐ <strong>Cách kiểm duy nhất đáng tin: nạp thử chương trình lên máy và xem giá trị còn không.</strong> Đọc tài
liệu là chưa đủ — hành vi khác nhau giữa &quot;nạp thay đổi nhỏ&quot;, &quot;nạp toàn bộ&quot;, và &quot;nạp kèm cấu hình
phần cứng&quot;.</p>
<p>Xem Chương 11 và Chương 53 mục 53.5.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Rockwell: giữ được còn là thuộc tính của LỆNH, không chỉ của biến.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Hành vi khi mất điện</th>
</tr>
</thead>
<tbody><tr>
<td><code>OTE</code> <em>(Output Energize)</em></td>
<td>⭐ <strong>Không giữ</strong></td>
</tr>
<tr>
<td><code>OTL</code> / <code>OTU</code> <em>(Output Latch / Unlatch)</em></td>
<td>⚠⚠ <strong>Giữ được</strong></td>
</tr>
</tbody></table></div>
<p>⚠ Đây là chỗ khác mô hình của bốn hệ còn lại, nơi &quot;cách bit đổi giá trị&quot; và &quot;bit có sống qua mất
điện không&quot; là hai chuyện tách rời. ⭐ Người chuyển chương trình từ hệ IEC sang Logix mà không biết
điều này dễ tạo ra máy <strong>tự chạy lại khi có điện trở lại</strong>. Xem Chương 16, mục 16.7.</p>
<p>⚡ Cùng tinh thần: ⭐ <strong>bộ đếm ở nhiều hệ mặc định đã giữ được</strong> — Chương 18, mục 18.6b.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Inovance: hai dòng, hai cơ chế hoàn toàn khác nhau — và cả hai đều có bẫy riêng.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Cơ chế giữ dữ liệu</th>
<th>⚠ Bẫy</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>H5U / AutoShop</strong> (kiểu thiết bị)</td>
<td>Theo <strong>dải số hiệu thiết bị</strong></td>
<td>⚠⚠ <strong>1000 phần tử ĐẦU của mọi loại đều MẤT khi mất điện</strong></td>
</tr>
<tr>
<td>⭐ <strong>AM400/AM600, AC700/AC800 / InoProShop</strong> (nền CODESYS)</td>
<td>Biến <code>PERSISTENT</code> khai trong bảng riêng</td>
<td>⚠⚠ <strong>Đổi TÊN biến làm mất giá trị</strong></td>
</tr>
</tbody></table></div>
<p><strong>Quy luật của dòng H5U — dễ nhớ và dễ sai:</strong></p>
<pre><code class="language-text">M0-M999    mat        M1000-M7999    giu
S0-S999    mat        S1000-S4095    giu
D0-D999    mat        D1000-D7999    giu
R0-R999    mat        R1000-R32767   giu
</code></pre>
<p>⚠⚠ <strong>Đặt bộ đếm bảo trì ở <code>D500</code> thì nó về 0 mỗi lần mất điện; đặt ở <code>D1500</code> thì nó sống.</strong>
Hai địa chỉ trông giống hệt nhau trong chương trình — ⭐ <strong>khác biệt nằm hoàn toàn ở con số</strong>.</p>
<p><strong>Bẫy của dòng InoProShop — không ai đoán ra được:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn đổi gì</th>
<th>Giá trị persistent</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Tên biến</strong></td>
<td><strong>MẤT — về giá trị khởi tạo</strong></td>
</tr>
<tr>
<td>⚠ <strong>Tên kiểu dữ liệu</strong></td>
<td><strong>MẤT</strong></td>
</tr>
<tr>
<td>Địa chỉ, giá trị khởi tạo, chú thích, thuộc tính</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Thành viên của struct</td>
<td>Thành viên <strong>không đổi</strong> thì giữ; thành viên <strong>đổi</strong> thì mất</td>
</tr>
</tbody></table></div>
<p>⭐ Nghĩa là một lần &quot;dọn dẹp cho gọn tên biến&quot; có thể xoá sạch số liệu tích luỹ nhiều năm — đúng
loại thay đổi mà Chương 53 gọi là &quot;cách làm xấu nhưng chạy đúng, để đợt sau&quot;.</p>
<p><em>(Đối chiếu: H5U&amp;Easy Series PLC Instruction Guide, mục Soft Elements; InoProShop User Manual,
mục Persistent Rules. ⚠ Áp dụng từ một phiên bản firmware nhất định trở đi — kiểm phiên bản của
bạn.)</em></p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Trên CODESYS, <code>RETAIN</code> và <code>PERSISTENT</code> là hai thứ khác nhau — và khác đúng ở chỗ nguy hiểm
nhất:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Thao tác</th>
<th><code>VAR RETAIN</code></th>
<th><code>VAR PERSISTENT</code></th>
</tr>
</thead>
<tbody><tr>
<td>Mất điện rồi có lại (khởi động ấm)</td>
<td>⭐ Giữ</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Sửa trực tuyến <em>(online change)</em></td>
<td>Giữ</td>
<td>Giữ</td>
</tr>
<tr>
<td>⭐⭐ <strong>Tải chương trình xuống</strong> <em>(download)</em></td>
<td>⚠⚠ <strong>MẤT</strong></td>
<td>⭐ <strong>Giữ</strong></td>
</tr>
<tr>
<td>Reset lạnh <em>(reset cold)</em></td>
<td>⚠ Mất</td>
<td>⭐ Giữ</td>
</tr>
<tr>
<td>Reset về gốc <em>(reset origin)</em></td>
<td>Mất</td>
<td>Mất</td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Hàng &quot;tải chương trình xuống&quot; chính là cái bẫy &quot;bộ đếm ba năm về không&quot;.</strong> Nếu bộ đếm bảo trì
khai bằng <code>RETAIN</code>, nó sống qua mọi lần mất điện — rồi biến mất ở lần nạp chương trình đầu tiên.</p>
<p>⚡ Lưu ý phụ: nếu <strong>một</strong> biến trong khối hàm được đánh dấu <code>PERSISTENT</code>, thể hiện của khối đó
thường bị lưu <strong>trọn vẹn</strong> vào vùng nhớ giữ được — tốn bộ nhớ hơn bạn tưởng.</p>
<p><em>(Đối chiếu: tài liệu CODESYS Development System, mục &quot;Preserving Data with Persistent Variables&quot;
— tra cứu 2026-09-02. ⚠ Hành vi có thể khác theo phiên bản và theo phần cứng đích: <strong>vẫn phải thử
thực tế</strong> theo mục A1.6.)</em></p>
</blockquote>
<hr>
<h2 id="a17-cu-hình-phn-cng-và-đánh-đa-ch-module">A1.7 Cấu hình phần cứng và đánh địa chỉ module</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Cấu hình</strong></td>
<td>Trong dự án, dạng giá đỡ trực quan</td>
<td>Cấu hình tham số PLC</td>
<td>Trong dự án</td>
<td>⭐ Cây thiết bị</td>
<td>⭐ I/O Configuration</td>
</tr>
<tr>
<td><strong>Địa chỉ module</strong></td>
<td>⭐ Gán được, thường tự động theo khe cắm</td>
<td>⭐ <strong>Theo vị trí khe cắm</strong></td>
<td>Theo khe cắm</td>
<td>Theo cây thiết bị</td>
<td>⭐⭐ <strong>Tag theo tên module</strong></td>
</tr>
<tr>
<td>⚠ <strong>Đổi khe cắm thì sao?</strong></td>
<td>⚠ Địa chỉ dịch — ⭐ <strong>nếu dùng tag thì chương trình không phải sửa</strong></td>
<td>⚠⚠ <strong>Địa chỉ dịch, phải sửa</strong></td>
<td>⚠ Địa chỉ dịch</td>
<td>Cập nhật ánh xạ</td>
<td>⭐ Tag giữ nguyên</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do rất thực dụng để dùng TÊN thay vì địa chỉ trực tiếp trên mọi hệ.</strong></p>
<p>Thêm một module vào giữa giá đỡ, hoặc thay một module hỏng bằng module có số kênh khác, ⚠ <strong>làm
dịch địa chỉ của mọi module phía sau</strong>. Nếu chương trình viết bằng địa chỉ trực tiếp, bạn phải sửa
<strong>mọi chỗ</strong> — và ⭐ <strong>bỏ sót một chỗ nghĩa là một ngõ ra sai điều khiển một cơ cấu sai</strong>.</p>
<p>⭐ Với tên và ánh xạ tập trung, bạn sửa <strong>một chỗ</strong> (Chương 24, 56).</p>
</blockquote>
<hr>
<h2 id="a18-bng-dch-nhanh-cùng-khái-nim-khác-tên">A1.8 ⭐ Bảng dịch nhanh — cùng khái niệm, khác tên</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khái niệm IEC</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đơn vị tổ chức chương trình</td>
<td>OB / FB / FC</td>
<td>Chương trình / chương trình con</td>
<td>⭐ <strong>POU</strong></td>
<td>Program / Routine</td>
</tr>
<tr>
<td>Khối hàm có bộ nhớ</td>
<td>FB + Instance DB</td>
<td>(dòng mới: FB)</td>
<td>⭐ <strong>Function Block</strong></td>
<td>Add-On Instruction</td>
</tr>
<tr>
<td>Biến toàn cục</td>
<td>Tag table · DB</td>
<td>Thiết bị <code>D</code>, <code>M</code></td>
<td>⭐ <strong>GVL</strong></td>
<td>Controller Tags</td>
</tr>
<tr>
<td>Kiểu tự định nghĩa</td>
<td>UDT</td>
<td>Structure</td>
<td>⭐ <strong>STRUCT</strong></td>
<td>UDT</td>
</tr>
<tr>
<td>Chương trình chạy tuần hoàn</td>
<td>OB1</td>
<td>Chương trình chính</td>
<td>⭐ Task + PROGRAM</td>
<td>Continuous Task</td>
</tr>
<tr>
<td>Ngõ vào số</td>
<td><code>%I</code></td>
<td><code>X</code></td>
<td><code>%IX</code></td>
<td>Tag module</td>
</tr>
<tr>
<td>Ngõ ra số</td>
<td><code>%Q</code></td>
<td><code>Y</code></td>
<td><code>%QX</code></td>
<td>Tag module</td>
</tr>
<tr>
<td>Bit nội</td>
<td><code>%M</code></td>
<td><code>M</code></td>
<td>Biến <code>BOOL</code></td>
<td>Tag <code>BOOL</code></td>
</tr>
<tr>
<td>Thanh ghi 16 bit</td>
<td><code>%MW</code></td>
<td><code>D</code></td>
<td>Biến <code>WORD</code>/<code>INT</code></td>
<td>Tag <code>INT</code></td>
</tr>
<tr>
<td>Giữ qua mất điện</td>
<td>Retentive</td>
<td>Latched</td>
<td>⭐ <code>RETAIN</code> / <code>PERSISTENT</code></td>
<td>Tag retentive</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>Force</td>
<td>Force</td>
<td>Force · Write</td>
<td>⭐ Force · Toggle</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách dùng bảng này:</strong> khi đọc tài liệu của một hệ bạn chưa dùng, tra từ lạ ở đây để tìm ⭐ <strong>khái
niệm tương ứng bạn đã biết</strong>. Phần lớn khác biệt tan biến khi bạn nhận ra đó chỉ là tên khác.</p>
<p>⚠ <strong>Nhưng đừng cho rằng mọi khác biệt đều là tên gọi</strong> — bốn chỗ ở A1.2, A1.4, A1.5 và A1.6 là khác
biệt thật về hành vi.</p>
</blockquote>
<hr>
<h2 id="a19-bn-khác-bit-v-hành-vi-tóm-tt">A1.9 ⭐⭐ Bốn khác biệt về hành vi — tóm tắt</h2>
<p>Nếu bạn chỉ nhớ bốn điều từ phụ lục này:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Khác biệt</th>
<th>⚠ Hậu quả nếu bỏ qua</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Địa chỉ vật lý có tồn tại không</strong></td>
<td>Mã dựa vào ô nhớ liền nhau ⚠ <strong>không chuyển được</strong> sang hệ tag thuần</td>
<td>A1.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Khối có bộ nhớ riêng theo thể hiện không</strong></td>
<td>⚠ Dùng ở hai chỗ → <strong>ghi đè lẫn nhau</strong></td>
<td>A1.4</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Ảnh I/O có cố định trong một vòng quét không</strong></td>
<td>⚠ Một tag cho hai giá trị khác nhau trong cùng vòng quét</td>
<td>A1.5</td>
</tr>
<tr>
<td>4</td>
<td>⭐⭐ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong></td>
<td>⚠⚠ <strong>Bộ đếm ba năm về không</strong></td>
<td>A1.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bốn điều này là lý do Chương 56 nói: &quot;cùng logic không có nghĩa là cùng hành vi&quot;.</strong></p>
<p>Công cụ chuyển đổi tự động của hãng dịch được <strong>cú pháp</strong>. Nó ⚠ <strong>không kiểm được</strong> bốn điểm trên —
và cũng không kiểm được thời gian quét, tràn số, hay hành vi bộ định thời. Vì thế chương trình
chuyển nền phải được <strong>kiểm thử đầy đủ như thể viết mới</strong>.</p>
</blockquote>
<hr>
<h2 id="a110-dn-v-đâu">A1.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu LỆNH và cùng một đoạn logic viết 5 lần</strong></td>
<td>⭐ <strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Khái niệm gốc theo chuẩn IEC</td>
<td>Chương 13–21, 30 · <strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>Vì sao vòng quét quan trọng</td>
<td>Chương 7</td>
</tr>
<tr>
<td>⚠ Chuyển chương trình sang nền mới</td>
<td>⚠ <strong>Chương 56 mục 56.4</strong></td>
</tr>
<tr>
<td>Vùng nhớ giữ được</td>
<td>Chương 11 · Chương 53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ hiểu sai nhất về phụ lục này.</strong></p>
<p>A1 <strong>mô tả khác biệt, không xếp hạng hãng.</strong> Mỗi hệ ở đây được thiết kế cho một bối cảnh và có lý do
riêng cho các lựa chọn của nó. ⭐ <strong>Hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng,
và bạn có người để hỏi.</strong></p>
<p>⚠ Chi tiết trong mọi bảng ở đây phụ thuộc <strong>dòng sản phẩm và phiên bản phần mềm cụ thể</strong>. Trước khi
dựa vào bất kỳ hàng nào cho một dự án, ⭐ <strong>xác nhận bằng tài liệu chính thức của dòng bạn đang
dùng</strong> — và với những điểm ở A1.9, ⭐⭐ <strong>xác nhận bằng cách thử thực tế trên máy</strong>.</p>
</blockquote>
<!-- SECTION: pl_a2_doi_chieu_lenh_va_cung_doan_logic -->
<hr>
<h1 id="ph-lc-a2-đi-chiu-lnh-cùng-mt-đon-logic-vit-5-ln">Phụ lục A2 — Đối chiếu lệnh &amp; cùng một đoạn logic viết 5 lần</h1>
<blockquote>
<p><strong>Phụ lục A1 đối chiếu khái niệm. A2 đối chiếu lệnh — và viết cùng một đoạn trình tự của DP-01 trên
cả năm hệ.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mục đích</strong></td>
<td>Chuyển kiến thức giữa các hệ; đọc được tài liệu của hệ chưa dùng</td>
</tr>
<tr>
<td>⚠ <strong>KHÔNG phải mục đích</strong></td>
<td>⭐ <strong>Xếp hạng hãng</strong> — phụ lục <strong>mô tả khác biệt</strong></td>
</tr>
<tr>
<td>⚠⚠ <strong>Giới hạn</strong></td>
<td>⭐ Tên lệnh và chân khối <strong>khác nhau theo dòng sản phẩm và phiên bản phần mềm</strong></td>
</tr>
<tr>
<td>⭐ <strong>Cách dùng đúng</strong></td>
<td>Dùng để <strong>biết cần tìm gì</strong>, rồi ⭐ <strong>tra tài liệu dòng cụ thể</strong></td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Mã trong phụ lục này là mã MINH HOẠ để so sánh cấu trúc — không phải mã chạy được nguyên
văn.</strong> Cú pháp chính xác, tên chân và cách khai báo phải lấy từ tài liệu hệ bạn dùng.</p>
</blockquote>
<hr>
<h2 id="a21-ba-mc-tương-đương">A2.1 ⭐ Ba mức tương đương</h2>
<p>Trước khi vào bảng, cần phân biệt ba loại quan hệ:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tương đương 1-1</strong></td>
<td>Cùng chức năng, chỉ khác tên</td>
<td><code>MOVE</code> ↔ <code>MOV</code></td>
</tr>
<tr>
<td>⚡ <strong>Tương đương gần</strong></td>
<td>Cùng ý tưởng, ⚠ <strong>khác chi tiết</strong></td>
<td>Bộ định thời — khác cách đặt thời gian</td>
</tr>
<tr>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⭐ <strong>Khái niệm khác nhau</strong></td>
<td>Khối chuyển động; xử lý ngắt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Phụ lục này nêu rõ những chỗ KHÔNG tương đương 1-1, không giả vờ chúng giống nhau.</strong></p>
<p>⚠ Giả vờ tương đương là cách tạo ra lỗi khi chuyển nền — đúng vấn đề của Chương 56 mục 56.4.</p>
</blockquote>
<hr>
<h2 id="a22-b-đnh-thi">A2.2 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Trễ khi bật</td>
<td><code>TON</code> (IEC)</td>
<td>⭐ <code>OUT T0 K20</code> — thiết bị T</td>
<td><code>TON</code> hoặc thiết bị T</td>
<td>⭐ <code>TON</code></td>
<td>⭐ <code>TON</code></td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td><code>TOF</code></td>
<td>⚠ <strong>Thường phải tự dựng</strong></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
<td><code>TOF</code></td>
</tr>
<tr>
<td>Xung</td>
<td><code>TP</code></td>
<td>⚠ Tự dựng</td>
<td><code>TP</code></td>
<td><code>TP</code></td>
<td>⚡ <code>TP</code>/tự dựng</td>
</tr>
<tr>
<td><strong>Đặt thời gian</strong></td>
<td>⭐ Kiểu <code>TIME</code>: <code>T#2s</code></td>
<td>⭐⭐ <strong>Số nguyên × độ phân giải</strong>: <code>K20</code> = 2,0 s nếu T là 100 ms</td>
<td>Tuỳ dòng</td>
<td>⭐ <code>T#2s</code></td>
<td>⭐ Mili giây: <code>2000</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚠⚠ <strong>Khác đáng kể</strong></td>
<td>⚡ Gần</td>
<td>— (cột neo)</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Cột Mitsubishi là chỗ khác biệt thật, không phải khác tên.</strong></p>
<p>⭐ Ở hệ kiểu thiết bị, giá trị đặt là <strong>số nguyên đếm theo độ phân giải của bộ định thời</strong>, không
phải một khoảng thời gian. Độ phân giải đến từ <strong>hai nguồn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Ví dụ trên MELSEC iQ-F (FX5)</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Lệnh dùng để chạy bộ định thời</strong></td>
<td><code>OUT</code> → 100 ms · <code>OUTH</code> → 10 ms · <code>OUTHS</code> → 1 ms</td>
</tr>
<tr>
<td>⭐ <strong>Kiểu thiết bị <code>T</code></strong></td>
<td>Có kiểu 1 ms · 10 ms · 100 ms, và bản giữ được của cả ba</td>
</tr>
</tbody></table></div>
<p>⚠ Nghĩa là cùng <code>K20</code> cho:</p>
<pre><code class="language-text">OUT   T5  K20   →  20 × 100 ms  =  2,0 giây
OUTH  T5  K20   →  20 ×  10 ms  =  0,2 giây
OUTHS T5  K20   →  20 ×   1 ms  =  0,02 giây
</code></pre>
<p>⚠⚠ <strong>Đây là nguồn lỗi kinh điển khi chuyển chương trình, khi đổi lệnh, hoặc khi đổi số hiệu bộ định
thời.</strong></p>
<p>⭐ <strong>Luôn kiểm cả lệnh lẫn kiểu thiết bị <code>T</code> bạn đang dùng.</strong> Dải giá trị đặt cũng cho biết độ phân
giải: với <code>OUT</code> là 0,1–3276,7 s; <code>OUTH</code> là 0,01–327,67 s; <code>OUTHS</code> là 0,001–32,767 s.</p>
<p><em>(Đối chiếu: MELSEC iQ-F FX5 Programming Manual — Instructions/Standard Functions/Function Blocks,
mục lệnh <code>OUT</code> cho bộ định thời.)</em></p>
</blockquote>
<blockquote>
<p>⭐ <strong>Điểm chung của cả năm hệ — nhắc lại vì nó quan trọng hơn mọi khác biệt cú pháp:</strong>
⚠⚠ <strong>Bộ định thời KHÔNG dùng để chuyển bước trình tự</strong> — chỉ để báo lỗi khi phản hồi không tới
(Chương 21).</p>
</blockquote>
<hr>
<h2 id="a23-b-đm">A2.3 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Đếm lên</td>
<td><code>CTU</code></td>
<td>⭐ <code>OUT C0 K12</code> — thiết bị C</td>
<td><code>CTU</code> / thiết bị C</td>
<td>⭐ <code>CTU</code></td>
<td>⭐ <code>CTU</code></td>
</tr>
<tr>
<td>Đếm xuống</td>
<td><code>CTD</code></td>
<td>⚡ Tuỳ dòng</td>
<td></td>
<td><code>CTD</code></td>
<td><code>CTD</code></td>
</tr>
<tr>
<td>Lên–xuống</td>
<td><code>CTUD</code></td>
<td>⚡ Thiết bị C hai chiều</td>
<td></td>
<td><code>CTUD</code></td>
<td>⚡ Dùng <code>CTU</code>+<code>CTD</code></td>
</tr>
<tr>
<td>Xoá</td>
<td>Chân <code>R</code></td>
<td>⭐ Lệnh <code>RST C0</code></td>
<td></td>
<td>Chân <code>RESET</code></td>
<td>Chân <code>Reset</code></td>
</tr>
<tr>
<td><strong>Bộ đếm tốc độ cao</strong></td>
<td>⚠⚠ Cấu hình phần cứng</td>
<td>⚠⚠ Thiết bị đặc biệt</td>
<td>⚠⚠ Cấu hình</td>
<td>⚠⚠ Theo phần cứng</td>
<td>⚠⚠ Module riêng</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng &quot;bộ đếm tốc độ cao&quot; KHÔNG tương đương giữa các hệ.</strong> Nó là chức năng của <strong>phần cứng</strong>,
nên cách cấu hình, tần số tối đa, và các chế độ đếm khác nhau hoàn toàn.</p>
<p>⭐ Khi chuyển nền, đây là hạng mục phải <strong>thiết kế lại</strong>, không phải dịch (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="a24-chuyn-d-liu-và-so-sánh">A2.4 Chuyển dữ liệu và so sánh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chức năng</th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
<th>Mức</th>
</tr>
</thead>
<tbody><tr>
<td>Gán / chuyển</td>
<td><code>MOVE</code></td>
<td><code>MOV</code></td>
<td><code>:=</code></td>
<td><code>MOV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Chuyển khối</td>
<td><code>MOVE_BLK</code></td>
<td><code>BMOV</code></td>
<td>⚡ <code>MEMCPY</code>/vòng lặp</td>
<td><code>COP</code> · <code>CPS</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Cộng · trừ</td>
<td><code>ADD</code> · <code>SUB</code></td>
<td><code>ADD</code>/<code>+</code> · <code>SUB</code>/<code>-</code></td>
<td><code>+</code> · <code>-</code></td>
<td><code>ADD</code> · <code>SUB</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Nhân · chia</td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td><code>*</code> · <code>/</code></td>
<td><code>MUL</code> · <code>DIV</code></td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>So sánh</td>
<td><code>CMP</code> · toán tử</td>
<td><code>LD=</code> <code>LD&gt;</code> …</td>
<td><code>=</code> <code>&gt;</code> <code>&lt;</code> …</td>
<td><code>EQU</code> <code>GRT</code> …</td>
<td>⭐ 1-1</td>
</tr>
<tr>
<td>Giới hạn</td>
<td><code>LIMIT</code></td>
<td>⚡ Tự dựng</td>
<td><code>LIMIT</code></td>
<td><code>LIM</code></td>
<td>⚡ Gần</td>
</tr>
<tr>
<td>Chọn</td>
<td><code>SEL</code></td>
<td>⚡ Tự dựng</td>
<td><code>SEL</code></td>
<td>⚡ <code>SEL</code>/logic</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Chú ý ở <code>COP</code> và <code>CPS</code> của Rockwell:</strong> một trong hai đảm bảo dữ liệu không bị thay đổi giữa
chừng bởi tác vụ khác. ⭐ <strong>Khi sao chép dữ liệu dùng chung giữa nhiều task, sự khác nhau đó quan
trọng</strong> — đọc tài liệu trước khi chọn.</p>
</blockquote>
<hr>
<h2 id="a25-bt-cnh">A2.5 Bắt cạnh</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Siemens</th>
<th>Mitsubishi</th>
<th>Inovance</th>
<th>⭐ CODESYS</th>
<th>Rockwell</th>
</tr>
</thead>
<tbody><tr>
<td>Cạnh lên</td>
<td>⭐ Tiếp điểm <code>P</code> · <code>R_TRIG</code></td>
<td>⭐ <code>LDP</code> · <code>PLS</code></td>
<td><code>LDP</code></td>
<td>⭐ <code>R_TRIG</code></td>
<td>⭐ <code>ONS</code> · <code>OSR</code></td>
</tr>
<tr>
<td>Cạnh xuống</td>
<td>Tiếp điểm <code>N</code> · <code>F_TRIG</code></td>
<td><code>LDF</code> · <code>PLF</code></td>
<td><code>LDF</code></td>
<td><code>F_TRIG</code></td>
<td><code>OSF</code></td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>⚡ Gần</td>
<td>—</td>
<td>⚡ Gần</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Điểm chung phải nhớ trên MỌI hệ: mỗi chỗ bắt cạnh cần một BIT NHỚ RIÊNG.</strong></p>
<p>Bắt cạnh hoạt động bằng cách so trạng thái hiện tại với trạng thái vòng quét trước — nên nó phải
nhớ trạng thái đó ở đâu đó.</p>
<p>⚠ <strong>Dùng chung một bit nhớ cho hai chỗ bắt cạnh là lỗi kinh điển</strong>, và nó tạo ra hành vi rất khó
hiểu: một chỗ &quot;ăn mất&quot; cạnh của chỗ kia. Trên hệ có thể hiện FB, mỗi <code>R_TRIG</code> phải là <strong>một thể
hiện riêng</strong> (Chương 11, Phụ lục B.9).</p>
</blockquote>
<hr>
<h2 id="a26-quy-đi-thang-analog">A2.6 Quy đổi thang analog</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>Cách làm</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>⭐ Có khối chuẩn hoá + đổi thang (<code>NORM_X</code> → <code>SCALE_X</code>); hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>⚡ Lệnh đổi thang tuỳ dòng; ⭐ <strong>nhiều người tự tính</strong></td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>⭐ Tự tính hoặc dùng thư viện</td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td>⭐ <code>SCL</code> · <code>SCP</code>; hoặc tự tính</td>
</tr>
<tr>
<td><strong>Mức tương đương</strong></td>
<td>⚡ <strong>Gần</strong> — cùng phép toán, khác cách gói</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Vì phép toán giống nhau ở mọi hệ, tự viết một khối hàm quy đổi là lựa chọn tốt:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lợi ích</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Chuyển nền được</strong></td>
<td>Cùng một khối, dịch sang hệ khác dễ</td>
</tr>
<tr>
<td>⭐ <strong>Kiểm soát được cách xử lý số</strong></td>
<td>Ép kiểu, thứ tự phép tính, tràn số (Phụ lục K.6)</td>
</tr>
<tr>
<td>⭐⭐ <strong>Gộp luôn phát hiện ngoài dải</strong></td>
<td>⚠ Điều mà khối chuẩn thường <strong>không</strong> làm</td>
</tr>
</tbody></table></div>
<p>⭐ Hàng cuối là lý do mạnh nhất: khối chuẩn quy đổi 3,0 mA thành một con số âm và <strong>không nói gì</strong>.
Khối tự viết thì báo <em>&quot;lỗi cảm biến&quot;</em> (Chương 31 mục 31.3).</p>
</blockquote>
<hr>
<h2 id="a27-pid-và-chuyn-đng-không-tương-đương">A2.7 ⚠⚠ PID và chuyển động — KHÔNG tương đương</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th>PID</th>
<th>Chuyển động</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>Khối PID có bộ tự chỉnh</td>
<td>Thư viện chuyển động riêng</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>Lệnh PID</td>
<td>Module/đơn vị chuyển động riêng</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>Tuỳ dòng</td>
<td>Tuỳ dòng</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong></td>
<td>Thư viện</td>
<td>⭐ Thư viện theo <strong>PLCopen Motion</strong></td>
</tr>
<tr>
<td><strong>Rockwell</strong></td>
<td><code>PID</code> · <code>PIDE</code></td>
<td>Lệnh chuyển động tích hợp</td>
</tr>
<tr>
<td><strong>Mức</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
<td>⚠⚠ <strong>KHÔNG tương đương</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Đây là hai hạng mục KHÔNG chuyển được giữa các hệ, và phải nói thẳng.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao PID không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đơn vị tham số khác nhau</strong></td>
<td>Hệ số tích phân có thể là <strong>thời gian</strong> hoặc <strong>nghịch đảo thời gian</strong></td>
</tr>
<tr>
<td>Cấu trúc thuật toán khác nhau</td>
<td>Vị trí đặt khâu vi phân, cách chống bão hoà tích phân</td>
</tr>
<tr>
<td>Cách xử lý chuyển tay/tự động khác nhau</td>
<td></td>
</tr>
</tbody></table></div>
<p>⚠⚠ <strong>Chép tham số PID từ hệ này sang hệ khác gần như chắc chắn cho kết quả sai</strong> — và với vòng
nhiệt độ trên máy thật, &quot;sai&quot; có thể nghĩa là hỏng sản phẩm hoặc quá nhiệt. ⭐ <strong>Phải chỉnh lại từ
đầu</strong> (Chương 35).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vì sao chuyển động không tương đương</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Mô hình trục, cách về gốc, cách xử lý lỗi đều khác</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>PLCopen Motion</strong> là nỗ lực chuẩn hoá — nhưng ⚠ <strong>mức độ tuân thủ khác nhau</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⚠ Phần an toàn của truyền động (STO) gắn chặt với phần cứng</td>
<td>Chương 36, 47</td>
</tr>
</tbody></table></div>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>&quot;Mức độ tuân thủ khác nhau&quot; có cơ chế cụ thể, không phải nói chung chung.</strong></p>
<p>Đặc tả PLCopen Motion đánh dấu từng chân của mỗi khối hàm theo ba mức:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dấu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><strong>B</strong> — basic</td>
<td>⭐ <strong>Bắt buộc</strong> phải có mới được coi là tuân thủ</td>
</tr>
<tr>
<td><strong>E</strong> — extended</td>
<td>Tuỳ chọn; hãng cài đặt <strong>tập con</strong> nào cũng được</td>
</tr>
<tr>
<td><strong>V</strong> — vendor</td>
<td>⭐ <strong>Phần riêng của hãng</strong>, khai báo trong tài liệu của họ</td>
</tr>
</tbody></table></div>
<p>Nhà cung cấp muốn tuyên bố tuân thủ phải <strong>điền bảng khai</strong> cho biết họ hỗ trợ khối nào, chân nào.</p>
<p>⭐ <strong>Nghĩa là: hai hệ đều &quot;theo PLCopen&quot; vẫn có thể khác nhau ở mọi chân đánh dấu E và V.</strong> Khi
chuyển nền, hãy đối chiếu <strong>bảng khai tuân thủ</strong> của cả hai hãng, đừng tin nhãn &quot;PLCopen&quot; là đủ.</p>
<p><em>(Đối chiếu: PLCopen — Function Blocks for Motion Control, phụ lục Compliance Procedure and
Compliance List.)</em></p>
</blockquote>
<hr>
<h2 id="a28-cùng-mt-đon-trình-t-vit-5-ln">A2.8 ⭐⭐ Cùng một đoạn trình tự, viết 5 lần</h2>
<p>⭐ <strong>Đoạn được chọn:</strong> bước <strong>S1.40</strong> của DP-01 — <em>nâng kẹp board ở trạm 1</em>, chờ phản hồi thật, có
timeout báo lỗi (Phụ lục J §J.3.1).</p>
<blockquote>
<p>⭐ Chọn bước này vì nó chứa <strong>đúng những gì một bước trình tự thật phải có</strong>: ra lệnh, chờ phản hồi,
giới hạn thời gian, chuyển bước, và báo lỗi khi không đạt.</p>
</blockquote>
<h3>Yêu cầu chung — giống nhau ở cả năm hệ</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Yêu cầu</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Ở bước 40: bật <code>DO_Clamp1Vlv</code></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Chuyển sang bước 50 khi <code>DI_Clamp1Up</code> = 1</strong> — phản hồi thật</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Nếu quá <strong>2 giây</strong> chưa có phản hồi → báo lỗi 3041, sang bước lỗi</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Bộ định thời chỉ để <strong>báo lỗi</strong>, không để chuyển bước</td>
</tr>
</tbody></table></div>
<h3>⭐ CODESYS — cột neo (ST)</h3>
<pre><code class="language-text">CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := TRUE;
    tmrClamp1(IN := TRUE, PT := T#2S);      // thể hiện riêng cho bước này
    IF DI_Clamp1Up THEN
        tmrClamp1(IN := FALSE);
        Stn1_Step := 50;                     // ← phản hồi thật chuyển bước
    ELSIF tmrClamp1.Q THEN
        MaLoi := 3041;                       // ← timeout chỉ báo lỗi
        Stn1_Step := 900;
    END_IF;
END_CASE
</code></pre>
<h3>Siemens (SCL — rất gần CODESYS)</h3>
<pre><code class="language-text">CASE #Stn1_Step OF
  40:
    #DO_Clamp1Vlv := TRUE;
    #tmrClamp1(IN := TRUE, PT := T#2S);      // FB + Instance DB
    IF #DI_Clamp1Up THEN
        #tmrClamp1(IN := FALSE);
        #Stn1_Step := 50;
    ELSIF #tmrClamp1.Q THEN
        #MaLoi := 3041;
        #Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐ <strong>Khác biệt so với CODESYS gần như chỉ là dấu <code>#</code> cho biến cục bộ</strong> và việc bộ định thời cần
Instance DB. Cấu trúc tư duy giống hệt — vì cả hai bám IEC 61131-3.</p>
</blockquote>
<h3>Mitsubishi (Ladder — mô tả cấu trúc)</h3>
<pre><code class="language-text">// So sánh bước, không có CASE ở dòng cũ → dùng so sánh + nhánh

[LD=  D100  K40 ]───┬──[ SET  Y10 ]              // Y10 = DO_Clamp1Vlv
                    │
                    ├──[ OUT  T5  K20 ]           // ⚠ K20 = 2,0 s NẾU T5 là dải 100 ms
                    │
                    ├──[LD  X5]──[MOV K50 D100]   // X5 = DI_Clamp1Up → bước 50
                    │
                    └──[LD  T5]──┬──[MOV K3041 D200]
                                 └──[MOV K900  D100]
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong><code>K20</code> phụ thuộc độ phân giải của <code>T5</code></strong></td>
<td>⭐ Phải kiểm dải; xem A2.2</td>
</tr>
<tr>
<td>⚠ <strong>Không có <code>CASE</code></strong> ở dòng cũ</td>
<td>⭐ Dùng so sánh <code>LD= D100 K40</code> cho mỗi bước</td>
</tr>
<tr>
<td>⭐ <strong>Số bước nằm trong thanh ghi <code>D100</code></strong></td>
<td>Cùng ý tưởng, khác cách gọi</td>
</tr>
<tr>
<td>⚠ Bộ định thời <code>T5</code> phải <strong>xoá khi rời bước</strong></td>
<td>⭐ Nếu không, lần sau vào bước nó đã chạy sẵn</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là bẫy thật trên hệ kiểu thiết bị:</strong> bộ định thời là <strong>tài nguyên toàn cục</strong>, không
phải biến cục bộ của bước. ⭐ <strong>Phải chủ động xoá nó khi rời bước</strong> — điều mà thể hiện FB trên hệ
khác xử lý tự nhiên hơn.</p>
</blockquote>
<h3>Inovance (tuỳ dòng)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Dòng</th>
<th>Cách viết</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dòng nhỏ (AutoShop)</td>
<td>⭐ <strong>Gần Mitsubishi</strong> — thiết bị <code>X</code>/<code>Y</code>/<code>M</code>/<code>D</code>/<code>T</code>, ladder tương tự</td>
</tr>
<tr>
<td>⭐ Dòng dùng nền CODESYS (InoProShop)</td>
<td>⭐⭐ <strong>Gần CODESYS</strong> — ST, thể hiện FB, kiểu <code>TIME</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đây là ví dụ tốt cho luận điểm của Phụ lục A1: &quot;một hãng&quot; không phải một hệ.</strong> Hai dòng của
cùng hãng có thể thuộc <strong>hai mô hình tư duy khác nhau</strong> — nên ⚠ <strong>luôn hỏi &quot;dòng nào?&quot; trước khi
hỏi &quot;hãng nào?&quot;</strong>.</p>
</blockquote>
<h3>Rockwell (ST — mô tả cấu trúc)</h3>
<pre><code class="language-text">CASE Stn1_Step OF
  40:
    DO_Clamp1Vlv := 1;
    tmrClamp1.PRE := 2000;                   // ⭐ mili giây, không phải kiểu TIME
    tmrClamp1.TimerEnable := 1;
    TONR(tmrClamp1);
    IF DI_Clamp1Up THEN
        tmrClamp1.TimerEnable := 0;
        Stn1_Step := 50;
    ELSIF tmrClamp1.DN THEN
        MaLoi := 3041;
        Stn1_Step := 900;
    END_IF;
END_CASE;
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Điểm khác cần chú ý</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Thời gian là <strong>mili giây dạng số</strong>, không phải kiểu <code>TIME</code></td>
<td></td>
</tr>
<tr>
<td>⭐ Bộ định thời là <strong>tag kiểu <code>TIMER</code></strong> với các trường <code>.PRE</code> <code>.ACC</code> <code>.DN</code></td>
<td></td>
</tr>
<tr>
<td>⚠⚠ <strong>Ảnh I/O không đồng bộ với quét</strong></td>
<td>⭐ Nếu đọc <code>DI_Clamp1Up</code> nhiều lần trong đoạn, ⭐ <strong>sao chép nó vào biến ở đầu đoạn</strong> (A1.5)</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Điều rút ra từ năm bản</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Cấu trúc tư duy giống hệt nhau ở cả năm hệ</strong></td>
<td>Ra lệnh → chờ phản hồi thật → giới hạn thời gian → báo lỗi</td>
</tr>
<tr>
<td>⭐ Khác biệt nằm ở <strong>cú pháp và cách quản lý tài nguyên</strong></td>
<td>Không nằm ở cách nghĩ</td>
</tr>
<tr>
<td>⚠ Ba chỗ khác biệt thật</td>
<td>Độ phân giải bộ định thời · phải tự xoá tài nguyên toàn cục · ảnh I/O</td>
</tr>
<tr>
<td>⭐⭐ <strong>Nắm được cách nghĩ thì đổi hệ là việc vài tuần</strong></td>
<td>⚠ Chỉ nắm cú pháp một hệ thì đổi hệ là bắt đầu lại</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do thân sách dạy khái niệm theo IEC thay vì dạy một phần mềm cụ thể.</strong></p>
<p>Phần mềm đổi phiên bản, hãng đổi dòng sản phẩm, công ty đổi nhà cung cấp. ⭐ <strong>Cách nghĩ &quot;chờ phản
hồi thật, timeout chỉ để báo lỗi&quot; thì đúng ở mọi hệ và đúng sau mười năm.</strong></p>
</blockquote>
<hr>
<h2 id="a29-danh-mc-khi-chuyn-chương-trình-sang-h-khác">A2.9 ⭐ Danh mục khi chuyển chương trình sang hệ khác</h2>
<p>⚠ <strong>Đây là danh mục kèm với Chương 56 mục 56.4.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Mục</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Độ phân giải và cách đặt bộ định thời</strong></td>
<td>A2.2</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Mỗi chỗ bắt cạnh có <strong>bit nhớ / thể hiện riêng</strong> chưa</td>
<td>A2.5</td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Vùng nhớ giữ được có sống sót qua nạp chương trình không</strong> — ⭐ <strong>thử thực tế</strong></td>
<td>A1.6</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Ảnh I/O có cố định trong một vòng quét không</td>
<td>A1.5</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Khối dùng ở nhiều chỗ có <strong>bộ nhớ riêng</strong> không</td>
<td>A1.4</td>
</tr>
<tr>
<td>6</td>
<td>⚠ Mã dựa vào <strong>ô nhớ liền nhau</strong> có còn hợp lệ không</td>
<td>A1.2</td>
</tr>
<tr>
<td>7</td>
<td>⚠⚠ <strong>PID: chỉnh lại từ đầu</strong>, không chép tham số</td>
<td>A2.7</td>
</tr>
<tr>
<td>8</td>
<td>⚠⚠ <strong>Chuyển động: thiết kế lại</strong>, không dịch</td>
<td>A2.7</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Bộ đếm tốc độ cao: thiết kế lại</strong></td>
<td>A2.3</td>
</tr>
<tr>
<td>10</td>
<td>⚠ Thời gian quét khác → logic phụ thuộc vòng quét chạy khác</td>
<td>Ch.7, 56</td>
</tr>
<tr>
<td>11</td>
<td>⚠ Kiểu dữ liệu và điểm tràn số</td>
<td>Ch.14, Phụ lục K.6</td>
</tr>
<tr>
<td>12</td>
<td>⚠⚠ <strong>Phần an toàn: KHÔNG chuyển — thiết kế và kiểm định lại</strong></td>
<td>Ch.47, 48, 56</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 12 là ranh giới cứng.</strong> Chức năng an toàn được đánh giá và nghiệm thu như một tổng thể
gắn với phần cứng cụ thể. ⭐ <strong>Chuyển nền nghĩa là đánh giá lại</strong>, không phải dịch chương trình
(Chương 48, 56 mục 56.7).</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Mười hai mục này là lý do câu &quot;công cụ chuyển đổi tự động của hãng là điểm khởi đầu, không
phải kết quả&quot; (Chương 56 mục 56.6).</strong> Công cụ dịch được cú pháp; ⚠ <strong>nó không kiểm được một mục nào
trong bảng trên</strong>.</p>
</blockquote>
<hr>
<h2 id="a210-dn-v-đâu">A2.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Đối chiếu KHÁI NIỆM giữa 5 hệ</strong></td>
<td>⭐ <strong>Phụ lục A1</strong></td>
</tr>
<tr>
<td>Lệnh theo chuẩn IEC, không theo hãng</td>
<td><strong>Phụ lục B</strong></td>
</tr>
<tr>
<td>⚠ Quy trình chuyển nền đầy đủ</td>
<td>⚠ <strong>Chương 56</strong></td>
</tr>
<tr>
<td>Trình tự đầy đủ của DP-01</td>
<td><strong>Phụ lục J §J.3</strong></td>
</tr>
<tr>
<td>Vì sao chuyển bước bằng phản hồi thật</td>
<td>⭐ <strong>Chương 21</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn — quan trọng với phụ lục này hơn mọi phụ lục khác.</strong></p>
<p>⭐ <strong>Mã ở A2.8 là mã minh hoạ cấu trúc, không phải mã chạy được nguyên văn.</strong> Cú pháp chính xác, tên
chân khối, cách khai báo biến và cách cấu hình bộ định thời phải lấy từ <strong>tài liệu của dòng sản
phẩm và phiên bản phần mềm bạn đang dùng</strong>.</p>
<p>⚠ Phụ lục <strong>mô tả khác biệt, không xếp hạng hãng</strong>. Mỗi hệ có lý do riêng cho các lựa chọn thiết kế
của nó, và ⭐ <strong>hệ tốt nhất cho bạn thường là hệ mà nơi bạn làm việc đang dùng</strong>.</p>
<p>⚠⚠ Riêng phần <strong>an toàn</strong>: không có bảng đối chiếu nào ở đây áp dụng được. Chức năng an toàn phải
được thiết kế và kiểm định cho <strong>hệ thống cụ thể</strong>, bởi <strong>người có thẩm quyền</strong> (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_b_tra_nhanh_lenh_iec -->
<hr>
<h1 id="ph-lc-b-tra-nhanh-lnh-iec-61131-3">Phụ lục B — Tra nhanh lệnh IEC 61131-3</h1>
<blockquote>
<p><strong>Thiết kế để in ra và dán cạnh màn hình.</strong> Đây là bản tra cứu — phần giải thích <em>vì sao</em> nằm ở
các chương được dẫn.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Đây là chuẩn IEC, không phải một hãng cụ thể.</strong> Tên lệnh và ký hiệu ở đây theo IEC 61131-3.
⭐ <strong>Từng hãng có thể đặt tên khác, hoặc bổ sung lệnh riêng</strong> — xem <strong>Phụ lục A2</strong> để đối chiếu.</p>
<p>Khi hãng bạn dùng khác chuẩn, ⭐ <strong>cột IEC ở đây cho biết khái niệm gốc là gì</strong> — hữu ích khi đọc
tài liệu của hãng khác hoặc chuyển giữa các nền.</p>
</blockquote>
<hr>
<h2 id="b1-kiu-d-liu">B.1 Kiểu dữ liệu</h2>
<h3>Số nguyên</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
<th>Dùng khi</th>
</tr>
</thead>
<tbody><tr>
<td><code>BOOL</code></td>
<td>1</td>
<td>0 / 1</td>
<td>Bit trạng thái, tín hiệu số</td>
</tr>
<tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
<td>Hiếm dùng</td>
</tr>
<tr>
<td><code>USINT</code> · <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
<td>Dữ liệu truyền thông</td>
</tr>
<tr>
<td>⭐ <code>INT</code></td>
<td>16 có dấu</td>
<td><strong>−32 768 … 32 767</strong></td>
<td>⚠ Cẩn thận tràn</td>
</tr>
<tr>
<td><code>UINT</code> · <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
<td>Thanh ghi Modbus</td>
</tr>
<tr>
<td>⭐ <code>DINT</code></td>
<td>32 có dấu</td>
<td><strong>−2 147 483 648 … 2 147 483 647</strong></td>
<td>⭐ <strong>Mọi bộ đếm tích luỹ</strong></td>
</tr>
<tr>
<td><code>UDINT</code> · <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
<td></td>
</tr>
<tr>
<td><code>LINT</code> · <code>LWORD</code></td>
<td>64</td>
<td>rất lớn</td>
<td>Ít dùng trên PLC nhỏ</td>
</tr>
</tbody></table></div>
<h3>Số thực, thời gian, chuỗi</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Nội dung</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>REAL</code></td>
<td>Số thực 32 bit</td>
<td>⚠ <strong>Không so sánh bằng</strong> — so bằng dung sai</td>
</tr>
<tr>
<td><code>LREAL</code></td>
<td>Số thực 64 bit</td>
<td>Nhiều PLC nhỏ không hỗ trợ</td>
</tr>
<tr>
<td><code>TIME</code></td>
<td>Khoảng thời gian</td>
<td><code>T#1s</code>, <code>T#500ms</code>, <code>T#1h30m</code></td>
</tr>
<tr>
<td><code>DATE</code> · <code>TOD</code> · <code>DT</code></td>
<td>Ngày · giờ trong ngày · ngày-giờ</td>
<td></td>
</tr>
<tr>
<td><code>STRING</code></td>
<td>Chuỗi ký tự</td>
<td>⚠ Kiểm độ dài tối đa của hãng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn sau 32 767 — với một máy làm 300 sản phẩm/giờ, đó là khoảng 4,5 ngày.</strong>
⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 14.</p>
</blockquote>
<hr>
<h2 id="b2-toán-t-th-t-ưu-tiên">B.2 Toán tử — thứ tự ưu tiên</h2>
<p>Từ <strong>cao xuống thấp</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mức</th>
<th>Toán tử</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td><code>( )</code></td>
<td>⭐ <strong>Khi nghi ngờ, dùng ngoặc</strong></td>
</tr>
<tr>
<td>2</td>
<td>Gọi hàm</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td><code>**</code></td>
<td>Luỹ thừa</td>
</tr>
<tr>
<td>4</td>
<td><code>-</code> (một ngôi), <code>NOT</code></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td><code>*</code>, <code>/</code>, <code>MOD</code></td>
<td></td>
</tr>
<tr>
<td>6</td>
<td><code>+</code>, <code>-</code></td>
<td></td>
</tr>
<tr>
<td>7</td>
<td><code>&lt;</code>, <code>&gt;</code>, <code>&lt;=</code>, <code>&gt;=</code></td>
<td></td>
</tr>
<tr>
<td>8</td>
<td><code>=</code>, <code>&lt;&gt;</code></td>
<td>⚠ <code>=</code> là <strong>so sánh</strong>; gán là <code>:=</code></td>
</tr>
<tr>
<td>9</td>
<td><code>AND</code>, <code>&amp;</code></td>
<td></td>
</tr>
<tr>
<td>10</td>
<td><code>XOR</code></td>
<td></td>
</tr>
<tr>
<td>11</td>
<td><code>OR</code></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>AND</code> ưu tiên cao hơn <code>OR</code></strong> — <code>a OR b AND c</code> nghĩa là <code>a OR (b AND c)</code>.
⚠ Đây là nguồn lỗi im lặng; ⭐ <strong>viết ngoặc rõ ràng</strong> dù không bắt buộc.</p>
</blockquote>
<hr>
<h2 id="b3-lnh-logic-bit">B.3 Lệnh logic bit</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ladder</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AND</code> · <code>&amp;</code></td>
<td>Và</td>
<td>Tiếp điểm nối tiếp</td>
<td>15</td>
</tr>
<tr>
<td><code>OR</code></td>
<td>Hoặc</td>
<td>Tiếp điểm song song</td>
<td>15</td>
</tr>
<tr>
<td><code>NOT</code></td>
<td>Đảo</td>
<td>Tiếp điểm thường đóng</td>
<td>15</td>
</tr>
<tr>
<td><code>XOR</code></td>
<td>Hoặc loại trừ</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td><code>:=</code></td>
<td>Gán</td>
<td>Cuộn dây</td>
<td>15</td>
</tr>
<tr>
<td><code>S</code></td>
<td>Đặt (giữ 1)</td>
<td>Cuộn dây Set</td>
<td>15</td>
</tr>
<tr>
<td><code>R</code></td>
<td>Xoá (giữ 0)</td>
<td>Cuộn dây Reset</td>
<td>15</td>
</tr>
<tr>
<td><code>R_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh lên</strong></td>
<td>Tiếp điểm P</td>
<td>16</td>
</tr>
<tr>
<td><code>F_TRIG</code></td>
<td>⭐ Bắt <strong>cạnh xuống</strong></td>
<td>Tiếp điểm N</td>
<td>16</td>
</tr>
<tr>
<td><code>SR</code></td>
<td>Flip-flop ưu tiên Set</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td><code>RS</code></td>
<td>Flip-flop ưu tiên Reset</td>
<td></td>
<td>15</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>SR</code> và <code>RS</code> khác nhau ở chỗ: khi CẢ HAI đầu vào cùng lên, cái nào thắng.</strong></p>
<p>⚠ Với mạch liên quan an toàn, câu hỏi &quot;cái nào thắng&quot; <strong>không được để mặc định</strong> — nó phải là một
quyết định có lý do (Chương 15, 22).</p>
</blockquote>
<hr>
<h2 id="b4-b-đnh-thi">B.4 Bộ định thời</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Hành vi</th>
</tr>
</thead>
<tbody><tr>
<td><code>TON</code></td>
<td>⭐ <strong>Trễ khi bật</strong></td>
<td><code>IN</code> lên → sau <code>PT</code> thì <code>Q</code> lên; <code>IN</code> xuống → <code>Q</code> xuống <strong>ngay</strong></td>
</tr>
<tr>
<td><code>TOF</code></td>
<td>⭐ <strong>Trễ khi tắt</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên <strong>ngay</strong>; <code>IN</code> xuống → sau <code>PT</code> thì <code>Q</code> xuống</td>
</tr>
<tr>
<td><code>TP</code></td>
<td><strong>Xung</strong></td>
<td><code>IN</code> lên → <code>Q</code> lên đúng <code>PT</code> rồi tự xuống, ⭐ <strong>bất kể <code>IN</code> còn hay không</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Chân</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>IN</code></td>
<td>Đầu vào kích</td>
</tr>
<tr>
<td><code>PT</code></td>
<td>Preset Time — thời gian đặt (<code>T#2s</code>)</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Đầu ra</td>
</tr>
<tr>
<td><code>ET</code></td>
<td>Elapsed Time — thời gian đã trôi</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">TON:  IN ▔▔▔▔▔▔▁▁▁      TOF:  IN ▔▔▔▔▁▁▁▁▁      TP:  IN ▔▔▁▁▁▁▁▁▁
      Q  ▁▁▔▔▔▔▁▁▁            Q  ▔▔▔▔▔▔▁▁▁           Q  ▔▔▔▔▔▁▁▁▁
         └PT┘                        └PT┘               └─PT─┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Bộ định thời KHÔNG dùng để chuyển bước trình tự.</strong></p>
<p>⭐ Chuyển bước bằng <strong>tín hiệu phản hồi thật</strong>; bộ định thời chỉ để <strong>báo lỗi khi phản hồi không
tới</strong>. Một bộ định thời không biết khi cơ cấu không tới nơi (Chương 21).</p>
</blockquote>
<hr>
<h2 id="b5-b-đm">B.5 Bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khối</th>
<th>Nghĩa</th>
<th>Chân chính</th>
</tr>
</thead>
<tbody><tr>
<td><code>CTU</code></td>
<td>Đếm lên</td>
<td><code>CU</code> (đếm), <code>R</code> (xoá), <code>PV</code> (đặt), <code>Q</code> (đạt), <code>CV</code> (hiện tại)</td>
</tr>
<tr>
<td><code>CTD</code></td>
<td>Đếm xuống</td>
<td><code>CD</code>, <code>LD</code> (nạp), <code>PV</code>, <code>Q</code>, <code>CV</code></td>
</tr>
<tr>
<td><code>CTUD</code></td>
<td>Đếm lên–xuống</td>
<td><code>CU</code>, <code>CD</code>, <code>R</code>, <code>LD</code>, <code>PV</code>, <code>QU</code>, <code>QD</code>, <code>CV</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>CU</code> đếm theo CẠNH LÊN</strong>, không theo mức. Nếu tín hiệu vào giữ ở 1, bộ đếm <strong>không</strong> đếm liên
tục.</p>
<p>⚠ Với xung tần số cao — nhanh hơn khoảng <strong>1 / (2 × thời gian quét)</strong> — phải dùng <strong>bộ đếm tốc độ
cao</strong> của phần cứng; bộ đếm phần mềm sẽ ⚠ <strong>bỏ sót xung một cách âm thầm</strong> (Chương 18, Phụ lục K.5).</p>
</blockquote>
<hr>
<h2 id="b6-so-sánh-toán-hc-chn">B.6 So sánh, toán học, chọn</h2>
<h3>So sánh</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>EQ</code> · <code>=</code></td>
<td>Bằng</td>
</tr>
<tr>
<td><code>NE</code> · <code>&lt;&gt;</code></td>
<td>Khác</td>
</tr>
<tr>
<td><code>LT</code> <code>LE</code> <code>GT</code> <code>GE</code></td>
<td>Nhỏ hơn · nhỏ hơn bằng · lớn hơn · lớn hơn bằng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Không so sánh bằng hai số <code>REAL</code>.</strong> Dùng <code>ABS(a - b) &lt; dung_sai</code> (Chương 14).</p>
</blockquote>
<h3>Toán học</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>ADD</code> <code>SUB</code> <code>MUL</code> <code>DIV</code></td>
<td>Cộng trừ nhân chia</td>
<td>⚠ <strong>Chia số nguyên cắt phần thập phân</strong></td>
</tr>
<tr>
<td><code>MOD</code></td>
<td>Chia lấy dư</td>
<td></td>
</tr>
<tr>
<td><code>ABS</code></td>
<td>Trị tuyệt đối</td>
<td></td>
</tr>
<tr>
<td><code>SQRT</code></td>
<td>Căn bậc hai</td>
<td></td>
</tr>
<tr>
<td><code>EXPT</code> · <code>**</code></td>
<td>Luỹ thừa</td>
<td></td>
</tr>
<tr>
<td><code>LN</code> <code>LOG</code> <code>EXP</code></td>
<td>Logarit, mũ</td>
<td></td>
</tr>
<tr>
<td><code>SIN</code> <code>COS</code> <code>TAN</code> <code>ASIN</code> <code>ACOS</code> <code>ATAN</code></td>
<td>Lượng giác</td>
<td>⚠ Đơn vị <strong>radian</strong></td>
</tr>
</tbody></table></div>
<h3>Chọn và giới hạn</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Ví dụ</th>
</tr>
</thead>
<tbody><tr>
<td><code>SEL</code></td>
<td>Chọn theo BOOL</td>
<td><code>SEL(G, IN0, IN1)</code> — G=0 lấy IN0</td>
</tr>
<tr>
<td><code>MAX</code> · <code>MIN</code></td>
<td>Lớn nhất · nhỏ nhất</td>
<td></td>
</tr>
<tr>
<td>⭐ <code>LIMIT</code></td>
<td><strong>Kẹp vào khoảng</strong></td>
<td><code>LIMIT(MN, IN, MX)</code></td>
</tr>
<tr>
<td><code>MUX</code></td>
<td>Chọn theo số</td>
<td><code>MUX(K, IN0, IN1, …)</code></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong><code>LIMIT</code> rất hữu ích cho giá trị analog và tham số công thức</strong> — nhưng ⚠ <strong>kẹp về biên KHÔNG
phải cách xử lý công thức sai</strong>. Công thức ngoài dải phải bị <strong>từ chối và báo lỗi</strong>, không phải âm
thầm kẹp về giới hạn (Chương 32).</p>
</blockquote>
<hr>
<h2 id="b7-ép-kiu">B.7 Ép kiểu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mẫu</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>INT_TO_REAL(x)</code></td>
<td>Số nguyên → số thực</td>
</tr>
<tr>
<td><code>REAL_TO_INT(x)</code></td>
<td>Số thực → số nguyên — ⚠ <strong>làm tròn</strong>, kiểm cách hãng làm tròn</td>
</tr>
<tr>
<td><code>DINT_TO_REAL(x)</code> · <code>REAL_TO_DINT(x)</code></td>
<td>Như trên, cho 32 bit</td>
</tr>
<tr>
<td><code>BOOL_TO_INT(x)</code></td>
<td>Bit → số nguyên (0 hoặc 1)</td>
</tr>
<tr>
<td><code>TIME_TO_DINT(x)</code></td>
<td>Thời gian → mili giây</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Quy tắc thực dụng:</strong> ép sang <code>REAL</code> <strong>trước</strong> khi tính, ép về số nguyên <strong>sau</strong> khi tính xong.
Nó tránh cả <strong>tràn số</strong> lẫn <strong>mất phần thập phân do chia số nguyên</strong> (Chương 14, Phụ lục K.6).</p>
</blockquote>
<hr>
<h2 id="b8-cu-trúc-điu-khin-trong-st">B.8 Cấu trúc điều khiển trong ST</h2>
<pre><code class="language-text">IF điều_kiện THEN
    ...
ELSIF điều_kiện_2 THEN
    ...
ELSE
    ...
END_IF;

CASE biến OF
    0:      ...
    1, 2:   ...
    3..5:   ...
ELSE
    ...
END_CASE;

FOR i := 0 TO 9 BY 1 DO  ...  END_FOR;
WHILE điều_kiện DO       ...  END_WHILE;
REPEAT  ...  UNTIL điều_kiện  END_REPEAT;

EXIT;      // thoát vòng lặp
RETURN;    // thoát khối
</code></pre>
<blockquote>
<p>⚠⚠ <strong><code>WHILE</code> và <code>REPEAT</code> nguy hiểm trên PLC.</strong> Nếu điều kiện thoát không bao giờ đạt, ⭐ <strong>vòng quét
không kết thúc</strong> và CPU vào lỗi giám sát treo máy.</p>
<p>⭐ Ưu tiên <code>FOR</code> với số vòng lặp <strong>có giới hạn rõ ràng</strong>. Nếu buộc dùng <code>WHILE</code>, thêm bộ đếm vòng
lặp tối đa làm van an toàn (Chương 20).</p>
<p>⭐⭐ <strong>Phép kiểm một câu cho mọi vòng lặp:</strong> <em>điều kiện thoát có phụ thuộc một biến được cập nhật
<strong>bên trong</strong> vòng lặp không?</em> ⚠ Nếu nó phụ thuộc tín hiệu vào, giá trị từ mạng, hay biến do tác vụ
khác ghi — ⚠⚠ <strong>đó là vòng lặp không bảo đảm kết thúc</strong>.</p>
<p>⚠ <code>REPEAT</code> khác <code>WHILE</code> hai điểm: điều kiện <strong>ngược cực tính</strong> (chạy <em>cho tới khi</em> đúng), và thân
vòng ⭐ <strong>luôn chạy ít nhất một lần</strong>. ⚠ <code>EXIT</code> chỉ thoát <strong>một tầng</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong><code>CASE</code> là cấu trúc tự nhiên cho máy trạng thái và trình tự</strong> — mỗi nhánh là một bước, biến
điều khiển là số bước hiện tại (Chương 20, 21).</p>
</blockquote>
<hr>
<h2 id="b9-khi-hàm-và-hàm">B.9 Khối hàm và hàm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th><code>FUNCTION</code></th>
<th><code>FUNCTION_BLOCK</code></th>
</tr>
</thead>
<tbody><tr>
<td>Bộ nhớ riêng</td>
<td>⚠ <strong>Không</strong></td>
<td>⭐ <strong>Có, theo từng thể hiện</strong></td>
</tr>
<tr>
<td>Cùng đầu vào → cùng đầu ra</td>
<td>⭐ Luôn đúng</td>
<td>Không nhất thiết</td>
</tr>
<tr>
<td>Dùng cho</td>
<td>Tính toán thuần tuý</td>
<td>⭐ <strong>Bộ định thời, bộ đếm, trình tự, thiết bị</strong></td>
</tr>
<tr>
<td>Khai báo thể hiện</td>
<td>Không cần</td>
<td>⭐ <strong>Bắt buộc</strong></td>
</tr>
</tbody></table></div>
<pre><code class="language-text">VAR
    TimerKep  : TON;        // ← khai báo thể hiện
    Stn1      : FB_Station; // ← mỗi trạm một thể hiện riêng
END_VAR

TimerKep(IN := DangKep, PT := T#2s);
IF TimerKep.Q THEN ... END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Điểm dễ nhầm nhất: hai chỗ dùng CÙNG một thể hiện <code>TON</code> sẽ ghi đè lẫn nhau.</strong></p>
<p>Mỗi chỗ cần một bộ định thời riêng phải có <strong>thể hiện riêng</strong>. Đây là lý do khối hàm phải khai báo
thể hiện, còn hàm thì không (Chương 30).</p>
</blockquote>
<hr>
<h2 id="b10-đa-ch-trc-tip">B.10 Địa chỉ trực tiếp</h2>
<pre><code class="language-text">%IX0.3    %I0.3      ← bit ngõ vào
%QX1.0    %Q1.0      ← bit ngõ ra
%MX10.2   %M10.2     ← bit vùng nhớ
%IW4                 ← word ngõ vào (analog)
%QW6                 ← word ngõ ra
%MD100               ← double word vùng nhớ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Ký tự vị trí</th>
<th>Nghĩa</th>
<th>Ký tự cỡ</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td><code>I</code></td>
<td>Input</td>
<td><code>X</code></td>
<td>Bit</td>
</tr>
<tr>
<td><code>Q</code></td>
<td>Output</td>
<td><code>B</code></td>
<td>Byte (8 bit)</td>
</tr>
<tr>
<td><code>M</code></td>
<td>Memory</td>
<td><code>W</code></td>
<td>Word (16 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>D</code></td>
<td>Double word (32 bit)</td>
</tr>
<tr>
<td></td>
<td></td>
<td><code>L</code></td>
<td>Long word (64 bit)</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nên dùng TÊN, không dùng địa chỉ trực tiếp.</strong> <code>DI_BoardStn1</code> đọc được; <code>%I0.3</code> thì không.</p>
<p>⚠ Chương trình đầy địa chỉ trực tiếp là chương trình mà ⭐ <strong>người sau bạn không đọc được</strong> — và khi
đổi module hoặc đổi khe cắm, mọi địa chỉ dịch đi (Chương 24, 56).</p>
</blockquote>
<hr>
<h2 id="b11-ladder-ký-hiu">B.11 Ladder — ký hiệu</h2>
<pre><code class="language-text">   ─┤ ├─      Tiếp điểm thường mở        (đóng khi bit = 1)
   ─┤/├─      Tiếp điểm thường đóng      (đóng khi bit = 0)
   ─┤P├─      Bắt cạnh lên
   ─┤N├─      Bắt cạnh xuống
   ─( )─      Cuộn dây
   ─(S)─      Cuộn dây Set
   ─(R)─      Cuộn dây Reset
</code></pre>
<pre><code class="language-text">Mạch tự giữ — mẫu cơ bản nhất:

   Start   Stop
  ──┤ ├───┤/├──┬──( Run )
            │
   Run      │
  ──┤ ├─────┘
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Chú ý về nút Stop trong mạch tự giữ:</strong> trên bản vẽ nó vẽ là tiếp điểm <strong>thường đóng</strong>
(<code>─┤/├─</code>), nhưng nút bấm thật phải là loại <strong>NC</strong> — để ⭐ <strong>đứt dây làm máy dừng</strong>, không phải làm
máy không dừng được.</p>
<p>⭐ Đây là ví dụ trung tâm của Chương 4 và Chương 15: ký hiệu trên chương trình và loại tiếp điểm
ngoài thực tế là <strong>hai thứ phải khớp nhau có chủ ý</strong>.</p>
</blockquote>
<hr>
<h2 id="b12-dn-v-đâu">B.12 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Vì sao lệnh này tồn tại, dùng khi nào</td>
<td>Chương được dẫn ở mỗi bảng</td>
</tr>
<tr>
<td>⭐ <strong>Lệnh tương ứng trên hãng bạn dùng</strong></td>
<td><strong>Phụ lục A2</strong></td>
</tr>
<tr>
<td>Công thức tính kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này theo <strong>IEC 61131-3</strong>. ⭐ Từng hãng có thể: đặt tên lệnh khác, thêm chân cho
khối chuẩn, hoặc có hành vi khác ở trường hợp biên (nạp lại chương trình, tràn số, chia cho 0).</p>
<p>⚠ <strong>Khi hành vi ở trường hợp biên quan trọng với máy của bạn, hãy đọc tài liệu của hãng và thử thực
tế</strong> — đừng suy từ bảng này.</p>
</blockquote>
<!-- SECTION: pl_c_bieu_mau_dung_ngay -->
<hr>
<h1 id="ph-lc-c-biu-mu-dùng-ngay">Phụ lục C — Biểu mẫu dùng ngay</h1>
<blockquote>
<p><strong>Chín biểu mẫu trống, chép ra dùng được cho dự án của bạn.</strong></p>
<p>Mỗi biểu mẫu có: ⭐ <strong>một dòng nói nó dùng để làm gì</strong>, các cột với giải thích ngắn, một hàng ví dụ
lấy từ DP-01, và ⚠ <strong>danh mục kiểm trước khi coi là xong</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Nguyên tắc chung cho cả chín biểu mẫu: một biểu mẫu phải điền được trong thời gian hợp lý, nếu
không nó sẽ không được điền.</strong></p>
<p>Nếu bạn thấy một cột không bao giờ dùng tới, bỏ cột đó đi. ⚠ Một biểu mẫu bị bỏ trống hoàn toàn tệ
hơn một biểu mẫu đơn giản được điền đầy đủ.</p>
</blockquote>
<hr>
<h2 id="c1-bng-io">C.1 Bảng I/O</h2>
<p>⭐ <strong>Dùng để:</strong> làm tài liệu nền của cả dự án — đầu vào cho sơ đồ điện, đánh số dây, chương trình, HMI
và hồ sơ bàn giao. ⚠ <strong>Làm trước khi đấu tủ</strong> (Chương 23, 49).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>NO/NC</th>
<th>PNP/NPN</th>
<th>Trạng thái nghỉ</th>
<th>Địa chỉ</th>
<th>Số dây</th>
<th>Cầu đấu</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Board tới vị trí trạm keo</td>
<td>Quang thu-phát</td>
<td>NO</td>
<td>PNP</td>
<td>0</td>
<td>%I0.3</td>
<td>214</td>
<td>X2:14</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cột</th>
<th>Vì sao có</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tag</strong></td>
<td>Tên dùng trong chương trình — <strong>phải giống nhãn HMI và khớp số dây</strong></td>
</tr>
<tr>
<td>NO/NC</td>
<td>⚠ Quyết định logic; tín hiệu an toàn quan trọng dùng <strong>NC</strong></td>
</tr>
<tr>
<td>PNP/NPN</td>
<td>⭐ Sai cái này thì module không nhận dù cảm biến sáng đèn</td>
</tr>
<tr>
<td>Trạng thái nghỉ</td>
<td>Giá trị khi máy đứng yên — ⭐ dùng khi kiểm tra I/O</td>
</tr>
<tr>
<td>⭐ <strong>Số dây · Cầu đấu</strong></td>
<td>⭐⭐ Nối bảng này với tủ thật — thứ giúp đi từ triệu chứng tới sợi dây</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mỗi tag có <strong>một</strong> ý nghĩa, không kiêm nhiệm</li>
<li><input disabled="" type="checkbox"> Đã chừa <strong>20 % kênh dự phòng</strong> trên mỗi module</li>
<li><input disabled="" type="checkbox"> Tín hiệu an toàn đã tách riêng và đánh dấu rõ</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp sơ đồ điện <strong>và</strong> khớp nhãn trong tủ</li>
<li><input disabled="" type="checkbox"> Đã kiểm dòng tổng qua chân chung của từng module ngõ ra</li>
</ul>
</blockquote>
<hr>
<h2 id="c2-bng-tag-ni-b">C.2 Bảng tag nội bộ</h2>
<p>⭐ <strong>Dùng để:</strong> đặt tên biến trong chương trình một cách nhất quán, để người sau đọc được (Chương 24).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Kiểu</th>
<th>Ý nghĩa</th>
<th>Ai ghi</th>
<th>Ai đọc</th>
<th>Giữ qua mất điện</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><code>Stn1_Step</code></td>
<td>INT</td>
<td>Bước hiện tại trạm 1</td>
<td>Khối trạm 1</td>
<td>HMI, chẩn đoán</td>
<td>Không</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td><code>Cnt_GoodTotal</code></td>
<td>⭐ DINT</td>
<td>Tổng board đạt</td>
<td>Khối thống kê</td>
<td>HMI, MES</td>
<td>⭐ <strong>Có</strong></td>
<td>⚠ DINT để không tràn</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Ai ghi&quot; là cột giá trị nhất và hay bị bỏ.</strong> Một bit được ghi ở hai chỗ khác nhau là
nguồn của những lỗi khó nhất — bit nhấp nháy, hoặc không bao giờ giữ được trạng thái.</p>
<p>⭐ Quy tắc: <strong>mỗi biến có đúng một nơi ghi.</strong> Nếu bảng này có hai tên ở cột &quot;Ai ghi&quot;, đó là một
thiết kế cần xem lại.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi bộ đếm tích luỹ dùng <strong>DINT</strong>, không phải INT</li>
<li><input disabled="" type="checkbox"> Mọi biến cần giữ qua mất điện đã đánh dấu — ⚠ <strong>và đã thử nạp lại chương trình để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không biến nào có hai nơi ghi</li>
</ul>
</blockquote>
<hr>
<h2 id="c3-đc-t-trình-t">C.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả máy làm gì, theo thứ tự nào, và chuyển bước khi nào (Chương 21, 23).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
<th>Nếu hết giờ thì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
<td>Báo lỗi 3041, dừng trạm 1</td>
<td>Ví dụ DP-01</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Điều kiện chuyển tiếp&quot; phải là TÍN HIỆU PHẢN HỒI THẬT, không phải bộ định thời.</strong></p>
<p>Cột &quot;Hết giờ&quot; chỉ để <strong>báo lỗi</strong>. Nếu hai cột này giống nhau — chuyển bước bằng chính bộ định thời
— thì máy <strong>không biết khi cơ cấu không tới nơi</strong>, và nó sẽ chạy tiếp như thể mọi thứ ổn
(Chương 21).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi bước có điều kiện chuyển tiếp là <strong>phản hồi thật</strong></li>
<li><input disabled="" type="checkbox"> Mọi bước có thời gian hết giờ và <strong>hành động khi hết giờ</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả điều gì xảy ra khi <strong>dừng giữa bước này</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Đã kiểm: bước nào chạm mối nguy thì <strong>thứ tự đã qua phân tích</strong>, không tuỳ ý</li>
</ul>
</blockquote>
<hr>
<h2 id="c4-bng-chuyn-trng-thái">C.4 Bảng chuyển trạng thái</h2>
<p>⭐ <strong>Dùng để:</strong> mô tả các chế độ của máy và điều kiện chuyển giữa chúng (Chương 25).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Từ trạng thái</th>
<th>Sự kiện</th>
<th>Điều kiện</th>
<th>Sang trạng thái</th>
<th>Việc phải làm khi chuyển</th>
</tr>
</thead>
<tbody><tr>
<td>Idle</td>
<td>Nhấn Start</td>
<td>Đủ điều kiện cho phép chạy</td>
<td>Running</td>
<td>Bật đèn xanh, ghi log</td>
</tr>
<tr>
<td>Running</td>
<td>Bất kỳ lỗi nào</td>
<td>—</td>
<td>Alarm</td>
<td>⭐ Dừng an toàn, giữ vị trí, báo động</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảng này bắt được một lỗi thiết kế mà sơ đồ trạng thái không bắt được: trạng thái nào KHÔNG có
đường ra.</strong></p>
<p>Đọc cột &quot;Từ trạng thái&quot; — nếu một trạng thái không xuất hiện ở cột đó, ⚠ <strong>máy vào đó rồi không ra
được</strong>.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Mọi trạng thái đều có <strong>ít nhất một đường ra</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ Sau khi mất điện rồi có lại, máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Chuyển sang Alarm mô tả rõ <strong>cơ cấu nào dừng thế nào</strong></li>
<li><input disabled="" type="checkbox"> Đã mô tả chuyển Manual ↔ Auto — ⭐ <strong>không giật</strong></li>
</ul>
</blockquote>
<hr>
<h2 id="c5-bng-công-thc-sn-phm">C.5 Bảng công thức sản phẩm</h2>
<p>⭐ <strong>Dùng để:</strong> tách tham số sản phẩm khỏi logic, để đổi hàng không phải sửa chương trình
(Chương 32).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Kiểu</th>
<th>⭐ Dải hợp lệ</th>
<th>Giá trị mặc định</th>
<th>Dùng ở bước</th>
<th>Ai được sửa</th>
</tr>
</thead>
<tbody><tr>
<td>Thời gian sấy UV</td>
<td>s</td>
<td>REAL</td>
<td>⭐ <strong>5 – 120</strong></td>
<td>8,0</td>
<td>S2.40</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>REAL</td>
<td>20 – 60</td>
<td>45,0</td>
<td>S1.50</td>
<td>Kỹ thuật</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cột &quot;Dải hợp lệ&quot; là hàng rào bảo vệ máy khỏi dữ liệu sai — và nó thuộc về chương trình PLC,
không phải thuộc về hệ thống cấp trên.</strong></p>
<p>Nếu công thức tải từ MES có nhiệt độ 600 °C do lỗi nhập liệu, ⚠ <strong>máy phải từ chối và báo lỗi</strong>.
Tin rằng &quot;MES đã kiểm rồi&quot; là cách để một lỗi nhập liệu trở thành một đám cháy.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ Mọi tham số có dải hợp lệ, và chương trình <strong>thực sự kiểm</strong></li>
<li><input disabled="" type="checkbox"> Đã quyết: công thức sai thì <strong>từ chối chạy</strong>, không phải &quot;kẹp về biên&quot;</li>
<li><input disabled="" type="checkbox"> Có phân quyền: ai được sửa tham số nào</li>
<li><input disabled="" type="checkbox"> ⭐ Công thức <strong>nằm trong bộ sao lưu</strong> (Phụ lục J, Chương 54)</li>
</ul>
</blockquote>
<hr>
<h2 id="c6-biên-bn-kim-io-mtmt">C.6 Biên bản kiểm I/O một–một</h2>
<p>⭐ <strong>Dùng để:</strong> xác nhận từng kênh I/O đấu đúng chỗ — ⚠ <strong>bằng cách tác động thật</strong>, không tin sơ đồ
(Chương 50, 52, 56).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Cách tác động</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_BoardStn1</code></td>
<td>Đặt board vào vị trí trạm 1</td>
<td>Bit lên 1</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>⚠ Cưỡng bức ngõ ra ở chế độ tay</td>
<td>Kẹp nâng, <code>DI_Clamp1Up</code> lên</td>
<td>☐ Đạt ☐ Không</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Với ngõ ra: cưỡng bức làm cơ cấu chuyển động THẬT.</strong></p>
<p>Chỉ làm khi: đã <strong>cô lập năng lượng cho phần không cần thử</strong>, đã kiểm tra <strong>không có ai trong vùng
nguy hiểm</strong>, và có <strong>người thứ hai</strong> (Chương 3, 6).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi kênh</strong> đã kiểm, kể cả kênh dự phòng đã đấu dây</li>
<li><input disabled="" type="checkbox"> Kênh nào đấu dây mà chương trình không dùng — đã <strong>giải thích được vì sao</strong></li>
<li><input disabled="" type="checkbox"> ⚠ Chức năng an toàn <strong>không kiểm bằng biểu mẫu này</strong> — dùng C.8</li>
</ul>
</blockquote>
<hr>
<h2 id="c7-danh-sách-ca-kim-th">C.7 Danh sách ca kiểm thử</h2>
<p>⭐ <strong>Dùng để:</strong> kiểm thử có hệ thống thay vì &quot;chạy thử xem sao&quot; (Chương 50, 52).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Ca kiểm</th>
<th>Cách tạo tình huống</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Chu trình bình thường</td>
<td>Chạy 10 board liên tục</td>
<td>10 board đạt, chu kỳ ≤ 12 s</td>
<td></td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Mất khí giữa chu trình</strong></td>
<td>Đóng van khí chính khi board đang kẹp</td>
<td>⭐ Dừng an toàn, <strong>giữ kẹp</strong>, báo rõ</td>
<td></td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⚠ <strong>Mất điện rồi có lại</strong></td>
<td>Cắt nguồn khi đang chạy</td>
<td>⚠⚠ <strong>KHÔNG tự khởi động lại</strong></td>
<td></td>
<td></td>
</tr>
<tr>
<td>4</td>
<td>Mất mạng với MES</td>
<td>Rút cáp mạng</td>
<td>⭐ Máy <strong>vẫn chạy</strong>, đệm dữ liệu</td>
<td></td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>Công thức ngoài dải</td>
<td>Nạp công thức có nhiệt độ 600 °C</td>
<td>Từ chối, báo rõ thiếu/sai gì</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Ca 2–5 là nhóm &quot;tình huống xấu&quot; — mức kiểm thử bị bỏ nhiều nhất và quan trọng nhất.</strong></p>
<p>Máy chạy tốt khi mọi thứ đúng là điều dễ đạt. ⭐ <strong>Cách nó cư xử khi có sự cố mới là thứ quyết định
nó có dùng được không</strong> (Chương 57 mục 57.8).</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Trước khi coi là xong:</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mọi tình huống xấu</strong> đã liệt kê ở đặc tả</li>
<li><input disabled="" type="checkbox"> Có ca cho <strong>mỗi báo động</strong> — báo động chưa từng thấy xuất hiện là báo động chưa được kiểm</li>
<li><input disabled="" type="checkbox"> ⭐ Kết quả đã <strong>ghi lại</strong>, không chỉ &quot;đã chạy thử rồi&quot;</li>
</ul>
</blockquote>
<hr>
<h2 id="c8-biên-bn-nghim-thu-chc-năng-an-toàn">C.8 ⚠ Biên bản nghiệm thu chức năng an toàn</h2>
<p>⚠⚠ <strong>Biểu mẫu này khác các biểu mẫu khác: nó là hồ sơ pháp lý, không phải ghi chép nội bộ.</strong></p>
<p>⭐ <strong>Dùng để:</strong> ghi lại việc từng chức năng an toàn đã được kiểm và đạt (Chương 48).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Chức năng</th>
<th>Cách kiểm</th>
<th>Kỳ vọng</th>
<th>Kết quả</th>
<th>Người kiểm</th>
<th>Ngày</th>
</tr>
</thead>
<tbody><tr>
<td>SF1</td>
<td>Dừng khẩn cấp</td>
<td>Nhấn từng nút E-Stop khi máy đang chạy</td>
<td>Mọi chuyển động dừng theo loại đã thiết kế</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF2</td>
<td>⚠ Đèn UV tắt khi mở cửa</td>
<td>Mở cửa buồng UV khi đèn đang bật</td>
<td>⭐ Đèn tắt <strong>qua mạch an toàn</strong>, không qua PLC</td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td>SF5</td>
<td>Không tự khởi động lại</td>
<td>Cắt và cấp lại nguồn khi đang chạy</td>
<td>⚠⚠ Máy <strong>không tự vào Running</strong></td>
<td>☐ Đạt</td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Yêu cầu bắt buộc với biểu mẫu này:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Yêu cầu</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Kiểm từng thiết bị riêng lẻ</strong>, không kiểm gộp</td>
<td>Ba nút E-Stop phải thử <strong>cả ba</strong></td>
</tr>
<tr>
<td>⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</td>
<td>Chương 54</td>
</tr>
<tr>
<td>⚠ Người kiểm phải là <strong>người có thẩm quyền</strong></td>
<td>Không phải người viết chương trình tự nghiệm thu</td>
</tr>
<tr>
<td>⚠⚠ <strong>Mọi thay đổi sau này chạm phần an toàn → kiểm lại</strong></td>
<td>Chương 53 mục 53.3</td>
</tr>
</tbody></table></div>
<p>⚠ <strong>Biểu mẫu này không thay thế đánh giá rủi ro và không thay thế kiểm định theo quy định hiện
hành.</strong> Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="c9-phiu-bàn-giao">C.9 Phiếu bàn giao</h2>
<p>⭐ <strong>Dùng để:</strong> đảm bảo không thiếu thứ gì khi giao máy — và để người sau bạn làm việc được
(Chương 52, 53, 54).</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Đặc tả chức năng (bản cuối, khớp máy thật)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Hồ sơ đánh giá rủi ro + biên bản nghiệm thu an toàn (C.8)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>Sơ đồ điện <strong>as-built</strong></td>
<td>☐</td>
<td>⚠ Đã sửa theo thực tế</td>
</tr>
<tr>
<td>4</td>
<td>Bảng I/O khớp số dây (C.1)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chương trình PLC <strong>có chú thích</strong></td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>⭐⭐ <strong>Bộ sao lưu bảy hạng mục</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>7</td>
<td>⭐ <strong>Quy trình khôi phục một trang</strong></td>
<td>☐</td>
<td>⚠ Đã thử ít nhất một lần</td>
</tr>
<tr>
<td>8</td>
<td>Hướng dẫn vận hành và xử lý báo động</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>9</td>
<td>Danh mục vật tư + phụ tùng khuyến nghị</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>10</td>
<td>⭐ <strong>Mốc đo lúc nghiệm thu</strong></td>
<td>☐</td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>11</td>
<td>Sổ nhật ký thay đổi (để trống, treo trong tủ)</td>
<td>☐</td>
<td></td>
</tr>
<tr>
<td>12</td>
<td>Biên bản đào tạo người vận hành</td>
<td>☐</td>
<td></td>
</tr>
</tbody></table></div>
<h3>⭐ Bộ sao lưu bảy hạng mục (mục 6)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Có</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>Dự án PLC — kèm chú thích và tên biến</td>
<td>☐</td>
</tr>
<tr>
<td>2</td>
<td>Cấu hình phần cứng</td>
<td>☐</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Tham số biến tần / servo driver</strong></td>
<td>☐</td>
</tr>
<tr>
<td>4</td>
<td>Dự án HMI / SCADA</td>
<td>☐</td>
</tr>
<tr>
<td>5</td>
<td>Công thức và tham số sản phẩm</td>
<td>☐</td>
</tr>
<tr>
<td>6</td>
<td>⚠⚠ Chương trình + cấu hình thiết bị an toàn, <strong>kèm mã kiểm tra</strong></td>
<td>☐</td>
</tr>
<tr>
<td>7</td>
<td>Cấu hình mạng — địa chỉ, tên trạm, tệp mô tả thiết bị</td>
<td>☐</td>
</tr>
</tbody></table></div>
<h3>⭐ Mốc đo lúc nghiệm thu (mục 10)</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị đo được</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V khi tải nặng nhất</td>
<td>______ V</td>
<td>Bước nào?</td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td></td>
</tr>
<tr>
<td>Chu kỳ máy thật</td>
<td>______ s</td>
<td>Mã hàng nào?</td>
</tr>
<tr>
<td>Thời gian từng bước — lớn nhất</td>
<td>(bảng riêng)</td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mốc đo là mục có tỉ lệ bị bỏ cao nhất và giá trị lâu dài lớn nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V ở tải nặng và hỏi <em>&quot;cái này có bình thường không?&quot;</em>. Không có
mốc thì không ai trả lời được. ⭐ <strong>Mười phút lúc nghiệm thu đổi lấy khả năng trả lời câu đó suốt
vòng đời máy.</strong></p>
</blockquote>
<hr>
<h2 id="c10-cách-dùng-b-biu-mu-này">C.10 Cách dùng bộ biểu mẫu này</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Giai đoạn dự án</th>
<th>Biểu mẫu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đặc tả</td>
<td>C.3 · C.4 · C.5</td>
<td>23, 25, 32</td>
</tr>
<tr>
<td>Bảng I/O &amp; phần cứng</td>
<td>⭐ <strong>C.1</strong></td>
<td>23</td>
</tr>
<tr>
<td>Viết chương trình</td>
<td>C.2</td>
<td>22</td>
</tr>
<tr>
<td>Kiểm thử</td>
<td>C.6 · C.7</td>
<td>50, 52</td>
</tr>
<tr>
<td>⚠ Nghiệm thu an toàn</td>
<td>⚠ <strong>C.8</strong></td>
<td>48</td>
</tr>
<tr>
<td>Bàn giao</td>
<td>⭐ <strong>C.9</strong></td>
<td>52, 54</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Thứ tự trên là thứ tự của Chương 57.</strong> Nếu bạn đang điền C.1 sau khi tủ đã đấu xong, ⚠ <strong>bạn
đang làm sai thứ tự</strong> — và hậu quả là số dây không khớp tên tag, trả giá suốt vòng đời máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Giới hạn.</strong> Các biểu mẫu ở đây là <strong>điểm khởi đầu</strong>, không phải chuẩn bắt buộc. Cơ sở của bạn
có thể có mẫu riêng — dùng mẫu của họ. Nếu máy thuộc ngành có quản lý chặt (dược phẩm, thực phẩm,
hàng không, y tế), ⚠ <strong>yêu cầu hồ sơ nghiêm ngặt hơn nhiều</strong> so với bộ này; hỏi bộ phận chất lượng
trước.</p>
<p>⚠ Riêng <strong>C.8 không thay thế</strong> đánh giá rủi ro, kiểm định, hay yêu cầu pháp lý hiện hành tại thị
trường của bạn.</p>
</blockquote>
<!-- SECTION: pl_d_checklist_dau_day_va_bat_nguon -->
<hr>
<h1 id="ph-lc-d-checklist-đu-dây-bt-ngun-ln-đu">Phụ lục D — Checklist đấu dây &amp; bật nguồn lần đầu</h1>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TOÀN BỘ MỤC NÀY TRƯỚC KHI DÙNG DANH MỤC BÊN DƯỚI</strong></p>
<p>Bật nguồn một tủ điện lần đầu là thời điểm <strong>nhiều thứ có thể sai cùng lúc</strong>, và một số thứ sai gây
hậu quả cho <strong>người</strong>, không chỉ cho thiết bị.</p>
<p>Phụ lục này <strong>không thay thế</strong>:</p>
<ul>
<li><strong>kiến thức và giấy phép an toàn điện</strong> — đọc Chương 3;</li>
<li><strong>quy trình của cơ sở bạn</strong> — nếu nó khác phụ lục này, ⭐ <strong>theo quy trình của cơ sở</strong>;</li>
<li><strong>người có thẩm quyền</strong> — mọi thao tác chạm mạch điện lực và mạch an toàn phải do người có thẩm
quyền thực hiện hoặc kiểm tra;</li>
<li>hướng dẫn của <strong>nhà sản xuất thiết bị</strong>.</li>
</ul>
<p>⚠ Nó là <strong>danh mục nhắc việc</strong> cho người đã biết mình đang làm gì — không phải hướng dẫn cho người
chưa biết.</p>
</blockquote>
<hr>
<h2 id="d1-nguyên-tc-ca-c-ph-lc">D.1 ⭐ Nguyên tắc của cả phụ lục</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Nguyên tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cấp điện theo từng lớp, không cấp hết một lần</strong></td>
<td>Một lỗi tại một thời điểm dễ tìm; năm lỗi cùng lúc thì không</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đo trước, bật sau</strong></td>
<td>Đo mất vài phút; sửa một module cháy mất vài ngày</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Rút cầu chì / tháo cầu đấu để cô lập</strong></td>
<td>Cô lập phần chưa cần</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Không bao giờ làm một mình lần bật đầu tiên</strong></td>
<td>Cần người thứ hai ở nút ngắt</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Ghi lại mọi giá trị đo</strong></td>
<td>⭐⭐ Chúng trở thành <strong>mốc</strong> cho cả vòng đời máy</td>
</tr>
<tr>
<td>6</td>
<td>⚠ <strong>Dừng khi gặp điều bất ngờ</strong></td>
<td>Đừng &quot;thử bật lại xem sao&quot;</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nguyên tắc 1 là nguyên tắc quan trọng nhất.</strong> Cấp điện toàn bộ tủ cùng lúc rồi thấy &quot;có gì đó
sai&quot; là tình huống tệ nhất — bạn không biết bắt đầu từ đâu, và một số thiết bị có thể đã hỏng.</p>
<p>Trình tự ở D.4 chia việc cấp điện thành <strong>sáu lớp</strong>, mỗi lớp kiểm xong mới sang lớp sau.</p>
</blockquote>
<hr>
<h2 id="d2-trưc-khi-có-đin-kim-ngui">D.2 Trước khi có điện — kiểm nguội</h2>
<p>⚠ <strong>Toàn bộ mục này làm khi tủ CHƯA có điện, đã cô lập và khoá nguồn</strong> (Chương 3).</p>
<h3>Cơ khí và lắp đặt</h3>
<ul>
<li><input disabled="" type="checkbox"> Thiết bị lắp chắc, đúng chiều, đủ khoảng thoát nhiệt theo hướng dẫn nhà sản xuất</li>
<li><input disabled="" type="checkbox"> ⭐ Nhãn thiết bị <strong>khớp danh mục vật tư</strong> — đúng mã, đúng phiên bản</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Bộ nguồn 24 V có nhãn SELV / PELV / Class 2 / Limited Power</strong> — ⭐ <strong>không có nhãn thì
tra datasheet, đừng giả định</strong> (Chương 3, mục 3.3)</li>
<li><input disabled="" type="checkbox"> Không có mạt kim loại, đầu dây thừa, dụng cụ bỏ quên trong tủ</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Tách máng đúng ba nhóm</strong>: động lực · tín hiệu · an toàn (Chương 49 mục 49.3)</li>
<li><input disabled="" type="checkbox"> Cáp giao nhau <strong>cắt vuông góc</strong>, không đi song song đường dài</li>
<li><input disabled="" type="checkbox"> ⭐ Cáp trong xích động là <strong>loại chịu uốn</strong>, đúng bán kính uốn (Chương 49 mục 49.7)</li>
<li><input disabled="" type="checkbox"> Quạt và lọc gió tủ lắp đúng chiều</li>
</ul>
<h3>Dây và đầu nối</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Mọi dây có số ở CẢ HAI đầu</strong>, khớp sơ đồ (Chương 49 mục 49.6)</li>
<li><input disabled="" type="checkbox"> ⭐ Số dây khớp <strong>bảng I/O</strong> và khớp tên tag trong chương trình</li>
<li><input disabled="" type="checkbox"> Đầu cốt siết đủ lực — ⚠ <strong>kéo nhẹ từng dây để kiểm</strong></li>
<li><input disabled="" type="checkbox"> Không có lõi đồng thò ra ngoài đầu cốt</li>
<li><input disabled="" type="checkbox"> Tiết diện dây đúng sơ đồ</li>
<li><input disabled="" type="checkbox"> ⭐ Cầu đấu dự phòng còn trống, không bị dùng tạm</li>
</ul>
<h3>Nối đất và chống nhiễu</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Vỏ tủ và vỏ mọi thiết bị đã nối đất bảo vệ</strong> — đo thông mạch tới thanh PE</li>
<li><input disabled="" type="checkbox"> ⭐⭐ <strong>0 V nối PE ở ĐÚNG MỘT ĐIỂM</strong> — xác định trên sơ đồ, rồi <strong>đo xác nhận</strong> (Chương 49 mục 49.4)</li>
<li><input disabled="" type="checkbox"> Vỏ chống nhiễu nối đúng số đầu: analog <strong>một đầu</strong>, cáp động cơ <strong>hai đầu</strong></li>
<li><input disabled="" type="checkbox"> ⭐ Vỏ nối bằng <strong>kẹp trọn vòng 360°</strong>, không bện thành sợi vặn vít</li>
<li><input disabled="" type="checkbox"> Cửa tủ có dây nối đất mềm</li>
</ul>
<h3>Đo cách điện và ngắn mạch</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Đo thông mạch từng nhánh 24 V xuống 0 V</strong> — ⭐ <strong>không được thông</strong> (nếu thông là có ngắn mạch)</li>
<li><input disabled="" type="checkbox"> Đo cách điện mạch động lực theo quy định — ⚠ <strong>do người có thẩm quyền thực hiện</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngắt kết nối thiết bị điện tử trước khi đo cách điện</strong> — điện áp đo cao sẽ phá module</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối là hàng gây thiệt hại đắt nhất trong cả phụ lục nếu bỏ qua.</strong></p>
<p>Megôm kế tạo <strong>điện áp một chiều cao — thường tới 1000 V</strong> để đo cách điện. ⭐ Đưa 1000 V vào một
mạch chứa module PLC 24 V thì <strong>mọi module, biến tần và HMI còn đấu vào đó đều hỏng</strong>.</p>
<p>⭐ <strong>Ngắt ra trước, đo sau.</strong> Không có cách sửa nào rẻ hơn việc nhớ bước này.</p>
<p><em>(Đối chiếu: Kuphaldt — Lessons in Electric Circuits (DC), mục megohmmeter.)</em></p>
</blockquote>
<h3>Mạch an toàn — kiểm nguội</h3>
<ul>
<li><input disabled="" type="checkbox"> ⚠ Mạch an toàn đi <strong>máng riêng</strong>, dùng <strong>màu dây riêng</strong> nếu quy định yêu cầu</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Tín hiệu an toàn dùng tiếp điểm <strong>NC</strong> — đứt dây làm máy dừng (Chương 4, 47)</li>
<li><input disabled="" type="checkbox"> Rơ-le an toàn đấu đúng sơ đồ của nhà sản xuất, ⚠ <strong>kể cả mạch giám sát tiếp điểm</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Không có đường tắt tạm thời nào trong mạch an toàn</strong> — kiểm bằng mắt từng đầu cốt</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>Đường tắt tạm trong mạch an toàn là thứ phải tìm chủ động, không phải chờ phát hiện.</strong> Nó
thường được đấu trong lúc chạy thử để &quot;khỏi phải đóng cửa liên tục&quot; — và ⭐ <strong>rất dễ ở lại đó</strong>.</p>
<p>Kiểm bằng mắt, và sau đó kiểm bằng chức năng ở D.5.</p>
</blockquote>
<hr>
<h2 id="d3-chun-b-trưc-khi-bt">D.3 ⭐ Chuẩn bị trước khi bật</h2>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Có người thứ hai</strong>, biết nút ngắt ở đâu</li>
<li><input disabled="" type="checkbox"> Biết <strong>nút ngắt nguồn chính</strong> ở đâu và mở được nhanh</li>
<li><input disabled="" type="checkbox"> Có sẵn: đồng hồ đo, sơ đồ điện, bảng I/O, ⭐ <strong>danh mục này đã in ra</strong></li>
<li><input disabled="" type="checkbox"> Có <strong>bình chữa cháy phù hợp cho thiết bị điện</strong> trong tầm với</li>
<li><input disabled="" type="checkbox"> ⚠ Khu vực xung quanh máy <strong>không có người không liên quan</strong></li>
<li><input disabled="" type="checkbox"> ⚠ <strong>Mọi cơ cấu chuyển động đã được cô lập</strong> — tháo khí nén, hoặc chặn cơ khí</li>
<li><input disabled="" type="checkbox"> ⭐ Chuẩn bị <strong>biểu mẫu ghi giá trị đo</strong> (Phụ lục C.9)</li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;cô lập cơ cấu chuyển động&quot; đáng làm dù thấy phiền.</strong> Lần bật đầu tiên là lúc dễ có
<strong>ngõ ra bật ngoài ý muốn</strong> nhất: sai địa chỉ, chương trình còn ở trạng thái thử nghiệm, hoặc ngõ
ra bị cưỡng bức từ lần kiểm trước và không ai gỡ.</p>
<p>⚠ Không có khí nén thì một van bật nhầm <strong>không làm gì cả</strong>. Đó là cách rẻ nhất để biến một lỗi
thành một ghi chú.</p>
</blockquote>
<hr>
<h2 id="d4-trình-t-cp-đin-sáu-lp">D.4 ⭐⭐ Trình tự cấp điện — sáu lớp</h2>
<p>⚠ <strong>Mỗi lớp phải kiểm xong mới sang lớp sau.</strong> Gặp bất ngờ ở lớp nào thì <strong>dừng và tìm ra nguyên
nhân</strong> trước khi đi tiếp.</p>
<h3>Lớp 1 — Nguồn vào, chưa có gì phía sau</h3>
<p>⭐ Rút hết cầu chì nhánh, hoặc tháo cầu đấu ra tải.</p>
<ul>
<li><input disabled="" type="checkbox"> Đóng nguồn chính</li>
<li><input disabled="" type="checkbox"> Đo <strong>điện áp vào</strong> — đúng cấp điện áp, đúng số pha</li>
<li><input disabled="" type="checkbox"> ⚠ Đo <strong>thứ tự pha</strong> nếu có thiết bị ba pha nhạy chiều quay</li>
<li><input disabled="" type="checkbox"> Kiểm không có mùi, tiếng động lạ, hay thiết bị nóng bất thường</li>
</ul>
<h3>Lớp 2 — Bộ nguồn 24 V, chưa có tải</h3>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện cho bộ nguồn 24 V</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Đo điện áp ra</strong>: khoảng 24 V, ⭐ <strong>ghi giá trị lại</strong></li>
<li><input disabled="" type="checkbox"> Kiểm đúng cực tính tại cầu đấu phân phối</li>
<li><input disabled="" type="checkbox"> ⚠ Đo lại giữa 0 V và PE — xác nhận <strong>chỉ nối một điểm</strong></li>
</ul>
<h3>Lớp 3 — Từng nhánh 24 V, mỗi lần một nhánh</h3>
<p>⭐ <strong>Cắm lại từng cầu chì một, không cắm hết cùng lúc.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Nhánh CPU và module — đo điện áp, kiểm đèn nguồn</li>
<li><input disabled="" type="checkbox"> Nhánh cảm biến — đo điện áp, ⭐ <strong>kiểm đèn trên vài cảm biến</strong></li>
<li><input disabled="" type="checkbox"> Nhánh cơ cấu chấp hành — đo điện áp; ⚠ <strong>cơ cấu chưa có khí nén nên chưa động</strong></li>
<li><input disabled="" type="checkbox"> Nhánh mạng và truyền thông — đo điện áp, kiểm đèn thiết bị</li>
<li><input disabled="" type="checkbox"> ⭐ Sau mỗi nhánh: kiểm điện áp <strong>có tụt không</strong> — tụt nhiều nghĩa là quá tải hoặc ngắn mạch</li>
</ul>
<blockquote>
<p>⚠ <strong>Nếu một cầu chì nhảy ngay khi cắm: KHÔNG cắm lại cái mới.</strong> Tìm nguyên nhân trước — thường là
ngắn mạch hoặc đấu ngược cực tính. ⭐ Cắm lại lần hai chỉ làm hỏng thêm.</p>
</blockquote>
<h3>Lớp 4 — CPU và module</h3>
<ul>
<li><input disabled="" type="checkbox"> CPU lên nguồn, ⭐ <strong>kiểm đèn trạng thái</strong> — so với bảng đèn trong tài liệu CPU</li>
<li><input disabled="" type="checkbox"> ⚠ CPU <strong>ở chế độ STOP</strong>, chưa nạp chương trình chạy máy</li>
<li><input disabled="" type="checkbox"> Kiểm module I/O được nhận đủ, đúng khe cắm</li>
<li><input disabled="" type="checkbox"> ⭐ <strong>Nạp cấu hình phần cứng trước</strong>, chưa nạp chương trình</li>
<li><input disabled="" type="checkbox"> Kiểm không có lỗi chẩn đoán module</li>
</ul>
<h3>Lớp 5 — ⚠⚠ Mạch an toàn</h3>
<p>⚠ <strong>Lớp này do người có thẩm quyền thực hiện hoặc kiểm tra.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> Cấp điện mạch an toàn</li>
<li><input disabled="" type="checkbox"> ⭐ Rơ-le an toàn <strong>không tự đóng</strong> khi có điện — phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> Kiểm từng kênh của mạch hai kênh</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm mạch giám sát tiếp điểm hoạt động</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Kiểm không còn đường tắt nào</strong> — xem D.5</li>
</ul>
<h3>Lớp 6 — Kiểm I/O, chưa chạy chương trình máy</h3>
<ul>
<li><input disabled="" type="checkbox"> ⭐ <strong>Kiểm từng ngõ vào bằng cách tác động thật</strong> (Phụ lục C.6)</li>
<li><input disabled="" type="checkbox"> ⚠ Kiểm ngõ ra bằng cưỡng bức — ⚠⚠ <strong>chỉ khi cơ cấu vẫn còn cô lập</strong></li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>GỠ</strong> (không phải tắt) mọi cưỡng bức sau mỗi phép thử — danh sách phải <strong>rỗng</strong></li>
<li><input disabled="" type="checkbox"> Kiểm giá trị analog thô hợp lý</li>
<li><input disabled="" type="checkbox"> Kiểm mạng: mọi thiết bị được nhận, ⭐ <strong>ghi số lỗi ban đầu</strong></li>
</ul>
<blockquote>
<p>⭐⭐ <strong>Chỉ sau khi lớp 6 xong mới nạp chương trình máy và cấp khí nén.</strong> Từ đó trở đi bạn chuyển
sang Chương 52 — chạy khô, chạy chậm, chạy có phôi.</p>
</blockquote>
<hr>
<h2 id="d5-kim-chc-năng-an-toàn">D.5 ⚠⚠ Kiểm chức năng an toàn</h2>
<p>⚠ <strong>Đây là hạng mục nghiêm ngặt nhất, và nó không thuộc về người lập trình một mình.</strong></p>
<ul>
<li><input disabled="" type="checkbox"> ⚠ <strong>Từng nút dừng khẩn cấp</strong> thử riêng — ⭐ <strong>cả ba nút phải thử cả ba</strong></li>
<li><input disabled="" type="checkbox"> Từng cửa bảo vệ thử riêng</li>
<li><input disabled="" type="checkbox"> Rèm quang: thử ⭐ <strong>ở nhiều vị trí dọc chiều cao</strong>, không chỉ ở giữa</li>
<li><input disabled="" type="checkbox"> ⚠⚠ <strong>Ngõ ra OSSD đấu vào thiết bị an toàn</strong>, KHÔNG vào ngõ vào PLC thường — ⭐ nếu bit trạng
thái nhấp nháy rất nhanh thì đó là <strong>xung kiểm tra</strong>, không phải rèm quang bị cắt (Chương 47,
mục 47.7)</li>
<li><input disabled="" type="checkbox"> ⚠⚠ Khôi phục sau khi tác động: máy <strong>KHÔNG tự chạy lại</strong>, phải Reset có chủ ý</li>
<li><input disabled="" type="checkbox"> ⚠ Mất điện rồi có lại: máy <strong>KHÔNG tự vào Running</strong></li>
<li><input disabled="" type="checkbox"> Kiểm chức năng dừng đúng <strong>loại dừng</strong> đã thiết kế</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi kết quả vào <strong>biên bản nghiệm thu an toàn</strong> (Phụ lục C.8)</li>
<li><input disabled="" type="checkbox"> ⭐ Ghi <strong>mã kiểm tra</strong> của chương trình an toàn tại thời điểm nghiệm thu</li>
</ul>
<blockquote>
<p>⚠⚠ <strong>&quot;Thử cả ba nút&quot; không phải chi tiết vụn vặt.</strong></p>
<p>Một nút dừng khẩn cấp đấu sai — hoặc đấu vào kênh sai của mạch hai kênh — <strong>không lộ ra khi thử nút
khác</strong>. Máy vẫn dừng, mọi thứ trông ổn, và cái nút sai đó nằm im cho tới ngày ai đó cần nó.</p>
<p>⭐ Cùng lý do: rèm quang phải thử ở <strong>nhiều vị trí</strong>, vì một tia bị lệch chỉ lộ ra ở đúng vị trí đó.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Kiểm chức năng an toàn không thay thế kiểm định.</strong> Danh mục này giúp bạn phát hiện lỗi sớm;
⚠ <strong>việc xác nhận máy đạt mức an toàn yêu cầu là việc của người có thẩm quyền</strong>, theo tiêu chuẩn
hiện hành tại thị trường của bạn (Chương 48).</p>
</blockquote>
<hr>
<h2 id="d6-ghi-mc-làm-ngay-không-đ-sau">D.6 ⭐⭐ Ghi mốc — làm ngay, không để sau</h2>
<p>⭐ <strong>Mười phút ở đây đổi lấy khả năng trả lời &quot;cái này có bình thường không&quot; trong suốt vòng đời máy.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Đo</th>
<th>Giá trị</th>
<th>Điều kiện đo</th>
</tr>
</thead>
<tbody><tr>
<td>Điện áp 24 V — không tải</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>⭐ <strong>Điện áp 24 V — tải nặng nhất</strong></td>
<td>______ V</td>
<td>⭐ Ghi rõ <strong>bước nào</strong></td>
</tr>
<tr>
<td>Dòng tổng 24 V ở tải nặng nhất</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>Điện áp vào, từng pha</td>
<td>______ V</td>
<td></td>
</tr>
<tr>
<td>Dòng động cơ ở tải bình thường</td>
<td>______ A</td>
<td></td>
</tr>
<tr>
<td>⭐ Số lỗi mạng sau 8 giờ chạy</td>
<td>______</td>
<td>Trên chuyển mạch quản lý được</td>
</tr>
<tr>
<td>Điện áp giữa hai điểm đất xa nhau</td>
<td>______ V</td>
<td>⭐ Nên gần 0</td>
</tr>
<tr>
<td>Nhiệt độ trong tủ khi chạy ổn định</td>
<td>______ °C</td>
<td>Ghi cả nhiệt độ phòng</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;điện áp 24 V khi tải nặng nhất&quot; là hàng giá trị nhất.</strong></p>
<p>Sáu tháng sau, ai đó đo được 23,1 V và hỏi <em>&quot;có bình thường không?&quot;</em>. Nếu mốc là 23,8 V thì có thứ
đang xấu đi. Nếu mốc là 23,0 V thì mọi thứ vẫn vậy. ⚠ <strong>Không có mốc thì không có câu trả lời</strong> —
chỉ có phỏng đoán.</p>
</blockquote>
<hr>
<h2 id="d7-khi-gp-bt-ng">D.7 ⚠ Khi gặp bất ngờ</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hiện tượng</th>
<th>⚠ Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td>Cầu chì nhảy ngay khi cắm</td>
<td>⚠⚠ <strong>Không cắm lại cái mới.</strong> Cô lập, tìm ngắn mạch hoặc ngược cực</td>
</tr>
<tr>
<td>Mùi khét</td>
<td>⚠⚠ <strong>Cắt nguồn ngay.</strong> Tìm ra nguồn mùi trước khi bật lại</td>
</tr>
<tr>
<td>Thiết bị nóng bất thường</td>
<td>Cắt nguồn; kiểm tải, kiểm cực tính, kiểm thông gió</td>
</tr>
<tr>
<td>Điện áp 24 V tụt nhiều khi có tải</td>
<td>⭐ Nguồn thiếu công suất, hoặc dây quá nhỏ (Chương 8 mục 8.7)</td>
</tr>
<tr>
<td>⚠ Cơ cấu chuyển động ngoài ý muốn</td>
<td>⚠⚠ <strong>Cắt nguồn.</strong> Kiểm ngõ ra bị cưỡng bức, sai địa chỉ, hoặc chương trình sai</td>
</tr>
<tr>
<td>CPU báo lỗi cấu hình</td>
<td>Đối chiếu cấu hình phần cứng với module thật, đúng khe cắm</td>
</tr>
<tr>
<td>Module I/O không được nhận</td>
<td>Kiểm cắm chắc, nguồn module, phiên bản firmware</td>
</tr>
<tr>
<td>⚠ Rơ-le an toàn không Reset được</td>
<td>⚠ Kiểm <strong>cả hai kênh</strong> và mạch giám sát tiếp điểm — ⭐ <strong>đừng nối tắt để &quot;thử xem&quot;</strong></td>
</tr>
<tr>
<td>Giá trị analog vô lý</td>
<td>Kiểm kiểu tín hiệu (áp/dòng), cấu hình module, cực tính</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Hàng cuối cùng đáng nhấn mạnh: nối tắt một mạch an toàn &quot;để thử xem&quot; là cách những đường tắt
vĩnh viễn ra đời.</strong></p>
<p>Nếu buộc phải làm để chẩn đoán: ⭐ <strong>ghi vào nhật ký, dán nhãn tại chỗ, và ghi giờ dự kiến gỡ</strong> — và
⚠ <strong>gỡ trước khi rời máy</strong> (Chương 53 mục 53.4).</p>
</blockquote>
<hr>
<h2 id="d8-dn-v-đâu">D.8 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ An toàn điện, cô lập năng lượng</td>
<td><strong>Chương 3</strong></td>
</tr>
<tr>
<td>Quy tắc lắp đặt, tách cáp, nối đất</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Chức năng an toàn và nghiệm thu</td>
<td>⚠ <strong>Chương 47, 48</strong></td>
</tr>
<tr>
<td>Chạy thử sau khi bật nguồn xong</td>
<td><strong>Chương 52</strong></td>
</tr>
<tr>
<td>Biểu mẫu kiểm I/O và nghiệm thu</td>
<td><strong>Phụ lục C.6, C.8, C.9</strong></td>
</tr>
<tr>
<td>Khi máy đã chạy mà có lỗi</td>
<td><strong>Phụ lục E</strong> · Chương 51</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là phụ lục mang cờ cảnh báo.</strong></p>
<p>Danh mục này là <strong>công cụ nhắc việc</strong>, không phải giấy phép. Nó <strong>không thay thế</strong>: đào tạo an toàn
điện, quy trình của cơ sở bạn, hướng dẫn của nhà sản xuất, hay ⚠⚠ <strong>người có thẩm quyền</strong>.</p>
<p>⚠ Phần đấu nối điện lực và toàn bộ phần mạch an toàn phải do người có chuyên môn phù hợp thực hiện
hoặc kiểm tra, theo tiêu chuẩn và quy định hiện hành tại thị trường của bạn.</p>
<p>⭐ Nếu có bất kỳ điều gì trong danh mục này bạn không chắc chắn về ý nghĩa — ⭐ <strong>hãy hỏi trước khi
bật nguồn</strong>, không phải sau.</p>
</blockquote>
<!-- SECTION: pl_e_tra_theo_trieu_chung -->
<hr>
<h1 id="ph-lc-e-ch-mc-tra-theo-triu-chng">Phụ lục E — Chỉ mục tra theo triệu chứng</h1>
<blockquote>
<p><strong>Bạn đang đứng trước một cỗ máy không chạy đúng. Bắt đầu từ đây.</strong></p>
<p>Phụ lục này sắp xếp theo <strong>thứ bạn quan sát được</strong>, không theo thứ bạn cần biết — vì lúc máy hỏng,
bạn chưa biết mình cần biết gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>TRƯỚC KHI CHẠM VÀO MÁY</strong></p>
<ul>
<li>⚠ <strong>Cô lập năng lượng</strong> trước khi chạm phần điện hoặc cơ khí — điện, khí nén, và <strong>năng lượng
tích trữ</strong> (Chương 3).</li>
<li>⚠ Nếu phải thử với máy có điện: kiểm tra <strong>không có ai trong vùng nguy hiểm</strong>, và báo người
vận hành.</li>
<li>⚠⚠ Công việc chạm mạch điện lực và mạch an toàn phải do <strong>người có thẩm quyền</strong> thực hiện.</li>
<li>⭐ Phụ lục này giúp bạn <strong>thu hẹp phạm vi tìm kiếm</strong>. Nó <strong>không thay thế</strong> quy trình an toàn của
cơ sở bạn.</li>
</ul>
</blockquote>
<hr>
<h2 id="e1-bn-câu-hi-trưc-khi-tra-bng">E.1 ⭐⭐ Bốn câu hỏi trước khi tra bảng</h2>
<p>Trả lời bốn câu này thường thu hẹp được nửa danh sách nghi phạm:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao quan trọng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>Cái gì đã thay đổi?</strong></td>
<td>⭐ Chương trình mới, thiết bị mới thay, công thức mới, ca mới, thời tiết — <strong>máy không tự nhiên hỏng</strong></td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Có tái hiện được không?</strong></td>
<td>⚠ Tái hiện được → logic hoặc cấu hình. <strong>Chập chờn → nghi lắp đặt trước</strong> (Ch.49)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nó luôn hỏng hay chỉ đôi khi?</strong></td>
<td>Đôi khi → tìm <strong>điều kiện chung</strong> giữa các lần hỏng</td>
</tr>
<tr>
<td>4</td>
<td><strong>Máy đang ở chế độ nào, bước nào?</strong></td>
<td>Trạng thái quyết định cái gì được phép chạy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu 1 là câu có tỉ lệ trúng cao nhất, và là câu hay bị bỏ nhất.</strong> Khi máy chạy tốt ba tháng
rồi hỏng, ⭐ <strong>thứ hỏng thường không phải thứ chạy tốt ba tháng</strong> — mà là thứ vừa thay đổi.</p>
<p>Hỏi cả những thay đổi &quot;không liên quan&quot;: ai đó đấu thêm thiết bị vào tủ, đổi lô vật tư, sửa máy bên
cạnh, hay chỉ là mùa hè tới và nhiệt độ tủ tăng.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Nguyên tắc xuyên suốt: đổi MỘT thứ mỗi lần, và ghi lại kết quả.</strong> Đổi ba thứ rồi máy chạy thì
bạn không biết cái nào đã sửa — và ⚠ <strong>hai cái kia có thể đã tạo ra vấn đề mới</strong> (Chương 51).</p>
</blockquote>
<hr>
<h2 id="e2-máy-không-khi-đng-đưc">E.2 Máy không khởi động được</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát cụ thể</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn Start không có phản ứng nào</td>
<td>⭐ <strong>Điều kiện cho phép chạy chưa đủ</strong> — xem danh sách bên dưới</td>
<td>25, 51</td>
</tr>
<tr>
<td>Máy báo &quot;chưa về gốc&quot;</td>
<td>Trình tự về gốc chưa hoàn tất, hoặc cảm biến gốc không tác động</td>
<td>28</td>
</tr>
<tr>
<td>Máy vào Run rồi lập tức về Idle</td>
<td>Một điều kiện cho phép rơi ngay sau khi khởi động</td>
<td>25, 43</td>
</tr>
<tr>
<td>⚠ Máy tự khởi động sau khi có điện lại</td>
<td>⚠⚠ <strong>LỖI AN TOÀN — dừng máy và báo ngay</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Không vào được chế độ Auto</td>
<td>Công tắc chế độ, hoặc điều kiện riêng của chế độ</td>
<td>25</td>
</tr>
</tbody></table></div>
<h3>⭐ Danh sách điều kiện cho phép chạy — kiểm theo thứ tự này</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Trên DP-01</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Mạch an toàn lành</strong></td>
<td><code>DI_EStopOK</code>, <code>DI_CurtainOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code></td>
</tr>
<tr>
<td>2</td>
<td>Không có báo động đang treo</td>
<td>Xem danh sách báo động (Ch.44)</td>
</tr>
<tr>
<td>3</td>
<td>Đã về gốc</td>
<td>Các trục ở vị trí gốc</td>
</tr>
<tr>
<td>4</td>
<td>Năng lượng phụ trợ đủ</td>
<td><code>DI_AirOK</code> — khí nén</td>
</tr>
<tr>
<td>5</td>
<td>Thiết bị phụ sẵn sàng</td>
<td><code>DI_VfdReady</code>, <code>DI_IonizerOK</code></td>
</tr>
<tr>
<td>6</td>
<td>Chọn đúng chế độ</td>
<td><code>DI_ModeAuto</code></td>
</tr>
<tr>
<td>7</td>
<td>Công thức đã tải và hợp lệ</td>
<td>Ch.32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Nếu máy không nói được điều kiện nào đang thiếu, đó là một lỗi thiết kế cần sửa</strong> — không
phải một tình huống bình thường phải chịu đựng.</p>
<p>Chương 44 gọi đây là <strong>thiết kế báo động dùng được</strong>: máy phải hiện được <strong>điều kiện nào chưa đạt</strong>, không chỉ
&quot;không sẵn sàng&quot;. Đây là thứ rẻ để thêm và tiết kiệm hàng giờ mỗi năm.</p>
</blockquote>
<hr>
<h2 id="e3-mt-ngõ-vào-không-lên">E.3 Một ngõ vào không lên</h2>
<p>⭐ <strong>Đi theo thứ tự này — từ hiện trường về CPU.</strong> Mỗi bước loại được một nhóm nguyên nhân.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Đèn trên chính cảm biến</strong> có sáng khi tác động không?</td>
<td>Không → vấn đề ở cảm biến, nguồn cảm biến, hoặc căn chỉnh</td>
</tr>
<tr>
<td>2</td>
<td>Cảm biến có <strong>nguồn 24 V</strong> không?</td>
<td>Không → cầu chì nhánh, đứt dây nguồn (Ch.49 mục 49.5)</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Đèn trên module ngõ vào</strong> có sáng không?</td>
<td>Không → đứt dây giữa cảm biến và module, hoặc sai kiểu PNP/NPN</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không dù đèn module sáng → sai địa chỉ, sai cấu hình module, hoặc module hỏng</td>
</tr>
<tr>
<td>5</td>
<td>Bit lên nhưng chương trình không phản ứng</td>
<td>⭐ Logic — kiểm điều kiện xung quanh, hoặc bit bị <strong>ghi đè ở chỗ khác</strong></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sai PNP/NPN</strong></td>
<td>Cảm biến sáng đèn, module không nhận</td>
<td>4 mục 4.5</td>
</tr>
<tr>
<td>Sai NO/NC</td>
<td>⭐ <strong>Logic đảo ngược</strong> — bit lên khi đáng lẽ xuống</td>
<td>4, 15</td>
</tr>
<tr>
<td>Cảm biến lệch / bẩn</td>
<td>Đôi khi nhận, đôi khi không</td>
<td>4</td>
</tr>
<tr>
<td>⚠ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>⭐ Chập chờn <strong>theo tư thế</strong>; đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Đầu cốt lỏng</td>
<td>⚠ <strong>Nặng dần theo thời gian</strong></td>
<td>3, 49</td>
</tr>
<tr>
<td>Bit bị ghi đè trong chương trình</td>
<td>Bit &quot;nhấp nháy&quot; hoặc không bao giờ giữ</td>
<td>22, 51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 1 loại được nhiều nhất và mất ít thời gian nhất.</strong> Nhìn đèn trên cảm biến trước khi mở
phần mềm — nó chia đôi bài toán ngay lập tức.</p>
</blockquote>
<hr>
<h2 id="e4-mt-ngõ-ra-không-tác-đng">E.4 Một ngõ ra không tác động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Kiểm</th>
<th>Nếu sai thì</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bit trong PLC</strong> có lên không?</td>
<td>Không → vấn đề logic, không phải phần cứng</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Đèn trên module ngõ ra</strong> có sáng không?</td>
<td>Không dù bit lên → sai địa chỉ, module hỏng</td>
</tr>
<tr>
<td>3</td>
<td>Có <strong>điện áp tại cầu đấu</strong> không?</td>
<td>Không dù đèn sáng → module hỏng, hoặc mất nguồn nhánh ngõ ra</td>
</tr>
<tr>
<td>4</td>
<td>Có điện áp <strong>tại thiết bị</strong> không?</td>
<td>Không → đứt dây</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Có điện áp tại thiết bị nhưng nó không chạy</td>
<td>Thiết bị hỏng — hoặc ⭐ <strong>thiếu năng lượng phụ trợ</strong> (khí nén cho van)</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên nhân</th>
<th>Dấu hiệu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Quá dòng chân chung của module</strong></td>
<td>Vài ngõ ra cùng nhóm yếu hoặc không tác động khi <strong>cùng bật</strong></td>
<td>9 mục 9.4</td>
</tr>
<tr>
<td>Nguồn 24 V thiếu công suất</td>
<td>⭐ Lỗi khi <strong>nhiều cơ cấu cùng tác động</strong>; trông giống lỗi phần mềm</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Van kẹt cơ khí</td>
<td>Có điện, có tiếng, không chuyển động</td>
<td>5</td>
</tr>
<tr>
<td>Thiếu khí nén</td>
<td>⭐ <strong>Mọi cơ cấu khí nén cùng chậm hoặc không chạy</strong></td>
<td>6</td>
</tr>
<tr>
<td>Rơ-le hết tuổi thọ</td>
<td>⚠ Đóng cắt được nhưng <strong>tiếp điểm cháy rỗ</strong> — sụt áp</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>Mạch an toàn đang cắt nguồn ngõ ra</td>
<td>⭐ <strong>Bit lên, đèn module sáng, nhưng không có điện ở cơ cấu</strong></td>
<td>47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng cuối gây nhầm lẫn nhiều nhất.</strong> Mạch an toàn cắt nguồn <strong>sau</strong> module ngõ ra — nên PLC
&quot;tưởng&quot; mình đã bật, đèn module sáng, nhưng cơ cấu không có điện. ⭐ <strong>Kiểm trạng thái rơ-le an toàn
trước khi nghi module.</strong></p>
</blockquote>
<hr>
<h2 id="e5-giá-tr-analog-sai-hoc-nhy-lon">E.5 Giá trị analog sai hoặc nhảy loạn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Giá trị <strong>run liên tục</strong> vài phần trăm</td>
<td>Nhiễu — ⭐ <strong>cáp đi cạnh động lực</strong>, hoặc vòng lặp đất</td>
<td>31 mục 31.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>⭐ Nhiễu <strong>tăng khi thiết bị công suất chạy</strong></td>
<td>⭐⭐ <strong>Ghép nhiễu từ cáp động lực</strong> — dấu hiệu đặc trưng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn bằng 0</strong></td>
<td>Đứt dây; ⭐ với 4–20 mA thì <strong>phân biệt được</strong>, với 0–10 V thì không</td>
<td>31 mục 31.3</td>
</tr>
<tr>
<td>Giá trị <strong>luôn ở đáy hoặc đỉnh thang</strong></td>
<td>Sai cấu hình dải, hoặc sai kiểu tín hiệu (áp/dòng)</td>
<td>31 mục 31.4</td>
</tr>
<tr>
<td>⭐ Giá trị <strong>lệch một hằng số</strong></td>
<td>Sai hệ số quy đổi, hoặc chưa hiệu chuẩn</td>
<td>31</td>
</tr>
<tr>
<td>Giá trị <strong>nhảy bậc lớn ngẫu nhiên</strong></td>
<td>Đầu cốt lỏng, hoặc cáp gãy lõi</td>
<td>49</td>
</tr>
<tr>
<td>⚠ Giá trị <strong>trôi chậm theo tháng</strong></td>
<td>⭐⭐ <strong>Cảm biến xuống cấp</strong> — hoặc chính đại lượng đo đang xấu đi (Ch.53)</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Nhiệt độ đọc sai lệch</td>
<td>Sai loại RTD/cặp nhiệt, sai số dây, hoặc thiếu bù đầu lạnh</td>
<td>33</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;trôi chậm theo tháng&quot; là hàng cần cảnh giác nhất, vì nó KHÔNG trông giống lỗi.</strong> Nó
trông giống một giá trị bình thường — chỉ là bình thường của tháng này khác bình thường của tháng
trước.</p>
<p>⭐ Đây là lý do phải <strong>ghi mốc lúc nghiệm thu</strong> (Chương 8, 36, 40, 49): một phép đo chỉ có nghĩa khi
có cái để so.</p>
</blockquote>
<hr>
<h2 id="e6-mng-rt-hoc-thit-b-mt-kt-ni">E.6 Mạng rớt hoặc thiết bị mất kết nối</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Rớt <strong>ngẫu nhiên</strong>, không theo quy luật</td>
<td>Nhiễu, ⭐ <strong>vòng lặp đất</strong>, hoặc cáp xuống cấp</td>
<td>40 mục 40.6 · 49 mục 49.4</td>
</tr>
<tr>
<td>Rớt <strong>khi cơ cấu chuyển động</strong></td>
<td>⭐⭐ <strong>Cáp gãy lõi trong xích động</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Rớt khi thiết bị công suất chạy</td>
<td>Ghép nhiễu; cáp mạng đi cạnh động lực</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>⭐ <strong>Một thiết bị</strong> mất, các thiết bị khác bình thường</td>
<td>Cáp hoặc cổng của chính thiết bị đó</td>
<td>40</td>
</tr>
<tr>
<td>⭐ <strong>Tất cả</strong> mất cùng lúc</td>
<td>Chuyển mạch, nguồn nhánh mạng, hoặc cấu hình</td>
<td>40, 49 mục 49.5</td>
</tr>
<tr>
<td>Kết nối được nhưng <strong>dữ liệu sai</strong></td>
<td>⭐ Sai địa chỉ thanh ghi, sai thứ tự byte, sai kiểu dữ liệu</td>
<td>38, 39</td>
</tr>
<tr>
<td>Chậm dần rồi mất</td>
<td>Quá tải mạng, hoặc thiết bị đang lỗi</td>
<td>40</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cách xác nhận cáp gãy lõi:</strong> lắc hoặc di chuyển cáp trong lúc theo dõi <strong>bộ đếm lỗi trên
chuyển mạch quản lý được</strong>. Số lỗi tăng khi lắc là bằng chứng trực tiếp.</p>
<p>⚠ Đo thông mạch tĩnh <strong>không phát hiện được</strong> — dây gãy lõi vẫn thông khi nằm yên.</p>
</blockquote>
<blockquote>
<p>⭐ <strong>Ghi số lỗi mạng lúc nghiệm thu.</strong> Con số &quot;12 lỗi từ khi khởi động&quot; vô nghĩa nếu không biết
tháng trước là bao nhiêu (Chương 40 mục 40.6).</p>
</blockquote>
<hr>
<h2 id="e7-chu-trình-dng-gia-chng">E.7 Chu trình dừng giữa chừng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Dừng ở <strong>cùng một bước</strong> mỗi lần</td>
<td>⭐ <strong>Điều kiện chuyển tiếp của bước đó không đạt</strong> — kiểm tín hiệu phản hồi</td>
<td>26, 51</td>
</tr>
<tr>
<td>Dừng ở <strong>bước khác nhau</strong> mỗi lần</td>
<td>Điều kiện chung: an toàn, khí nén, nguồn, mạng</td>
<td>E.2</td>
</tr>
<tr>
<td>Báo lỗi hết giờ ở một bước</td>
<td>⭐ Cơ cấu <strong>không tới nơi</strong>, hoặc cảm biến phản hồi hỏng</td>
<td>26</td>
</tr>
<tr>
<td>⚠ Dừng <strong>không có báo động nào</strong></td>
<td>⭐⭐ <strong>Lỗi thiết kế báo động</strong> — hoặc CPU mất điện (Ch.49 mục 49.5)</td>
<td>44, 49</td>
</tr>
<tr>
<td>Dừng khi đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Dừng lúc <strong>hai trạm cùng cần một thứ</strong></td>
<td>⭐ <strong>Bế tắc</strong> trong logic điều phối</td>
<td>26, 27</td>
</tr>
<tr>
<td>Dừng khi máy trước/sau bận</td>
<td>Bắt tay chuyền — có thể là <strong>bình thường</strong>, không phải lỗi</td>
<td>41, 55 mục 55.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Hàng &quot;dừng không có báo động&quot; xứng đáng được coi là một lỗi phải sửa, không phải một hiện
tượng phải chịu.</strong></p>
<p>Máy dừng câm nghĩa là: hoặc trình tự có đường đi mà không ai lường trước, hoặc CPU mất điện cùng
lúc với sự cố. Cả hai đều cần sửa — và cả hai đều có cách phát hiện rẻ (bit chẩn đoán mỗi bước; ngõ
vào giám sát nguồn nhánh).</p>
</blockquote>
<hr>
<h2 id="e8-sn-phm-hng-mà-máy-báo-ok">E.8 Sản phẩm hỏng mà máy báo OK</h2>
<p>⚠ <strong>Đây là loại lỗi tệ nhất, vì máy không biết mình đang sai.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Hỏng <strong>tăng dần theo thời gian</strong></td>
<td>⭐⭐ <strong>Một thứ đang mòn hoặc suy giảm</strong> — đèn UV yếu dần, cảm biến trôi</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Hỏng theo <strong>lô vật tư</strong></td>
<td>Vật tư, không phải máy — nhưng máy nên phát hiện được</td>
<td>29</td>
</tr>
<tr>
<td>⭐ Hỏng khi <strong>chạy nhanh hơn</strong></td>
<td>⭐ Thời gian quá trình không đủ; hoặc chuyển tiếp bằng <strong>bộ định thời thay vì phản hồi</strong></td>
<td>55 mục 55.5</td>
</tr>
<tr>
<td>Hỏng ở <strong>một vị trí cố định</strong> trên sản phẩm</td>
<td>Cơ khí, gá, hoặc dữ liệu công thức</td>
<td>29, 37</td>
</tr>
<tr>
<td>Hỏng sau khi đổi công thức</td>
<td>Tham số sai nhưng <strong>vẫn trong dải hợp lệ</strong></td>
<td>29</td>
</tr>
<tr>
<td>⚠ Hỏng <strong>không có triệu chứng tại chỗ</strong></td>
<td>⭐ ESD, keo chưa cứng, mối hàn nguội — ⚠ <strong>lộ ra ở công đoạn sau</strong></td>
<td>7, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Câu hỏi cốt lõi cho cả nhóm này: máy có phép đo nào để biết việc nó vừa làm là ĐÚNG không —
hay nó chỉ biết mình đã LÀM?</strong></p>
<p>Trên DP-01, <code>AI_UvIntensity</code> tồn tại đúng vì lý do đó: đèn vẫn sáng, chu trình vẫn xong, máy vẫn
báo OK — nhưng cường độ đã tụt và keo cứng chưa đủ.</p>
<p>⭐ Khi thiết kế máy, hãy hỏi câu này cho <strong>mọi bước gia công</strong>. Chỗ nào không trả lời được là chỗ
lỗi có thể trốn thoát (Chương 43, 53, 57).</p>
</blockquote>
<hr>
<h2 id="e9-chuyn-tc-hoc-sn-lưng-thp">E.9 Chuyền tắc hoặc sản lượng thấp</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Quan sát</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Trạm nào cũng chờ</strong></td>
<td>Máy trước không cấp đủ hàng — ⚠ <strong>nút cổ chai nằm ngoài máy bạn</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ <strong>Một trạm gần như không bao giờ chờ</strong></td>
<td>⭐⭐ <strong>Đó là nút cổ chai</strong></td>
<td>55 mục 55.3</td>
</tr>
<tr>
<td>Sản lượng thấp hơn tính toán mà không thấy dừng</td>
<td>⭐ Chu kỳ thực <strong>dài hơn</strong> chu kỳ thiết kế — đo lại từng bước</td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>⭐ Trung bình đẹp, sản lượng vẫn thiếu</td>
<td>⭐ Thỉnh thoảng có chu trình <strong>rất dài</strong> — xem giá trị <strong>lớn nhất</strong></td>
<td>55 mục 55.4</td>
</tr>
<tr>
<td>Mất nhiều thời gian ở đổi lô</td>
<td>Thời gian xả máy + nạp công thức</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>⭐ <strong>Dừng ngắn nhiều lần</strong></td>
<td>⭐⭐ Thường ăn sản lượng <strong>nhiều hơn</strong> cả việc tối ưu chu kỳ</td>
<td>55 mục 55.6</td>
</tr>
<tr>
<td>Board kẹt lặp lại ở một chỗ</td>
<td>Cơ khí, gá, hoặc căn chỉnh — không phải chương trình</td>
<td>51</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Trước khi tối ưu bất cứ thứ gì, tìm nút cổ chai bằng dữ liệu: đo phần trăm thời gian chờ của
từng trạm.</strong> Tối ưu chỗ khác <strong>không tăng sản lượng</strong>, dù công sức bỏ ra rất thật (Chương 55).</p>
</blockquote>
<hr>
<h2 id="e10-li-chp-chn-không-tái-hin-đưc">E.10 ⭐ Lỗi chập chờn không tái hiện được</h2>
<p>⚠ <strong>Nhóm này có quy tắc riêng, và nó tiết kiệm nhiều thời gian nhất trong cả phụ lục.</strong></p>
<blockquote>
<p>⭐⭐ <strong>Lỗi chập chờn không tái hiện được → NGHI LẮP ĐẶT TRƯỚC KHI NGHI LOGIC.</strong></p>
</blockquote>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nghi phạm</th>
<th>Dấu hiệu đặc trưng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Cáp tín hiệu song song cáp động lực</strong> — lỗi đúng lúc thiết bị công suất chạy tải nặng</td>
<td>49 mục 49.3</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Vòng lặp đất</strong> — analog run, mạng rớt gói, đo được điện áp giữa hai điểm đất</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>3</td>
<td>Vỏ chống nhiễu nối sai số đầu, hoặc bện thành sợi thay vì kẹp 360°</td>
<td>49 mục 49.4</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Nguồn 24 V thiếu công suất</strong> — lỗi khi nhiều cơ cấu cùng tác động</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Cáp thường trong xích động</strong> — mất tín hiệu theo tư thế, đo tĩnh vẫn tốt</td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>6</td>
<td>Đầu cốt lỏng — ⚠ <strong>nặng dần theo thời gian</strong></td>
<td>3, 49 mục 49.6</td>
</tr>
<tr>
<td>7</td>
<td>Nhiệt độ tủ — lỗi xuất hiện vào buổi chiều hoặc mùa nóng; ⭐ <strong>kiểm cả hướng lắp module</strong> — lắp đứng giảm ~10 °C định mức</td>
<td>⭐ <strong>8 mục 8.7b</strong></td>
</tr>
<tr>
<td>8</td>
<td>⭐ Logic phụ thuộc <strong>thời gian quét</strong> — đặc biệt sau khi đổi PLC</td>
<td>7, 56 mục 56.4</td>
</tr>
<tr>
<td>9</td>
<td>⚠⚠ <strong>Ngõ ra thiết bị an toàn (OSSD) đấu vào ngõ vào PLC THƯỜNG</strong> — bit nhấp nháy rất nhanh do <strong>xung kiểm tra</strong>, đo bằng đồng hồ không thấy</td>
<td>⭐ <strong>47 mục 47.7</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách tìm điều kiện chung:</strong> ghi lại <strong>thời điểm</strong> mỗi lần lỗi, rồi đối chiếu với: ca làm việc,
mã hàng đang chạy, thiết bị công suất nào đang chạy, nhiệt độ, và ai đang vận hành.</p>
<p>⭐⭐ Ba lần lỗi có ghi thời điểm giá trị hơn ba mươi giờ đoán.</p>
</blockquote>
<hr>
<h2 id="e11-sau-khi-thay-đi-th-gì-đó">E.11 Sau khi thay đổi thứ gì đó</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Vừa thay đổi</th>
<th>Nghi trước</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Nạp chương trình mới</strong></td>
<td>Thay đổi vừa nạp; ⚠ và <strong>bộ đếm giữ được có bị xoá không</strong></td>
<td>11, 53</td>
</tr>
<tr>
<td>Đổi CPU / PLC</td>
<td>⭐⭐ <strong>Thời gian quét khác</strong> · tràn số · hành vi bộ định thời</td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>Thay cảm biến</td>
<td>Sai loại PNP/NPN, sai NO/NC, sai căn chỉnh</td>
<td>4</td>
</tr>
<tr>
<td>Thay biến tần</td>
<td>⭐ <strong>Tham số chưa nạp lại</strong></td>
<td>36, 54</td>
</tr>
<tr>
<td>Đổi công thức</td>
<td>Tham số ngoài dải, hoặc thiếu tham số</td>
<td>29</td>
</tr>
<tr>
<td>Đấu thêm thiết bị vào tủ</td>
<td>⭐ <strong>Quá tải nguồn 24 V</strong>; hoặc thêm nguồn nhiễu</td>
<td>8, 49</td>
</tr>
<tr>
<td>Sửa máy bên cạnh</td>
<td>Đất chung, nguồn chung, hoặc bắt tay chuyền</td>
<td>41, 49</td>
</tr>
<tr>
<td>⚠ Chạm mạch an toàn</td>
<td>⚠⚠ <strong>Phải đánh giá lại</strong> — không chỉ kiểm tra chạy được</td>
<td>47, 48, 53</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảng này là lý do câu hỏi &quot;cái gì đã thay đổi?&quot; đứng đầu phụ lục.</strong> Nếu bạn trả lời được nó,
bạn thường nhảy thẳng tới đúng hàng.</p>
</blockquote>
<hr>
<h2 id="e12-khi-vn-không-tìm-ra">E.12 Khi vẫn không tìm ra</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Nội dung</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Viết ra những gì đã loại trừ</strong>, và bằng chứng nào loại trừ nó</td>
<td>51</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Kiểm lại giả định đầu tiên</strong> — thứ bạn &quot;chắc chắn&quot; thường là chỗ sai</td>
<td></td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Hỏi người vận hành</strong>: <em>&quot;anh/chị phải làm gì mà máy đáng lẽ nên tự làm?&quot;</em></td>
<td>56 mục 56.4</td>
</tr>
<tr>
<td>4</td>
<td>So với <strong>mốc đo lúc nghiệm thu</strong></td>
<td>8, 36, 40, 49</td>
</tr>
<tr>
<td>5</td>
<td>⭐ <strong>Kể lại vấn đề cho người khác nghe</strong> — thường bạn tự tìm ra khi đang kể</td>
<td></td>
</tr>
<tr>
<td>6</td>
<td>Nghỉ, rồi quay lại</td>
<td>⚠ Quyết định lúc mệt là quyết định tệ (Ch.56 mục 56.5)</td>
</tr>
<tr>
<td>7</td>
<td>⭐ Ghi lại sự cố theo mẫu năm dòng, kể cả khi chưa giải quyết xong</td>
<td>58 mục 58.6</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bước 2 là bước có tỉ lệ trúng cao nhất trong bảng.</strong> Khi đã tìm lâu mà không ra, nguyên nhân
thường không nằm ở chỗ bạn chưa nhìn — mà nằm ở chỗ bạn <strong>đã nhìn và cho là đúng</strong>.</p>
<p>Câu hỏi cụ thể: <em>&quot;tôi đang tin điều gì mà chưa tự mình kiểm chứng?&quot;</em> — sơ đồ nói vậy, người khác
nói vậy, lần trước là vậy. ⭐ Kiểm lại một trong số đó.</p>
</blockquote>
<hr>
<h2 id="e13-dn-v-đâu">E.13 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Phương pháp chẩn đoán có hệ thống</td>
<td>⭐ <strong>Chương 51</strong></td>
</tr>
<tr>
<td>Thiết kế báo động nói được <strong>phải làm gì</strong></td>
<td>Chương 44</td>
</tr>
<tr>
<td>Quy tắc lắp đặt và chống nhiễu</td>
<td>⭐ <strong>Chương 49</strong></td>
</tr>
<tr>
<td>Đo chu kỳ, tìm nút cổ chai</td>
<td>Chương 55</td>
</tr>
<tr>
<td>Theo dõi sự trôi trước khi thành lỗi</td>
<td>Chương 53 mục 53.5</td>
</tr>
<tr>
<td>Bảng I/O và trình tự của DP-01</td>
<td><strong>Phụ lục J</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Phụ lục này liệt kê <strong>nghi phạm thường gặp</strong>, không phải chẩn đoán. Nó
giúp bạn thu hẹp phạm vi tìm kiếm nhanh hơn.</p>
<p>⚠ Nó <strong>không thay thế</strong>: quy trình an toàn của cơ sở bạn, hướng dẫn của nhà sản xuất thiết bị, hay
⚠⚠ <strong>người có thẩm quyền</strong> khi công việc chạm mạch điện lực hoặc mạch an toàn.</p>
</blockquote>
<!-- SECTION: pl_f_thuat_ngu_viet_anh -->
<hr>
<h1 id="ph-lc-f-thut-ng-vitanh">Phụ lục F — Thuật ngữ Việt–Anh</h1>
<blockquote>
<p>⭐⭐ <strong>Vì sao phụ lục này tồn tại: tài liệu nhà sản xuất, diễn đàn nghề, và mã lỗi thiết bị đều bằng
tiếng Anh.</strong></p>
<p>Bạn học khái niệm bằng tiếng Việt, nhưng khi cần tra cứu — thường là lúc máy đang dừng — bạn phải
⭐ <strong>gõ đúng từ tiếng Anh</strong> vào ô tìm kiếm. Phụ lục này nối hai thứ đó.</p>
</blockquote>
<hr>
<blockquote>
<p>⭐ <strong>Cách dùng.</strong> Phần F.1–F.11 sắp <strong>theo chủ đề</strong> — dùng khi bạn biết mình đang ở lĩnh vực nào.
Phần F.12 sắp <strong>theo vần</strong> — dùng khi bạn chỉ nhớ một từ.</p>
<p>⚠ Một số thuật ngữ có nhiều cách dịch sang tiếng Việt; cột tiếng Anh là cột <strong>tra cứu được</strong>, nên
khi nghi ngờ hãy dùng nó.</p>
</blockquote>
<hr>
<h2 id="f1-nn-tng-plc">F.1 Nền tảng PLC</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ điều khiển logic khả trình</td>
<td>Programmable Logic Controller (PLC)</td>
<td></td>
<td>1, 2</td>
</tr>
<tr>
<td>⭐ Vòng quét</td>
<td>scan cycle · scan time</td>
<td>⭐ Khái niệm nền của cả cuốn sách</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ vào</td>
<td>input image · process image</td>
<td>Bản chụp trạng thái đầu vòng quét</td>
<td>10</td>
</tr>
<tr>
<td>Ảnh ngõ ra</td>
<td>output image</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Chu kỳ quét</td>
<td>cycle time (scan)</td>
<td>⚠ Khác <em>cycle time</em> của máy (Ch.55)</td>
<td>10, 55</td>
</tr>
<tr>
<td>Bộ nhớ giữ được</td>
<td>retentive memory · retain</td>
<td>Giữ qua mất điện</td>
<td>11</td>
</tr>
<tr>
<td>Thời gian đáp ứng</td>
<td>response time</td>
<td></td>
<td>9, 10</td>
</tr>
<tr>
<td>Ngắt</td>
<td>interrupt</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Tác vụ theo chu kỳ</td>
<td>cyclic task</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Giám sát treo máy</td>
<td>watchdog</td>
<td></td>
<td>10</td>
</tr>
<tr>
<td>Khe cắm · Giá đỡ</td>
<td>slot · rack</td>
<td></td>
<td>8</td>
</tr>
<tr>
<td>Module vào/ra phân tán</td>
<td>remote I/O · distributed I/O</td>
<td></td>
<td>8</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f2-tín-hiu-và-thit-b-hin-trưng">F.2 Tín hiệu và thiết bị hiện trường</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Ngõ vào số · Ngõ ra số</td>
<td>digital input (DI) · digital output (DO)</td>
<td></td>
<td>4, 9</td>
</tr>
<tr>
<td>Ngõ vào analog · Ngõ ra analog</td>
<td>analog input (AI) · analog output (AO)</td>
<td></td>
<td>31</td>
</tr>
<tr>
<td>⭐ Thường mở · Thường đóng</td>
<td>normally open (NO) · normally closed (NC)</td>
<td>⚠ Quyết định hành vi khi đứt dây</td>
<td>4, 47</td>
</tr>
<tr>
<td>Cảm biến kiểu nguồn · kiểu chìm</td>
<td>PNP (sourcing) · NPN (sinking)</td>
<td>⭐ Sai loại → module không nhận</td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang thu-phát</td>
<td>through-beam sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến quang phản xạ</td>
<td>retro-reflective sensor</td>
<td></td>
<td>4</td>
</tr>
<tr>
<td>Cảm biến từ trên xy-lanh</td>
<td>reed switch · magnetic cylinder sensor</td>
<td></td>
<td>4, 6</td>
</tr>
<tr>
<td>Tiếp điểm khô</td>
<td>dry contact · volt-free contact</td>
<td></td>
<td>9</td>
</tr>
<tr>
<td>Cách ly quang</td>
<td>opto-isolation</td>
<td></td>
<td>9, 41</td>
</tr>
<tr>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Encoder tăng dần · tuyệt đối</td>
<td>incremental · absolute encoder</td>
<td></td>
<td>18, 37</td>
</tr>
<tr>
<td>Bộ đếm xung tốc độ cao</td>
<td>high-speed counter (HSC)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
<td></td>
<td>33</td>
</tr>
<tr>
<td>Nhiệt điện trở</td>
<td>RTD (resistance temperature detector)</td>
<td>Pt100, Pt1000</td>
<td>33</td>
</tr>
<tr>
<td>Bù đầu lạnh</td>
<td>cold junction compensation (CJC)</td>
<td>⚠ Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td>Bộ khử tĩnh điện</td>
<td>ionizer</td>
<td></td>
<td>7</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD (electrostatic discharge)</td>
<td></td>
<td>7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f3-cơ-cu-chp-hành-và-khí-nén">F.3 Cơ cấu chấp hành và khí nén</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Cơ cấu chấp hành</td>
<td>actuator</td>
<td></td>
<td>5</td>
</tr>
<tr>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Van điện từ</td>
<td>solenoid valve</td>
<td></td>
<td>6, 9</td>
</tr>
<tr>
<td>Van 5/2 lò xo về</td>
<td>5/2 spring-return valve</td>
<td>⭐ Trạng thái khi mất điện là <strong>xác định</strong></td>
<td>6</td>
</tr>
<tr>
<td>Van 5/2 hai cuộn</td>
<td>5/2 double-solenoid valve</td>
<td>⚠ Giữ nguyên vị trí khi mất điện</td>
<td>6</td>
</tr>
<tr>
<td>Van tiết lưu</td>
<td>flow control valve</td>
<td>Chỉnh tốc độ xy-lanh</td>
<td>6</td>
</tr>
<tr>
<td>Bộ lọc–điều áp–tra dầu</td>
<td>FRL unit (filter-regulator-lubricator)</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giác hút chân không</td>
<td>vacuum cup · suction cup</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Diode dập xung</td>
<td>flyback diode · freewheeling diode</td>
<td>⚠ Bắt buộc với tải cảm</td>
<td>9</td>
</tr>
<tr>
<td>Contactor</td>
<td>contactor</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Rơ-le trung gian</td>
<td>interposing relay</td>
<td></td>
<td>5, 9</td>
</tr>
<tr>
<td>Tuổi thọ cơ · điện</td>
<td>mechanical · electrical life</td>
<td>⭐ Hai con số khác nhau trong datasheet</td>
<td>5, 9</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f4-ngôn-ng-lp-trình">F.4 Ngôn ngữ lập trình</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Biểu đồ bậc thang</td>
<td>Ladder Diagram (LD)</td>
<td></td>
<td>15</td>
</tr>
<tr>
<td>Sơ đồ khối chức năng</td>
<td>Function Block Diagram (FBD)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Văn bản có cấu trúc</td>
<td>Structured Text (ST)</td>
<td></td>
<td>20</td>
</tr>
<tr>
<td>Biểu đồ chức năng tuần tự</td>
<td>Sequential Function Chart (SFC)</td>
<td></td>
<td>21</td>
</tr>
<tr>
<td>Danh sách lệnh</td>
<td>Instruction List (IL)</td>
<td>⚠ Đã bị loại khỏi tiêu chuẩn</td>
<td>21</td>
</tr>
<tr>
<td>Khối hàm</td>
<td>function block (FB)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Hàm</td>
<td>function (FUN)</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Thể hiện của khối hàm</td>
<td>function block instance</td>
<td>⭐ Mỗi thể hiện có bộ nhớ riêng</td>
<td>14, 30</td>
</tr>
<tr>
<td>Khối dữ liệu</td>
<td>data block (DB)</td>
<td></td>
<td>11, 30</td>
</tr>
<tr>
<td>Kiểu dữ liệu do người dùng định nghĩa</td>
<td>user-defined type (UDT) · structure</td>
<td></td>
<td>14, 30</td>
</tr>
<tr>
<td>Biến toàn cục · cục bộ</td>
<td>global · local variable</td>
<td></td>
<td>11</td>
</tr>
<tr>
<td>Bắt cạnh lên · cạnh xuống</td>
<td>rising edge · falling edge</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Tự giữ</td>
<td>latch · seal-in</td>
<td></td>
<td>15, 16</td>
</tr>
<tr>
<td>Đặt · Xoá</td>
<td>set · reset</td>
<td></td>
<td>16</td>
</tr>
<tr>
<td>Cưỡng bức</td>
<td>force</td>
<td>⚠⚠ Nguy hiểm — Ch.50</td>
<td>50, 51</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f5-b-đnh-thi-và-b-đm">F.5 Bộ định thời và bộ đếm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Bộ định thời</td>
<td>timer</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi bật</td>
<td>TON (on-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Trễ khi tắt</td>
<td>TOF (off-delay timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Xung</td>
<td>TP (pulse timer)</td>
<td></td>
<td>17</td>
</tr>
<tr>
<td>Bộ đếm lên · xuống</td>
<td>CTU · CTD (count up · down)</td>
<td></td>
<td>18</td>
</tr>
<tr>
<td>Giá trị đặt · giá trị hiện tại</td>
<td>preset value · current value</td>
<td></td>
<td>17, 18</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>⭐ Theo dõi sản phẩm trên chuyền</td>
<td>18, 41</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f6-trình-t-trng-thái-và-thit-k">F.6 Trình tự, trạng thái và thiết kế</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Trình tự</td>
<td>sequence</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Bước</td>
<td>step</td>
<td></td>
<td>21, 26</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>⭐ Phải là <strong>phản hồi thật</strong></td>
<td>21, 26</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>⭐ Chỉ để <strong>báo lỗi</strong></td>
<td>26</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td></td>
<td>25</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>Khoá chéo</td>
<td>mutual interlock</td>
<td></td>
<td>27, 47</td>
</tr>
<tr>
<td>⭐ Chờ bận</td>
<td>busy-wait</td>
<td>⚠ Cách viết cần tránh</td>
<td>27</td>
</tr>
<tr>
<td>Bế tắc</td>
<td>deadlock</td>
<td></td>
<td>26</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>⭐ Bài toán khó nhất thực tế</td>
<td>28</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td></td>
<td>29</td>
</tr>
<tr>
<td>Chế độ tay · tự động</td>
<td>manual · automatic mode</td>
<td></td>
<td>28</td>
</tr>
<tr>
<td>Đặc tả chức năng</td>
<td>functional specification</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Bảng vào/ra</td>
<td>I/O list · I/O schedule</td>
<td></td>
<td>23</td>
</tr>
<tr>
<td>Chuỗi cho phép</td>
<td>permissive chain · ready chain</td>
<td>⭐ Máy phải nói <strong>thiếu điều kiện nào</strong></td>
<td>44</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f7-điu-khin-quá-trình-và-chuyn-đng">F.7 Điều khiển quá trình và chuyển động</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Giá trị đặt · giá trị đo</td>
<td>setpoint (SP) · process value (PV)</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Sai lệch</td>
<td>error</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vòng kín · vòng hở</td>
<td>closed-loop · open-loop</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Điều khiển tỉ lệ–tích phân–vi phân</td>
<td>PID control</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vượt quá</td>
<td>overshoot</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Bão hoà tích phân</td>
<td>integral windup</td>
<td></td>
<td>35</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td></td>
<td>32, 35</td>
</tr>
<tr>
<td>Trễ tích luỹ</td>
<td>hysteresis</td>
<td></td>
<td>32</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD (variable frequency drive) · inverter</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>Tăng tốc · giảm tốc</td>
<td>acceleration · deceleration ramp</td>
<td></td>
<td>36</td>
</tr>
<tr>
<td>⭐ Mô-men dừng an toàn</td>
<td>STO (Safe Torque Off)</td>
<td>⚠ Chức năng an toàn của driver</td>
<td>36, 47</td>
</tr>
<tr>
<td>Servo drive</td>
<td>servo drive</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Nội suy đường thẳng · cung tròn</td>
<td>linear · circular interpolation</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Điểm dạy</td>
<td>taught point</td>
<td></td>
<td>37</td>
</tr>
<tr>
<td>Công tắc hành trình gốc</td>
<td>home switch · reference switch</td>
<td></td>
<td>28, 37</td>
</tr>
<tr>
<td>Giới hạn mềm · giới hạn cứng</td>
<td>soft limit · hard limit</td>
<td></td>
<td>37</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f8-truyn-thông-và-mng">F.8 Truyền thông và mạng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Truyền thông nối tiếp</td>
<td>serial communication</td>
<td></td>
<td>38</td>
</tr>
<tr>
<td>Chủ · tớ</td>
<td>master · slave (client · server)</td>
<td></td>
<td>38, 39</td>
</tr>
<tr>
<td>Thanh ghi giữ</td>
<td>holding register</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Cuộn dây · ngõ vào rời rạc</td>
<td>coil · discrete input</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Mã hàm</td>
<td>function code</td>
<td>Modbus</td>
<td>39</td>
</tr>
<tr>
<td>Kiểm tra dư vòng</td>
<td>CRC (cyclic redundancy check)</td>
<td></td>
<td>39</td>
</tr>
<tr>
<td>Thứ tự byte</td>
<td>byte order · endianness</td>
<td>⚠ Nguồn lỗi phổ biến</td>
<td>39</td>
</tr>
<tr>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
<td>⚠ RS-485</td>
<td>38</td>
</tr>
<tr>
<td>Chuyển mạch quản lý được</td>
<td>managed switch</td>
<td>⭐ Đọc được <strong>bộ đếm lỗi</strong></td>
<td>40</td>
</tr>
<tr>
<td>Địa chỉ IP · mặt nạ mạng</td>
<td>IP address · subnet mask</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Bắt tay</td>
<td>handshake</td>
<td></td>
<td>41</td>
</tr>
<tr>
<td>Thời gian thực</td>
<td>real-time</td>
<td></td>
<td>40</td>
</tr>
<tr>
<td>Cổng một chiều</td>
<td>data diode · unidirectional gateway</td>
<td></td>
<td>45</td>
</tr>
<tr>
<td>Vùng phi quân sự</td>
<td>DMZ (demilitarized zone)</td>
<td>Kiến trúc mạng</td>
<td>45</td>
</tr>
<tr>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
<td></td>
<td>45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f9-an-toàn-máy">F.9 An toàn máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>⭐ Làm ở <strong>giai đoạn 1</strong></td>
<td>47, 57</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rủi ro</td>
<td>risk</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Giảm rủi ro theo thứ tự ưu tiên</td>
<td>hierarchy of risk reduction</td>
<td></td>
<td>6</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>⭐ Mức hiệu năng</td>
<td>Performance Level (PL)</td>
<td>ISO 13849-1</td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ Mức toàn vẹn an toàn</td>
<td>Safety Integrity Level (SIL)</td>
<td>IEC 62061 · IEC 61508</td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>emergency stop (E-Stop)</td>
<td>ISO 13850</td>
<td>47</td>
</tr>
<tr>
<td>Dừng loại 0 · 1 · 2</td>
<td>stop category 0 · 1 · 2</td>
<td>IEC 60204-1</td>
<td>47</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>PLC an toàn</td>
<td>safety PLC</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Rèm quang</td>
<td>light curtain</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Khoá cửa an toàn</td>
<td>safety interlock switch · guard locking</td>
<td>ISO 14119</td>
<td>47</td>
</tr>
<tr>
<td>Che tạm tín hiệu an toàn</td>
<td>muting</td>
<td>⚠ Phải có điều kiện chặt</td>
<td>47</td>
</tr>
<tr>
<td>Chống khởi động lại bất ngờ</td>
<td>restart interlock · anti-restart</td>
<td></td>
<td>47, 48</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM (external device monitoring)</td>
<td></td>
<td>47</td>
</tr>
<tr>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
<td></td>
<td>4, 47</td>
</tr>
<tr>
<td>Hỏng chung nguyên nhân</td>
<td>common cause failure</td>
<td></td>
<td>48</td>
</tr>
<tr>
<td>Cô lập năng lượng</td>
<td>energy isolation · lockout-tagout (LOTO)</td>
<td>⚠⚠ Trước mọi can thiệp</td>
<td>3</td>
</tr>
<tr>
<td>Người có thẩm quyền</td>
<td>competent person · authorized person</td>
<td>⚠ Khái niệm pháp lý</td>
<td>3, 47</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f10-vn-hành-bo-trì-và-cht-lưng">F.10 Vận hành, bảo trì và chất lượng</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Báo động</td>
<td>alarm</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Xác nhận báo động</td>
<td>acknowledge (ack)</td>
<td></td>
<td>44</td>
</tr>
<tr>
<td>Báo động đầu tiên</td>
<td>first-out alarm</td>
<td>⭐ Cái nào xảy ra <strong>trước</strong></td>
<td>44</td>
</tr>
<tr>
<td>Tràn báo động</td>
<td>alarm flood</td>
<td>IEC 62682</td>
<td>44</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>⚠⚠ Ch.53</td>
<td>53</td>
</tr>
<tr>
<td>Tài liệu hiện trạng</td>
<td>as-built documentation</td>
<td>⭐ Khác <strong>bản thiết kế</strong></td>
<td>53</td>
</tr>
<tr>
<td>Quản lý thay đổi</td>
<td>change management</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Sao lưu · Khôi phục</td>
<td>backup · restore</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã kiểm tra</td>
<td>checksum</td>
<td></td>
<td>48, 54</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Ký gửi mã nguồn</td>
<td>source code escrow</td>
<td></td>
<td>54</td>
</tr>
<tr>
<td>Mã độc tống tiền</td>
<td>ransomware</td>
<td></td>
<td>45, 54</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Bảo trì theo tình trạng</td>
<td>condition-based maintenance</td>
<td></td>
<td>53</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td></td>
<td>56</td>
</tr>
<tr>
<td>Chạy thử tại xưởng · tại nhà máy</td>
<td>FAT · SAT (factory · site acceptance test)</td>
<td></td>
<td>52</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td></td>
<td>52</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f11-năng-sut">F.11 Năng suất</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiếng Việt</th>
<th>English</th>
<th>Ghi chú</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Chu kỳ máy</td>
<td>cycle time</td>
<td>⚠ <strong>Không phải</strong> thời gian đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time · lead time</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Sản lượng giờ</td>
<td>UPH (units per hour)</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>⭐⭐ Nút cổ chai</td>
<td>bottleneck</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Hiệu suất thiết bị tổng thể</td>
<td>OEE (Overall Equipment Effectiveness)</td>
<td>ISO 22400</td>
<td>55</td>
</tr>
<tr>
<td>Khả dụng · Hiệu suất · Chất lượng</td>
<td>availability · performance · quality</td>
<td>Ba thành phần OEE</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian chết</td>
<td>downtime</td>
<td></td>
<td>55</td>
</tr>
<tr>
<td>Dừng ngắn</td>
<td>micro-stop · minor stoppage</td>
<td>⭐ Thường bị bỏ qua khi tính</td>
<td>55</td>
</tr>
<tr>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
<td></td>
<td>42</td>
</tr>
<tr>
<td>Hệ thống quản lý sản xuất</td>
<td>MES (Manufacturing Execution System)</td>
<td></td>
<td>42, 45</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f12-tra-theo-vn-ting-vit">F.12 Tra theo vần — tiếng Việt</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>A–C</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ảnh ngõ vào</td>
<td>input image</td>
<td>An ninh công nghệ vận hành</td>
<td>OT security</td>
</tr>
<tr>
<td>Bắt cạnh</td>
<td>edge detection</td>
<td>Bắt tay</td>
<td>handshake</td>
</tr>
<tr>
<td>Bảo trì phòng ngừa</td>
<td>preventive maintenance</td>
<td>Bế tắc</td>
<td>deadlock</td>
</tr>
<tr>
<td>Biến tần</td>
<td>VFD · inverter</td>
<td>Bộ định thời</td>
<td>timer</td>
</tr>
<tr>
<td>Bộ đếm</td>
<td>counter</td>
<td>Bù đầu lạnh</td>
<td>cold junction compensation</td>
</tr>
<tr>
<td>Cảm biến tiệm cận</td>
<td>proximity sensor</td>
<td>Cặp nhiệt điện</td>
<td>thermocouple</td>
</tr>
<tr>
<td>Chạy thử tại xưởng</td>
<td>FAT</td>
<td>Chế độ tay</td>
<td>manual mode</td>
</tr>
<tr>
<td>Chỗ đệm</td>
<td>buffer</td>
<td>Chống rung tiếp điểm</td>
<td>debounce</td>
</tr>
<tr>
<td>Chu kỳ máy</td>
<td>cycle time</td>
<td>Chuỗi cho phép</td>
<td>permissive chain</td>
</tr>
<tr>
<td>Chức năng an toàn</td>
<td>safety function</td>
<td>Cô lập năng lượng</td>
<td>LOTO</td>
</tr>
<tr>
<td>Công thức sản phẩm</td>
<td>recipe</td>
<td>Cưỡng bức</td>
<td>force</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>D–K</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Diode dập xung</td>
<td>flyback diode</td>
<td>Dừng khẩn cấp</td>
<td>emergency stop</td>
</tr>
<tr>
<td>Đánh giá rủi ro</td>
<td>risk assessment</td>
<td>Điện trở đầu cuối</td>
<td>termination resistor</td>
</tr>
<tr>
<td>Điều kiện chuyển tiếp</td>
<td>transition condition</td>
<td>Đường bao an toàn</td>
<td>safeguarding</td>
</tr>
<tr>
<td>Encoder</td>
<td>encoder</td>
<td>Giá trị đặt</td>
<td>setpoint</td>
</tr>
<tr>
<td>Giám sát tiếp điểm</td>
<td>EDM</td>
<td>Giới hạn mềm</td>
<td>soft limit</td>
</tr>
<tr>
<td>Hết giờ</td>
<td>timeout</td>
<td>Hỏng theo hướng an toàn</td>
<td>fail-safe</td>
</tr>
<tr>
<td>Khe cắm</td>
<td>slot</td>
<td>Khoá cửa an toàn</td>
<td>guard locking</td>
</tr>
<tr>
<td>Khoá liên động</td>
<td>interlock</td>
<td>Khối hàm</td>
<td>function block</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>L–R</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Ladder</td>
<td>Ladder Diagram</td>
<td>Mã kiểm tra</td>
<td>checksum</td>
</tr>
<tr>
<td>Máy trạng thái</td>
<td>state machine</td>
<td>Mô-men dừng an toàn</td>
<td>STO</td>
</tr>
<tr>
<td>Mối nguy</td>
<td>hazard</td>
<td>Mức hiệu năng</td>
<td>Performance Level</td>
</tr>
<tr>
<td>Nâng cấp máy cũ</td>
<td>retrofit</td>
<td>Ngắt</td>
<td>interrupt</td>
</tr>
<tr>
<td>Nghiệm thu</td>
<td>acceptance</td>
<td>Người có thẩm quyền</td>
<td>competent person</td>
</tr>
<tr>
<td>Nút cổ chai</td>
<td>bottleneck</td>
<td>PID</td>
<td>PID control</td>
</tr>
<tr>
<td>Quản lý phiên bản</td>
<td>version control</td>
<td>Rèm quang</td>
<td>light curtain</td>
</tr>
<tr>
<td>Rơ-le an toàn</td>
<td>safety relay</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>S–X</th>
<th></th>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>Sản lượng giờ</td>
<td>UPH</td>
<td>Sao lưu</td>
<td>backup</td>
</tr>
<tr>
<td>Sửa trực tuyến</td>
<td>online edit</td>
<td>Tài liệu hiện trạng</td>
<td>as-built</td>
</tr>
<tr>
<td>Thanh ghi dịch</td>
<td>shift register</td>
<td>Thanh ghi giữ</td>
<td>holding register</td>
</tr>
<tr>
<td>Thời gian thông qua</td>
<td>throughput time</td>
<td>Thứ tự byte</td>
<td>endianness</td>
</tr>
<tr>
<td>Tĩnh điện</td>
<td>ESD</td>
<td>Tràn báo động</td>
<td>alarm flood</td>
</tr>
<tr>
<td>Trình tự</td>
<td>sequence</td>
<td>Truy xuất nguồn gốc</td>
<td>traceability</td>
</tr>
<tr>
<td>Trục</td>
<td>axis</td>
<td>Tự giữ</td>
<td>latch · seal-in</td>
</tr>
<tr>
<td>Tuổi thọ điện</td>
<td>electrical life</td>
<td>Van điện từ</td>
<td>solenoid valve</td>
</tr>
<tr>
<td>Về gốc</td>
<td>homing</td>
<td>Vòng quét</td>
<td>scan cycle</td>
</tr>
<tr>
<td>Vùng chết</td>
<td>deadband</td>
<td>Xy-lanh khí nén</td>
<td>pneumatic cylinder</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="f13-vài-t-d-nhm">F.13 ⭐ Vài từ dễ nhầm</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cặp từ</th>
<th>Khác nhau ở đâu</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>cycle time</strong> (máy) ↔ <strong>scan time</strong> (PLC)</td>
<td>Một là nhịp ra sản phẩm, một là thời gian một vòng quét — ⚠ <strong>hai đại lượng không liên quan</strong></td>
<td>7, 55</td>
</tr>
<tr>
<td>⭐⭐ <strong>cycle time</strong> ↔ <strong>throughput time</strong></td>
<td>Nhịp ra sản phẩm ↔ thời gian <strong>một sản phẩm</strong> đi hết máy</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>PE</strong> ↔ <strong>0 V</strong></td>
<td>Dây bảo vệ cho <strong>người</strong> ↔ đường về của dòng mạch điều khiển</td>
<td>49</td>
</tr>
<tr>
<td><strong>safety relay</strong> ↔ <strong>relay</strong></td>
<td>Có cấu trúc chống hỏng và giám sát; ⚠ không thay thế nhau</td>
<td>47</td>
</tr>
<tr>
<td><strong>interlock</strong> ↔ <strong>guard locking</strong></td>
<td>Khoá logic giữa các cơ cấu ↔ khoá <strong>cơ khí</strong> giữ cửa đóng</td>
<td>22, 47</td>
</tr>
<tr>
<td>⭐ <strong>as-built</strong> ↔ <strong>design</strong></td>
<td>Máy <strong>hiện đang</strong> thế nào ↔ máy <strong>định</strong> thế nào</td>
<td>53</td>
</tr>
<tr>
<td><strong>function</strong> ↔ <strong>function block</strong></td>
<td>Không có bộ nhớ riêng ↔ ⭐ <strong>có bộ nhớ riêng theo thể hiện</strong></td>
<td>30</td>
</tr>
<tr>
<td>⭐ <strong>PL</strong> ↔ <strong>SIL</strong></td>
<td>Hai hệ thang đo mức an toàn khác nhau (ISO 13849-1 ↔ IEC 62061)</td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>NO</strong> ↔ <strong>NC</strong></td>
<td>⚠ Quyết định máy làm gì khi <strong>đứt dây</strong></td>
<td>4, 47</td>
</tr>
<tr>
<td><strong>PNP</strong> ↔ <strong>NPN</strong></td>
<td>Cảm biến cấp dòng ra ↔ nhận dòng vào; ⭐ <strong>sai loại thì module không nhận</strong></td>
<td>4</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Cặp đầu tiên gây nhầm lẫn nhiều nhất khi đọc tài liệu tiếng Anh:</strong> cả hai đều gọi là <em>cycle
time</em>. Khi tài liệu nói <em>&quot;cycle time 8 ms&quot;</em> thì đó là vòng quét PLC; khi khách hàng nói <em>&quot;cycle time
12 giây&quot;</em> thì đó là nhịp ra sản phẩm.</p>
<p>⭐ Nhìn <strong>đơn vị</strong> để phân biệt: mili giây → PLC; giây hoặc phút → máy.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Bảng này ưu tiên <strong>thuật ngữ dùng được để tra cứu</strong>, không phải bản dịch chuẩn hoá.
Một số từ tiếng Việt trong ngành chưa có cách dùng thống nhất — nếu tài liệu nơi bạn làm dùng từ
khác, ⭐ <strong>dùng từ của họ</strong> và giữ cột tiếng Anh làm cầu nối.</p>
<p>Thuật ngữ trong tiêu chuẩn có định nghĩa chính thức riêng; ⚠ khi làm việc với hồ sơ an toàn, <strong>lấy
định nghĩa từ bản gốc tiêu chuẩn</strong>, không từ bảng này (Chương 47, 48).</p>
</blockquote>
<!-- SECTION: pl_g_phan_mem_mien_phi_va_mo_phong -->
<hr>
<h1 id="ph-lc-g-phn-mm-min-phí-mô-phng">Phụ lục G — Phần mềm miễn phí &amp; mô phỏng</h1>
<blockquote>
<p><strong>Bạn học được PLC mà không cần mua PLC.</strong> Phụ lục này nói học bằng gì.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — giới hạn của phụ lục này</strong></p>
<p>⭐ <strong>Điều kiện bản quyền của phần mềm THAY ĐỔI THƯỜNG XUYÊN.</strong> Một công cụ miễn phí năm nay có thể
đổi sang thu phí năm sau; một bản dùng thử 30 ngày có thể thành 21 ngày; giới hạn số tag có thể đổi.</p>
<p>⚠ Vì vậy phụ lục này <strong>cố ý KHÔNG liệt kê điều kiện bản quyền cụ thể</strong>. Nó cho bạn:</p>
<ul>
<li>⭐ <strong>biết công cụ nào tồn tại</strong> và mỗi loại làm được gì;</li>
<li>⭐ <strong>danh mục câu hỏi phải tự kiểm</strong> trước khi dùng (G.5);</li>
<li>⚠ <strong>cảnh báo về những chỗ dễ vi phạm bản quyền mà không biết</strong>.</li>
</ul>
<p>⭐⭐ <strong>Trước khi tải hoặc dùng bất kỳ công cụ nào: tự đọc điều khoản trên trang chính thức của nhà
sản xuất, và ghi lại ngày bạn kiểm.</strong> Đừng tin bảng nào — kể cả bảng này.</p>
</blockquote>
<hr>
<h2 id="g1-bn-loi-công-c-và-bn-cn-loi-nào">G.1 ⭐ Bốn loại công cụ, và bạn cần loại nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Khi nào cần</th>
</tr>
</thead>
<tbody><tr>
<td>1 — <strong>Phần mềm lập trình của hãng</strong></td>
<td>Viết chương trình cho PLC của hãng đó</td>
<td>⭐ <strong>Ngay từ đầu</strong> — chọn một hãng và thành thạo nó</td>
</tr>
<tr>
<td>2 — <strong>Mô phỏng PLC</strong></td>
<td>Chạy chương trình <strong>không cần phần cứng</strong></td>
<td>⭐ Ngay từ đầu, đi kèm loại 1</td>
</tr>
<tr>
<td>3 — <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng máy ảo để chương trình điều khiển</td>
<td>⭐⭐ Khi muốn có <strong>video làm bằng chứng</strong> (Ch.58)</td>
</tr>
<tr>
<td>4 — <strong>Phần cứng rẻ</strong></td>
<td>PLC cũ, bộ kit học tập</td>
<td>Khi muốn trải nghiệm phần cứng thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Loại 1 + 2 là đủ để đi hết mức 4 của Phụ lục I.</strong> Đừng chờ có phần cứng mới bắt đầu — phần lớn
việc học nằm ở tư duy logic, và tư duy đó rèn được hoàn toàn trên mô phỏng.</p>
</blockquote>
<hr>
<h2 id="g2-phn-mm-lp-trình-theo-hãng">G.2 Phần mềm lập trình — theo hãng</h2>
<p>⚠ <strong>Cột &quot;Ghi chú&quot; mô tả tính chất chung, KHÔNG phải điều kiện bản quyền hiện hành.</strong> Kiểm theo G.5.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hãng</th>
<th>Phần mềm</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Siemens</strong></td>
<td>TIA Portal</td>
<td>⭐ Phổ biến rất rộng ở châu Âu và Việt Nam; ⚠ có nhiều phiên bản với phạm vi khác nhau</td>
</tr>
<tr>
<td><strong>Mitsubishi</strong></td>
<td>GX Works</td>
<td>⭐ Phổ biến trong ngành điện tử và ô tô ở châu Á</td>
</tr>
<tr>
<td><strong>Rockwell / Allen-Bradley</strong></td>
<td>Studio 5000 · Connected Components Workbench</td>
<td>⭐ Chiếm ưu thế ở Bắc Mỹ</td>
</tr>
<tr>
<td><strong>Omron</strong></td>
<td>Sysmac Studio · CX-Programmer</td>
<td></td>
</tr>
<tr>
<td><strong>Schneider</strong></td>
<td>EcoStruxure Control Expert · Machine Expert</td>
<td>Nền CODESYS cho dòng máy</td>
</tr>
<tr>
<td><strong>Delta</strong></td>
<td>ISPSoft · WPLSoft</td>
<td>⭐ Thường gặp ở phân khúc máy vừa và nhỏ</td>
</tr>
<tr>
<td><strong>Inovance</strong></td>
<td>AutoShop · InoProShop</td>
<td>⭐ Xuất hiện nhiều ở Việt Nam những năm gần đây</td>
</tr>
<tr>
<td><strong>Beckhoff</strong></td>
<td>TwinCAT</td>
<td>Chạy trên PC, hướng IEC mạnh</td>
</tr>
<tr>
<td>⭐ <strong>CODESYS</strong> (không thuộc một hãng máy)</td>
<td>CODESYS Development System</td>
<td>⭐⭐ <strong>Đáng chú ý nhất cho người học</strong> — xem bên dưới</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Vì sao CODESYS đáng chú ý riêng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lý do</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Bám IEC 61131-3 sát nhất</strong></td>
<td>Học ở đây thì kiến thức <strong>chuyển được</strong> sang hãng khác</td>
</tr>
<tr>
<td>Nhiều hãng dùng nó làm nền</td>
<td>Một số dòng PLC của Schneider, Wago, Festo, Bosch Rexroth và nhiều hãng khác</td>
</tr>
<tr>
<td>Có mô phỏng tích hợp</td>
<td>Chạy chương trình không cần phần cứng</td>
</tr>
<tr>
<td>⭐ Là <strong>cột neo của Phụ lục A</strong></td>
<td>Khi bốn hãng khác làm khác nhau, cột CODESYS cho biết <strong>chuẩn IEC nói gì</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Gợi ý thực dụng cho người mới:</strong> học <strong>một</strong> phần mềm của hãng phổ biến ở nơi bạn định làm việc,
<strong>và</strong> làm quen CODESYS để hiểu chuẩn gốc. Hai thứ bổ trợ nhau: một cái cho bạn việc làm, một cái
cho bạn khả năng chuyển nền.</p>
</blockquote>
<hr>
<h2 id="g3-mô-phng-máy">G.3 Mô phỏng máy</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại</th>
<th>Làm được gì</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Mô phỏng PLC tích hợp</strong></td>
<td>Chạy logic, xem bit, ép giá trị</td>
<td>⭐ Hầu hết phần mềm hãng đều có; ⚠ <strong>kiểm xem bản bạn có bao gồm nó không</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Mô phỏng máy 3D</strong></td>
<td>Dựng băng tải, xy-lanh, cảm biến ảo; ⭐ <strong>nối với PLC mô phỏng</strong></td>
<td>⭐ Cho video thuyết phục nhất (Ch.58 mục 58.3)</td>
</tr>
<tr>
<td><strong>Mô phỏng nhà máy dạy học</strong></td>
<td>Các bài toán dựng sẵn (băng tải, phân loại, thang máy)</td>
<td>⭐ Hợp với Phụ lục I mức 3–5</td>
</tr>
<tr>
<td><strong>Mô phỏng HMI</strong></td>
<td>Chạy màn hình vận hành không cần panel</td>
<td>Ch.44</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Mô phỏng máy 3D là khoản đầu tư thời gian đáng giá nhất cho người chưa có kinh nghiệm.</strong></p>
<p>Nó biến &quot;tôi biết lập trình PLC&quot; thành ⭐ <strong>một video 60 giây cho người ta thấy máy chạy</strong> — và một
video như vậy nói được nhiều hơn một trang hồ sơ (Chương 58).</p>
</blockquote>
<h3>⚠ Điều mô phỏng KHÔNG dạy được</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mô phỏng không có</th>
<th>Hậu quả</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Nhiễu điện, vòng lặp đất, cáp gãy lõi</td>
<td>⭐ <strong>Cả Chương 49 không rèn được trên mô phỏng</strong></td>
</tr>
<tr>
<td>Cơ cấu kẹt, van bẩn, cảm biến lệch</td>
<td>Chương 51</td>
</tr>
<tr>
<td>⚠⚠ <strong>Cảm giác về hậu quả thật</strong></td>
<td>Mô phỏng không làm ai bị thương — ⚠ <strong>máy thật thì có</strong></td>
</tr>
<tr>
<td>Sụt áp, quá tải nguồn</td>
<td>Chương 8</td>
</tr>
<tr>
<td>Áp lực khi cả chuyền đang chờ</td>
<td>Chương 52</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Điều quan trọng nhất mô phỏng không dạy được là ý thức về hậu quả.</strong> Trên mô phỏng, một lỗi
chỉ là một dòng đỏ. Trên máy thật, cùng lỗi đó có thể là một cơ cấu chuyển động khi có người đứng
cạnh.</p>
<p>⚠ Khi chuyển từ mô phỏng sang máy thật, <strong>hãy giả định mình chưa biết gì về an toàn</strong> và đọc lại
Chương 3, 6, 47.</p>
</blockquote>
<hr>
<h2 id="g4-phn-cng-r-đ-hc">G.4 Phần cứng rẻ để học</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cách</th>
<th>Ưu</th>
<th>⚠ Nhược</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>PLC cũ mua lại</strong></td>
<td>Rẻ; ⭐ trải nghiệm phần cứng thật</td>
<td>⚠ Có thể không còn phần mềm hỗ trợ; ⚠ <strong>kiểm nguồn gốc</strong></td>
</tr>
<tr>
<td>Bộ kit học tập của hãng</td>
<td>Đầy đủ, có tài liệu</td>
<td>Đắt hơn</td>
</tr>
<tr>
<td>PLC phân khúc nhỏ đời mới</td>
<td>Rẻ, phần mềm còn hỗ trợ</td>
<td>Ít tính năng nâng cao</td>
</tr>
<tr>
<td>⚠ Bộ điều khiển không phải PLC (vi điều khiển)</td>
<td>Rất rẻ</td>
<td>⚠⚠ <strong>Không dạy được cách nghĩ của PLC</strong> — vòng quét, ảnh I/O, độ tin cậy</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠ <strong>Hàng cuối đáng nói rõ.</strong> Một bo mạch vi điều khiển rẻ tiền chạy được logic — nhưng nó <strong>không
có</strong> vòng quét, ảnh ngõ vào, hay các đặc tính độ tin cậy công nghiệp. Học trên đó thì bạn học lập
trình nhúng, ⚠ <strong>không phải học PLC</strong>.</p>
<p>⭐ Nó vẫn hữu ích cho việc khác (mô phỏng thiết bị ngoại vi, tạo tín hiệu thử), nhưng đừng nhầm nó
là bước đệm để học PLC.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Nếu bạn đấu nối phần cứng thật để học: toàn bộ Chương 3 và Phụ lục D áp dụng.</strong> Một bàn thử
nghiệm ở nhà vẫn có điện lưới, vẫn có cơ cấu chuyển động, và ⚠ <strong>vẫn làm người bị thương được</strong>.</p>
</blockquote>
<hr>
<h2 id="g5-danh-mc-t-kim-trưc-khi-dùng">G.5 ⭐⭐ Danh mục tự kiểm trước khi dùng</h2>
<p>⚠ <strong>Đây là phần quan trọng nhất của phụ lục — vì nó không hết hạn.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Bản này miễn phí hay dùng thử?</strong> Bao lâu?</td>
<td>⚠ Bản dùng thử hết hạn giữa dự án là tình huống tệ</td>
</tr>
<tr>
<td>2</td>
<td>⭐⭐ <strong>Có được dùng cho mục đích thương mại không?</strong></td>
<td>⚠⚠ <strong>Nhiều bản miễn phí CHỈ cho học tập</strong> — dùng cho việc có trả tiền là vi phạm</td>
</tr>
<tr>
<td>3</td>
<td>Giới hạn gì? Số tag, số I/O, dòng sản phẩm hỗ trợ</td>
<td>Có thể chặn đúng thứ bạn cần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ <strong>Có bao gồm mô phỏng không?</strong></td>
<td>Nếu không thì bạn cần phần cứng</td>
</tr>
<tr>
<td>5</td>
<td>Có yêu cầu kết nối mạng thường xuyên không?</td>
<td>⚠ Máy tính tại nhà máy thường không có mạng</td>
</tr>
<tr>
<td>6</td>
<td>⭐ <strong>Chương trình viết bằng bản này có mở được bằng bản đầy đủ không?</strong></td>
<td>⚠ Tránh làm xong rồi không chuyển giao được</td>
</tr>
<tr>
<td>7</td>
<td>Tải từ <strong>trang chính thức của nhà sản xuất</strong> chứ?</td>
<td>⚠⚠ <strong>Không tải từ nguồn không rõ</strong> — Chương 45</td>
</tr>
<tr>
<td>8</td>
<td>Chạy trên hệ điều hành nào, cần gì?</td>
<td>Nhiều công cụ chỉ chạy trên một nền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Câu 2 là câu nhiều người vi phạm mà không biết.</strong></p>
<p>Bạn học bằng bản miễn phí, rồi nhận một việc nhỏ có trả tiền, rồi dùng luôn bản đó. ⭐ <strong>Đó thường
là vi phạm điều khoản</strong> — và nó là loại vi phạm lộ ra vào lúc tệ nhất: khi khách hàng hoặc chủ lao
động cần bằng chứng về bản quyền phần mềm.</p>
<p>⭐ Khi chuyển từ học sang làm, ⭐ <strong>kiểm lại điều khoản</strong> và mua bản phù hợp nếu cần.</p>
</blockquote>
<h3>⭐ Mẫu ghi lại kết quả kiểm</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Công cụ</th>
<th>Phiên bản</th>
<th>⭐ <strong>Ngày kiểm</strong></th>
<th>Miễn phí / dùng thử</th>
<th>Cho thương mại?</th>
<th>Giới hạn</th>
<th>Nguồn tải</th>
</tr>
</thead>
<tbody><tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Ghi ngày kiểm là bắt buộc</strong>, vì câu trả lời hôm nay có thể sai sau sáu tháng. Đây là cùng
nguyên tắc với &quot;ghi mốc đo&quot; ở Chương 49 và Phụ lục D.6: ⭐ <strong>một thông tin chỉ có nghĩa khi biết nó
đúng vào lúc nào.</strong></p>
</blockquote>
<hr>
<h2 id="g6-l-trình-dùng-công-c-theo-mc-hc">G.6 ⭐ Lộ trình dùng công cụ theo mốc học</h2>
<p>Đối chiếu với bốn mốc ở Chương 58 mục 58.2:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Mốc</th>
<th>Cần gì</th>
<th>Làm gì</th>
</tr>
</thead>
<tbody><tr>
<td><strong>0 → 3 tháng</strong></td>
<td>Phần mềm hãng + mô phỏng PLC</td>
<td>⭐ Phụ lục I mức 1–3</td>
</tr>
<tr>
<td><strong>3 tháng → 1 năm</strong></td>
<td>+ mô phỏng máy 3D · + phần cứng thật nếu có</td>
<td>⭐ Phụ lục I mức 4–5; ⭐⭐ <strong>quay video làm bằng chứng</strong></td>
</tr>
<tr>
<td><strong>1 năm → 3 năm</strong></td>
<td>+ phần mềm HMI · + công cụ mạng</td>
<td>Dựng một máy hoàn chỉnh theo Chương 57</td>
</tr>
<tr>
<td><strong>3 năm trở đi</strong></td>
<td>+ công cụ chẩn đoán mạng · + môi trường an toàn của hãng</td>
<td>⚠ Phần an toàn cần <strong>đào tạo chính thức</strong>, không chỉ công cụ</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="g7-dn-v-đâu">G.7 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Bài tập để làm bằng các công cụ này</td>
<td>⭐ <strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và cách chứng minh năng lực</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thao tác cụ thể theo giao diện từng hãng</td>
<td><strong>Phụ lục A</strong></td>
</tr>
<tr>
<td>Danh mục một máy hoàn chỉnh gồm những gì</td>
<td><strong>Chương 57</strong></td>
</tr>
<tr>
<td>⚠ An toàn khi dùng phần cứng thật</td>
<td>⚠ <strong>Chương 3</strong> · <strong>Phụ lục D</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại, vì đây là điều dễ bị bỏ qua nhất.</strong></p>
<p>Phụ lục này <strong>không khẳng định</strong> bất kỳ công cụ nào hiện đang miễn phí, hay được phép dùng cho mục
đích thương mại. ⭐ <strong>Điều kiện bản quyền là thứ bạn phải tự kiểm tại trang chính thức của nhà sản
xuất, mỗi lần bạn bắt đầu dùng cho một mục đích mới.</strong></p>
<p>⚠ Tải phần mềm công nghiệp từ nguồn không chính thức là rủi ro an ninh nghiêm trọng — nó là một
trong những đường lây phổ biến vào mạng nhà máy (Chương 45).</p>
</blockquote>
<!-- SECTION: pl_h_nguon_tham_khao_va_doc_them -->
<hr>
<h1 id="ph-lc-h-ngun-đã-dùng-đc-thêm">Phụ lục H — Nguồn đã dùng &amp; đọc thêm</h1>
<blockquote>
<p><strong>Sách này dựng trên cái gì, và bạn đọc tiếp ở đâu.</strong></p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nguyên tắc đã theo khi viết sách này</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguyên tắc</th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Không sao chép nội dung có bản quyền</strong></td>
<td>Tiêu chuẩn được <strong>nêu tên và mô tả phạm vi</strong>, ⚠ <strong>không trích nguyên văn</strong></td>
</tr>
<tr>
<td>⭐⭐ <strong>Không dẫn số điều khoản mà chưa mở bản gốc</strong></td>
<td>⚠ Dẫn sai một điều khoản an toàn còn tệ hơn không dẫn</td>
</tr>
<tr>
<td>⭐ <strong>Không dùng hình ảnh của người khác</strong></td>
<td>Mọi hình trong sách là <strong>tự vẽ</strong></td>
</tr>
<tr>
<td>⭐ Tên hãng và tên sản phẩm <strong>nêu thẳng</strong></td>
<td>Để người đọc so sánh và chọn được phần cứng phù hợp</td>
</tr>
<tr>
<td>⚠ Chi tiết dự án và khách hàng thật</td>
<td>⭐ <strong>Không xuất hiện</strong> ở bất kỳ đâu</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="h1-tiêu-chun-cách-dùng-đúng">H.1 ⚠ Tiêu chuẩn — cách dùng đúng</h2>
<p>⚠⚠ <strong>Tiêu chuẩn là tài liệu có bản quyền. Sách này KHÔNG trích nội dung của chúng.</strong></p>
<p>Bảng dưới đây cho biết <strong>tiêu chuẩn nào nói về cái gì</strong>, để bạn biết cần mua hoặc tra bản nào khi
công việc yêu cầu.</p>
<h3>An toàn máy — nhóm quan trọng nhất</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>ISO 12100</strong></td>
<td>Nguyên tắc chung về thiết kế an toàn và <strong>đánh giá rủi ro</strong></td>
<td>47, 56</td>
</tr>
<tr>
<td>⭐ <strong>ISO 13849-1 / -2</strong></td>
<td>Bộ phận liên quan an toàn của hệ điều khiển — <strong>mức hiệu năng (PL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>⭐ <strong>IEC 62061</strong></td>
<td>An toàn chức năng của hệ điều khiển điện — <strong>mức toàn vẹn (SIL)</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td><strong>IEC 61508</strong></td>
<td>An toàn chức năng — tiêu chuẩn nền cho các tiêu chuẩn trên</td>
<td>47, 48, 53</td>
</tr>
<tr>
<td><strong>IEC 61511</strong></td>
<td>An toàn chức năng cho ngành quá trình</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 13850</strong></td>
<td>Dừng khẩn cấp</td>
<td>47</td>
</tr>
<tr>
<td><strong>ISO 14119</strong></td>
<td>Khoá liên động gắn với che chắn</td>
<td>47</td>
</tr>
<tr>
<td>⭐ <strong>IEC 60204-1</strong></td>
<td>⭐⭐ <strong>Trang bị điện của máy</strong> — dùng rất nhiều: đi dây, nối đất, loại dừng, tài liệu</td>
<td>3, 9, 47, 49, 53</td>
</tr>
<tr>
<td><strong>IEC 60947-5-1</strong></td>
<td>Thiết bị đóng cắt điều khiển — tiếp điểm</td>
<td>9, 47</td>
</tr>
<tr>
<td><strong>IEC 61800-5-2</strong></td>
<td>An toàn chức năng của hệ truyền động — <strong>STO</strong></td>
<td>36, 47</td>
</tr>
<tr>
<td><strong>ISO 10218 · ISO/TS 15066</strong></td>
<td>Robot công nghiệp · robot cộng tác</td>
<td>46</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nếu công việc của bạn chạm phần an toàn, bạn phải có bản gốc.</strong></p>
<p>⭐ Không có con đường tắt: không sách nào — kể cả sách này — thay thế được bản gốc tiêu chuẩn cộng
với <strong>đào tạo chính thức</strong>. Sách này giúp bạn <strong>hiểu vấn đề và biết cần hỏi gì</strong>; nó không cho bạn
thẩm quyền.</p>
</blockquote>
<h3>Lập trình và hệ thống điều khiển</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>IEC 61131-3</strong></td>
<td>⭐ <strong>Ngôn ngữ lập trình PLC</strong> — xương sống của cả cuốn sách</td>
<td>13–21, 30</td>
</tr>
<tr>
<td><strong>IEC 61131-1 / -2</strong></td>
<td>Thông tin chung · yêu cầu thiết bị</td>
<td>8, 10</td>
</tr>
<tr>
<td><strong>IEC 61131-9</strong></td>
<td>IO-Link</td>
<td>12</td>
</tr>
<tr>
<td><strong>IEC 61439</strong></td>
<td>Tủ điện hạ áp</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 61800-3</strong></td>
<td>Yêu cầu EMC cho hệ truyền động</td>
<td>36, 49</td>
</tr>
<tr>
<td><strong>IEC 61918</strong></td>
<td>Lắp đặt mạng truyền thông công nghiệp</td>
<td>40, 49</td>
</tr>
<tr>
<td><strong>IEC 61643</strong></td>
<td>Thiết bị chống quá áp lan truyền</td>
<td>49</td>
</tr>
<tr>
<td><strong>IEC 62443</strong></td>
<td>⭐ <strong>An ninh mạng công nghiệp</strong></td>
<td>45, 53, 54</td>
</tr>
<tr>
<td><strong>IEC 62541</strong></td>
<td>OPC UA</td>
<td>40, 45</td>
</tr>
<tr>
<td><strong>IEC 62682</strong></td>
<td>⭐ Quản lý hệ thống báo động</td>
<td>44</td>
</tr>
<tr>
<td><strong>IEC 62381</strong></td>
<td>Kiểm tra chấp nhận hệ tự động hoá (FAT/SAT)</td>
<td>52</td>
</tr>
<tr>
<td><strong>IEC 62264</strong> · <strong>ISO 22400</strong></td>
<td>Tích hợp hệ điều hành sản xuất · ⭐ <strong>chỉ số năng suất</strong></td>
<td>45, 55</td>
</tr>
</tbody></table></div>
<h3>Cảm biến, đo lường, môi trường</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tiêu chuẩn</th>
<th>Nói về</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>IEC 60751</strong></td>
<td>Nhiệt điện trở bạch kim (Pt100)</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60584</strong></td>
<td>Cặp nhiệt điện</td>
<td>33</td>
</tr>
<tr>
<td><strong>IEC 60381</strong></td>
<td>Tín hiệu analog chuẩn (4–20 mA, 0–10 V)</td>
<td>31</td>
</tr>
<tr>
<td><strong>IEC 61340-5-1</strong></td>
<td>⭐ Bảo vệ linh kiện điện tử khỏi tĩnh điện (ESD)</td>
<td>7</td>
</tr>
<tr>
<td><strong>ISO 4414</strong></td>
<td>An toàn hệ khí nén</td>
<td>6</td>
</tr>
<tr>
<td><strong>ISO/IEC 16022</strong></td>
<td>Mã 2D Data Matrix</td>
<td>42</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cách mua thực dụng:</strong> đừng mua cả bộ. ⭐ <strong>Mua bản bạn thật sự dùng</strong> — với người lập trình máy,
thường là <strong>IEC 61131-3</strong>, <strong>IEC 60204-1</strong>, và (nếu chạm an toàn) <strong>ISO 12100 + ISO 13849-1</strong>.</p>
<p>Nhiều nơi làm việc đã có sẵn bộ tiêu chuẩn — ⭐ <strong>hỏi trước khi mua</strong>.</p>
</blockquote>
<hr>
<h2 id="h2-ngun-min-phí-đáng-đc">H.2 ⭐ Nguồn miễn phí đáng đọc</h2>
<p>⭐ <strong>Nhóm này là nguồn tốt nhất mà ít người khai thác.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nguồn</th>
<th>Vì sao đáng</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Tài liệu kỹ thuật của nhà sản xuất</strong></td>
<td>⭐ <strong>Miễn phí, chính xác, cập nhật</strong> — và ⭐ <strong>rất ít người đọc</strong></td>
<td>Xem bên dưới</td>
</tr>
<tr>
<td>⭐ <strong>Hướng dẫn lắp đặt biến tần / servo</strong></td>
<td>⭐ Chứa gần hết những gì cần biết về nối đất, chống nhiễu, bảo vệ</td>
<td>Ch.36, 37, 49</td>
</tr>
<tr>
<td><strong>Datasheet thiết bị</strong></td>
<td>⭐ Nguồn duy nhất cho <strong>tuổi thọ, dải, giới hạn thật</strong></td>
<td>Ch.9, 49, 53</td>
</tr>
<tr>
<td><strong>Ghi chú ứng dụng của hãng</strong></td>
<td>Bài toán cụ thể, có sơ đồ</td>
<td></td>
</tr>
<tr>
<td><strong>Tài liệu của tổ chức tiêu chuẩn</strong></td>
<td>Một số tài liệu giới thiệu và tóm tắt phạm vi là miễn phí</td>
<td>⚠ Bản tiêu chuẩn đầy đủ thì không</td>
</tr>
<tr>
<td>⭐ <strong>Diễn đàn nghề</strong></td>
<td>Kinh nghiệm thật, lỗi thật</td>
<td>⭐ Đọc nhiều trước khi hỏi</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Về tài liệu nhà sản xuất — điều đáng nói lại lần nữa:</strong></p>
<p>Hướng dẫn lắp đặt của một hãng biến tần lớn thường dài <strong>vài trăm trang</strong>, miễn phí, và chứa lời
giải cho phần lớn vấn đề nhiễu mà người ta mất hàng tuần đi tìm.</p>
<p>⭐ <strong>Đọc nó là một trong những khác biệt dễ tạo ra nhất giữa bạn và người bên cạnh</strong> — vì gần như
không ai làm.</p>
</blockquote>
<h3>⭐ Cách hỏi trên diễn đàn để được trả lời</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên có trong câu hỏi</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Thiết bị gì, phiên bản nào</strong></td>
<td>Câu trả lời khác nhau giữa các dòng</td>
</tr>
<tr>
<td>⭐ <strong>Bạn đã thử gì, thấy gì</strong></td>
<td>⭐⭐ Phân biệt người đang học với người muốn được làm hộ</td>
</tr>
<tr>
<td>Triệu chứng cụ thể, không phải kết luận</td>
<td><em>&quot;Bit không lên&quot;</em> hữu ích hơn <em>&quot;module hỏng&quot;</em></td>
</tr>
<tr>
<td>Ảnh chụp màn hình hoặc đoạn logic</td>
<td></td>
</tr>
<tr>
<td>⚠ <strong>Không có thông tin nhận dạng của khách hàng</strong></td>
<td>⭐ Nghĩa vụ bảo mật của bạn</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="h3-sách-thương-mi-nên-mua-loi-nào">H.3 Sách thương mại — nên mua loại nào</h2>
<p>⚠ <strong>Sách này không giới thiệu đầu sách cụ thể</strong>, vì thị trường sách thay đổi và chất lượng rất khác
nhau. Thay vào đó là ⭐ <strong>tiêu chí chọn</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Nên tìm sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Giải thích VÌ SAO, không chỉ CÁCH LÀM</strong></td>
<td>Cách làm đổi theo hãng; vì sao thì không</td>
</tr>
<tr>
<td>⭐ Có phần <strong>an toàn máy</strong> nghiêm túc</td>
<td>⚠ Sách bỏ qua an toàn là sách thiếu phần quan trọng nhất</td>
</tr>
<tr>
<td>Có ví dụ <strong>máy thật</strong>, không chỉ bài tập lý thuyết</td>
<td></td>
</tr>
<tr>
<td>Nói rõ nó theo <strong>hãng nào</strong> hay theo <strong>chuẩn IEC</strong></td>
<td>⭐ Cả hai đều hợp lệ, nhưng phải biết mình đang đọc loại nào</td>
</tr>
<tr>
<td>⭐ Có phần <strong>chẩn đoán và bảo trì</strong></td>
<td>⚠ Phần lớn công việc thật nằm ở đó</td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>⚠ Nên nghi ngờ sách</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ Không nhắc gì tới an toàn</td>
<td>⭐ Thiếu phần có hậu quả cho người</td>
</tr>
<tr>
<td>Chỉ dạy bấm nút trong một phần mềm</td>
<td>Hết giá trị khi phần mềm đổi phiên bản</td>
</tr>
<tr>
<td>Không có ví dụ máy nào hoàn chỉnh</td>
<td>Bạn học được mảnh rời, không học được cách ráp</td>
</tr>
<tr>
<td>Hứa &quot;thành thạo trong 7 ngày&quot;</td>
<td>⚠ Không</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Sách chuyên sâu đáng mua nhất thường không phải sách &quot;học PLC&quot;</strong>, mà là sách về: <strong>an toàn
máy</strong>, <strong>truyền động và điều khiển chuyển động</strong>, <strong>điều khiển quá trình</strong>, hoặc <strong>mạng công
nghiệp</strong> — những mảng mà sách này chỉ mở cửa vào.</p>
</blockquote>
<hr>
<h2 id="h4-ngun-gc-ca-khung-sách-này">H.4 ⭐ Nguồn gốc của khung sách này</h2>
<p>⭐ <strong>Cấu trúc 58 chương của sách không copy từ mục lục của sách nào.</strong></p>
<p>Nó dựng từ <strong>phân tích khoảng trống</strong>: đọc các câu hỏi mà người mới thực sự hỏi trên diễn đàn nghề,
rồi đối chiếu với những gì tài liệu sẵn có đã trả lời tốt và những gì bị bỏ trống.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Khoảng trống tìm thấy</th>
<th>Chương ra đời từ đó</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ &quot;Học xong cú pháp rồi vẫn không biết bắt đầu một máy từ đâu&quot;</td>
<td>23, 57</td>
</tr>
<tr>
<td>⭐⭐ &quot;Máy chạy được, nhưng lỗi lạ thì không biết nhìn vào đâu&quot;</td>
<td>49, 51, Phụ lục E</td>
</tr>
<tr>
<td>&quot;Không ai dạy phần sau khi máy đã chạy&quot;</td>
<td>53, 54, 55</td>
</tr>
<tr>
<td>⭐ &quot;Phần lớn việc thật là sửa máy cũ, mà sách chỉ dạy làm máy mới&quot;</td>
<td>56</td>
</tr>
<tr>
<td>⚠ &quot;An toàn thường bị nhắc qua loa một chương&quot;</td>
<td>3, 6, 47, 48 và rải khắp sách</td>
</tr>
<tr>
<td>⭐ &quot;Chưa có kinh nghiệm thì chứng minh năng lực bằng gì?&quot;</td>
<td>58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do sách có những chương mà sách nhập môn thường không có</strong> — Chương 49 (lắp đặt),
53 (bảo trì và thay đổi), 55 (chu kỳ), 56 (retrofit), 58 (vào nghề).</p>
<p>Chúng không phải phần &quot;nâng cao&quot;. Chúng là phần <strong>người mới va vào sớm nhất và ít được chuẩn bị
nhất</strong>.</p>
</blockquote>
<hr>
<h2 id="h5-hng-mc-còn-treo-ca-sách-này">H.5 ⚠ Hạng mục còn treo của sách này</h2>
<p>⭐ <strong>Ghi lại ở đây thay vì giấu đi, vì biết cái gì chưa chắc chắn là một phần của tài liệu kỹ thuật.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>⚠ Trạng thái</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Chương 3, 6, 47, 48 và Phụ lục D</strong></td>
<td>⭐ <strong>Cần chuyên gia an toàn người thật duyệt trước khi phát hành</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ Chương 56 — phần nghĩa vụ pháp lý khi retrofit</td>
<td>⭐ Cần đối chiếu quy định tại thị trường phát hành</td>
</tr>
<tr>
<td>3</td>
<td>Giả định thị trường về đầu đọc mã 2D và bộ điều khiển nhiệt rời</td>
<td>⚠ <strong>Cần xác minh bằng catalogue hiện hành</strong> — Phụ lục J §J.9</td>
</tr>
<tr>
<td>4</td>
<td>Ba hạng mục kỹ thuật của DP-01 còn treo</td>
<td>Phụ lục J §J.9</td>
</tr>
<tr>
<td>5</td>
<td>Phụ lục G — điều kiện bản quyền phần mềm</td>
<td>⚠ <strong>Cố ý không nêu cụ thể</strong>; người đọc tự kiểm</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Mục 1 là mục chặn phát hành.</strong> Sách có thể mô tả nguyên lý an toàn và giải thích vì sao chúng
tồn tại; nhưng ⭐ <strong>việc xác nhận nội dung an toàn là đúng và đủ phải do người có thẩm quyền thực
hiện</strong> — không phải tác giả, và không phải công cụ kiểm tự động.</p>
</blockquote>
<hr>
<h2 id="h6-dn-v-đâu">H.6 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Công cụ để thực hành</td>
<td><strong>Phụ lục G</strong></td>
</tr>
<tr>
<td>Bài tập</td>
<td><strong>Phụ lục I</strong></td>
</tr>
<tr>
<td>Lộ trình học và vào nghề</td>
<td>⭐ <strong>Chương 58</strong></td>
</tr>
<tr>
<td>Thuật ngữ để tra tài liệu tiếng Anh</td>
<td>⭐ <strong>Phụ lục F</strong></td>
</tr>
<tr>
<td>Tra nhanh lệnh</td>
<td><strong>Phụ lục B</strong></td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Danh sách tiêu chuẩn ở H.1 là ⭐ <strong>danh sách định hướng</strong>, không phải danh sách đầy
đủ, và ⚠ <strong>không phải danh sách các tiêu chuẩn áp dụng cho máy của bạn</strong>.</p>
<p>Tiêu chuẩn nào <strong>bắt buộc áp dụng</strong> phụ thuộc: loại máy, ngành, và ⚠⚠ <strong>quy định pháp luật tại thị
trường nơi máy được đưa vào sử dụng</strong>. Câu hỏi đó phải hỏi <strong>người có thẩm quyền</strong> — sách này chỉ
giúp bạn biết rằng câu hỏi đó tồn tại và cần được trả lời.</p>
</blockquote>
<!-- SECTION: pl_i_bai_tap_5_muc -->
<hr>
<h1 id="ph-lc-i-bài-tp-5-mc-50-bài">Phụ lục I — Bài tập: 5 mức, 50 bài</h1>
<blockquote>
<p><strong>Đọc sách không làm bạn lập trình được. Làm bài tập thì có.</strong></p>
<p>50 bài, chia 5 mức theo độ khó. Mỗi bài ghi rõ ⭐ <strong>khái niệm được rèn</strong> — vì mục đích không phải
làm xong bài, mà là <strong>nắm được khái niệm đó</strong>.</p>
</blockquote>
<hr>
<h2 id="i0-quy-tc-bt-buc-cho-mi-bài">I.0 ⭐⭐ Quy tắc bắt buộc cho mọi bài</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Quy tắc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐⭐ <strong>VIẾT BẢNG I/O TRƯỚC KHI VẼ RUNG ĐẦU TIÊN</strong></td>
<td>⭐ Đây là thói quen quan trọng nhất của cả cuốn sách (Chương 23, 57)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Viết ra: &quot;chạy đúng nghĩa là gì?&quot;</strong> trước khi viết chương trình</td>
<td>Không có tiêu chí thì không biết lúc nào xong</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Nghĩ tình huống xấu</strong>: mất điện giữa chừng, nhấn nút hai lần, cảm biến hỏng</td>
<td>Chương 57 mục 57.8</td>
</tr>
<tr>
<td>4</td>
<td>Chú thích giải thích <strong>vì sao</strong>, không phải <strong>cái gì</strong></td>
<td>Chương 24</td>
</tr>
<tr>
<td>5</td>
<td>⭐ Chạy thử <strong>cả trường hợp sai</strong>, không chỉ trường hợp đúng</td>
<td>Chương 50</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Quy tắc 1 nghe thừa với bài &quot;đèn giao thông&quot; — và đó chính là lý do phải làm.</strong></p>
<p>Thói quen hình thành ở bài dễ. Nếu bạn bỏ qua bảng I/O ở 20 bài đầu, bạn sẽ bỏ qua nó ở dự án thật
— lúc mà nó đáng giá nhất.</p>
</blockquote>
<blockquote>
<p>⚠ <strong>Về lời giải.</strong> Khoảng hai phần ba số bài có gợi ý lời giải trong mục <strong>I.6</strong>; phần còn lại
<strong>cố ý không có</strong> — ⭐ vì tới lúc đó bạn phải tự đứng được.</p>
<p>Đọc gợi ý <strong>sau khi đã thử ít nhất 30 phút</strong>. Đọc trước thì bài tập mất tác dụng.</p>
</blockquote>
<hr>
<h2 id="i1-mc-1-logic-cơ-bn-12-bài">I.1 Mức 1 — Logic cơ bản (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 4, 9, 15. <strong>Rèn:</strong> tư duy logic, NO/NC, tự giữ, khoá liên động.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1.1</strong></td>
<td><strong>Mạch tự giữ cơ bản.</strong> Nút Start bật động cơ, nút Stop tắt. Nhả tay khỏi Start thì động cơ vẫn chạy.</td>
<td>Tự giữ <em>(latch)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.2</strong></td>
<td><strong>AND / OR / NOT.</strong> Đèn sáng khi: (cảm biến A <strong>và</strong> B) <strong>hoặc</strong> (C <strong>và không</strong> D).</td>
<td>Tổ hợp logic cơ bản</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.3</strong></td>
<td>⭐⭐ <strong>NO vs NC khi đứt dây.</strong> Làm bài 1.1 hai lần: một lần nút Stop dùng tiếp điểm NO, một lần dùng NC. Với mỗi bản, mô phỏng <strong>đứt dây nút Stop</strong> và ghi lại máy làm gì.</td>
<td>⭐⭐ <strong>Hỏng theo hướng an toàn</strong> — bài quan trọng nhất mức 1</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.4</strong></td>
<td><strong>Khoá chéo.</strong> Động cơ quay thuận và quay nghịch. ⚠ <strong>Không bao giờ được bật cả hai cùng lúc</strong>, kể cả khi nhấn cả hai nút.</td>
<td>Khoá chéo <em>(mutual interlock)</em></td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.5</strong></td>
<td><strong>Biểu quyết 2/3.</strong> Ba cảm biến. Đầu ra bật khi <strong>ít nhất hai</strong> cảm biến tác động.</td>
<td>Logic dư thừa</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.6</strong></td>
<td><strong>SET / RESET.</strong> Bài 1.1 viết lại bằng cuộn dây Set/Reset. So sánh với bản tự giữ: khác nhau ở đâu khi CPU khởi động lại?</td>
<td>Set/Reset vs tự giữ</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.7</strong></td>
<td><strong>Bắt cạnh lên.</strong> Mỗi lần nhấn nút, đầu ra <strong>đảo trạng thái</strong> (nhấn bật, nhấn nữa tắt).</td>
<td>⭐ Bắt cạnh — nếu không bắt cạnh, đầu ra nhấp nháy mỗi vòng quét</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.8</strong></td>
<td><strong>Mạch lật hai nút.</strong> Nút A bật, nút B tắt. Nếu nhấn cả hai cùng lúc thì <strong>tắt thắng</strong>.</td>
<td>Ưu tiên trong flip-flop</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.9</strong></td>
<td><strong>Báo động có xác nhận.</strong> Cảm biến lỗi → đèn nháy + còi. Nhấn Ack → còi tắt, ⭐ <strong>đèn chuyển sang sáng liên tục</strong> cho tới khi hết lỗi.</td>
<td>⭐ Ba trạng thái báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.10</strong></td>
<td>⭐ <strong>Chuỗi cho phép.</strong> Máy chỉ chạy khi đủ 5 điều kiện. Khi thiếu, ⭐ <strong>phải chỉ ra điều kiện nào đang thiếu</strong>, không chỉ &quot;chưa sẵn sàng&quot;.</td>
<td>⭐⭐ Chuỗi cho phép — thứ tiết kiệm hàng giờ khi máy không khởi động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.11</strong></td>
<td><strong>Kiểm đèn.</strong> Nhấn nút Test → mọi đèn và còi bật 2 giây rồi về trạng thái thật.</td>
<td>⭐ Vì sao cần: đèn báo lỗi bị cháy = lỗi vô hình</td>
<td>✅</td>
</tr>
<tr>
<td><strong>1.12</strong></td>
<td><strong>Ưu tiên dừng.</strong> Ba nút Start ở ba vị trí, hai nút Stop. Bất kỳ nút Stop nào cũng dừng được.</td>
<td>⚠ Stop luôn thắng Start</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 1.3 là bài phân loại của mức này.</strong> Nếu bạn hiểu được vì sao nút Stop phải là NC, bạn đã
nắm được nguyên tắc quan trọng nhất của lập trình máy: ⭐ <strong>thiết bị hỏng theo hướng nào?</strong></p>
</blockquote>
<hr>
<h2 id="i2-mc-2-b-đnh-thi-b-đm-12-bài">I.2 Mức 2 — Bộ định thời &amp; bộ đếm (12 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 11, 12. <strong>Rèn:</strong> TON/TOF/TP, bộ đếm, và ⚠ <strong>biết khi nào KHÔNG dùng timer</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>2.1</strong></td>
<td><strong>Khởi động trễ.</strong> Nhấn Start → còi kêu 3 giây → rồi băng tải mới chạy.</td>
<td>TON; ⭐ và vì sao có cảnh báo trước khi chạy</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.2</strong></td>
<td><strong>Quạt chạy dư.</strong> Tắt lò → quạt làm mát <strong>chạy thêm 5 phút</strong> rồi mới tắt.</td>
<td>TOF</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.3</strong></td>
<td><strong>Mạch nháy.</strong> Đèn nháy chu kỳ 1 s bật / 1 s tắt, dùng <strong>hai TON</strong>.</td>
<td>Ghép hai bộ định thời</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.4</strong></td>
<td>⚠ <strong>Sao–tam giác.</strong> Đổi nối sao sang tam giác sau 5 giây, ⚠ <strong>có khoảng chết 100 ms</strong> giữa hai lần đóng.</td>
<td>⚠ <strong>Khoảng chết bắt buộc</strong> — thiếu nó là ngắn mạch</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.5</strong></td>
<td><strong>Kéo dài xung.</strong> Cảm biến cho xung rất ngắn (20 ms). Tạo tín hiệu giữ 1 giây để PLC và HMI kịp thấy.</td>
<td>TP</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.6</strong></td>
<td><strong>Đếm mẻ.</strong> Đếm đủ 12 sản phẩm → dừng chuyền, bật đèn, chờ Reset.</td>
<td>CTU</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.7</strong></td>
<td><strong>Đếm lên–xuống.</strong> Đếm số sản phẩm đang nằm trong một đoạn chuyền: vào thì +1, ra thì −1.</td>
<td>CTUD; ⭐ và bài toán &quot;còn bao nhiêu trong máy&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.8</strong></td>
<td><strong>Đếm phế có ngưỡng.</strong> Đếm sản phẩm lỗi. ⭐ Nếu <strong>3 lỗi liên tiếp</strong> → dừng máy. Một sản phẩm tốt xen vào thì đếm lại từ đầu.</td>
<td>⭐ &quot;Liên tiếp&quot; khác &quot;tổng cộng&quot;</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.9</strong></td>
<td><strong>Đồng hồ giờ chạy.</strong> Đếm tổng số giờ động cơ đã chạy, ⚠ <strong>giữ được qua mất điện</strong>.</td>
<td>⭐ Vùng nhớ giữ được; ⚠ <strong>DINT không phải INT</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.10</strong></td>
<td><strong>Watchdog trình tự.</strong> Nếu một bước không xong trong thời gian cho phép → báo lỗi kèm ⭐ <strong>số bước đang kẹt</strong>.</td>
<td>⭐⭐ Timeout dùng để <strong>báo lỗi</strong>, không phải để chuyển bước</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.11</strong></td>
<td><strong>Chống rung tiếp điểm.</strong> Nút bấm cơ khí có nhiễu rung. Lọc để một lần nhấn cho đúng một xung.</td>
<td>Debounce</td>
<td>✅</td>
</tr>
<tr>
<td><strong>2.12</strong></td>
<td>⭐ <strong>Đo thời gian chu kỳ.</strong> Đo thời gian giữa hai sản phẩm liên tiếp; lưu ⭐ <strong>ba giá trị: gần nhất, trung bình, lớn nhất</strong>.</td>
<td>⭐⭐ Nền của Chương 55 — dữ liệu gần như miễn phí</td>
<td>✅</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 2.10 và 2.12 là hai bài đáng giá nhất mức này, và cả hai đều về cùng một ý:</strong> bộ định thời
dùng để <strong>biết khi có gì đó không ổn</strong>, không phải để <strong>giả định mọi thứ ổn</strong>.</p>
</blockquote>
<hr>
<h2 id="i3-mc-3-tun-t-trng-thái-10-bài">I.3 Mức 3 — Tuần tự &amp; trạng thái (10 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 21, 25, 26. <strong>Rèn:</strong> trình tự, máy trạng thái, chuyển chế độ.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>3.1</strong></td>
<td><strong>Đèn giao thông.</strong> Một ngã tư hai chiều, có đèn vàng.</td>
<td>Trình tự cơ bản theo thời gian</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.2</strong></td>
<td><strong>Nút bộ hành có nhớ.</strong> Thêm nút cho người đi bộ: nhấn lúc nào cũng được, ⭐ <strong>hệ thống nhớ và phục vụ ở chu kỳ tiếp theo</strong>.</td>
<td>⭐ Lưu yêu cầu, không phục vụ ngay</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.3</strong></td>
<td>⭐⭐ <strong>Cùng bài, hai cách.</strong> Làm bài 3.1 hai lần: (a) chỉ dùng bộ định thời nối tiếp, (b) dùng <strong>thanh ghi bước</strong>. So sánh: cách nào dễ thêm một pha đèn mới?</td>
<td>⭐⭐ <strong>Vì sao trình tự có cấu trúc thắng chuỗi timer</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.4</strong></td>
<td><strong>Trạm trộn.</strong> Mở van A đủ lượng → mở van B đủ lượng → khuấy 30 s → xả. Có Start/Stop/Reset.</td>
<td>Trình tự nhiều bước có điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.5</strong></td>
<td><strong>Cổng bãi xe.</strong> Xe tới → mở cổng → chờ xe qua hẳn → đóng. ⚠ <strong>Không được đóng khi xe còn dưới cổng</strong>.</td>
<td>⚠ Khoá liên động an toàn trong trình tự</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.6</strong></td>
<td>⭐ <strong>Báo động first-out.</strong> Năm nguyên nhân đều làm máy dừng. Hiển thị ⭐ <strong>nguyên nhân xảy ra TRƯỚC TIÊN</strong>, không phải cả năm.</td>
<td>⭐⭐ First-out — thứ phân biệt báo động hữu ích với tràn báo động (Ch.44)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.7</strong></td>
<td><strong>Timeout từng bước.</strong> Thêm timeout riêng cho mỗi bước của bài 3.4, mỗi timeout có <strong>mã lỗi riêng</strong>.</td>
<td>Chẩn đoán được từ báo động</td>
<td>✅</td>
</tr>
<tr>
<td><strong>3.8</strong></td>
<td>⭐⭐ <strong>Chuyển Manual ↔ Auto không giật.</strong> Máy đang chạy Auto, chuyển sang Manual rồi quay lại. ⚠ <strong>Cơ cấu không được nhảy vị trí</strong>, trình tự phải biết mình đang ở đâu.</td>
<td>⭐⭐ Bài khó nhất mức 3 — và là vấn đề thật trên mọi máy</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.9</strong></td>
<td><strong>Bỏ bước theo công thức.</strong> Trình tự 6 bước; công thức quyết định bước 3 và 5 <strong>có chạy hay không</strong>.</td>
<td>⭐ Tham số là <strong>dữ liệu</strong>, không phải mã (Ch.32)</td>
<td>—</td>
</tr>
<tr>
<td><strong>3.10</strong></td>
<td>⭐ <strong>Hai trạm, một chỗ trống.</strong> Hai trạm nối tiếp, không có đệm. Trạm 1 chỉ được nhả sản phẩm khi trạm 2 rỗng. ⚠ <strong>Không được dùng chờ bận</strong>.</td>
<td>⭐⭐ Pipeline và đồng bộ giữa trạm (Ch.26)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 3.8 là bài mà rất nhiều máy thật làm sai.</strong> Chuyển chế độ mà cơ cấu nhảy vị trí là nguồn
của cả hư hỏng lẫn tai nạn. Nếu bạn giải được nó, bạn đã vượt qua phần lớn người cùng trình độ.</p>
</blockquote>
<hr>
<h2 id="i4-mc-4-analog-9-bài">I.4 Mức 4 — Analog (9 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> Chương 14, 31, 34, 35. <strong>Rèn:</strong> quy đổi, kiểm tra hợp lệ, điều khiển.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Khái niệm được rèn</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>4.1</strong></td>
<td><strong>Quy đổi thang.</strong> Module cho giá trị thô 0–27648 ứng với 4–20 mA ứng với 0–10 bar. Viết hàm quy đổi.</td>
<td>⭐ Quy đổi tuyến tính; ⚠ <strong>thứ tự phép tính để không tràn</strong></td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.2</strong></td>
<td>⭐⭐ <strong>Phát hiện ngoài dải.</strong> Thêm vào bài 4.1: nếu dòng <strong>&lt; 3,6 mA</strong> → báo <strong>lỗi cảm biến</strong>, dùng giá trị thay thế, ⚠ <strong>không dùng giá trị 0</strong>.</td>
<td>⭐⭐ Phân biệt &quot;đo được 0&quot; với &quot;hỏng&quot; — bài quan trọng nhất mức 4</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.3</strong></td>
<td><strong>Điều khiển có trễ tích luỹ.</strong> Bơm bật khi mức &lt; 20 %, tắt khi mức &gt; 80 %. ⭐ Vì sao không dùng một ngưỡng duy nhất?</td>
<td>⭐ Hysteresis — chống đóng cắt liên tục</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.4</strong></td>
<td><strong>PID nhiệt độ.</strong> Điều khiển nhiệt độ một bể gia nhiệt. Chỉnh tham số để không vượt quá 2 °C.</td>
<td>PID cơ bản (Ch.35)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.5</strong></td>
<td><strong>Vùng chết.</strong> Thêm vùng chết ±0,5 °C vào bài 4.4. Quan sát: số lần đóng cắt cơ cấu <strong>giảm bao nhiêu</strong>?</td>
<td>⭐ Đánh đổi giữa độ chính xác và tuổi thọ thiết bị</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.6</strong></td>
<td>⭐ <strong>Giới hạn tốc độ thay đổi.</strong> Giá trị đặt tốc độ chuyền không được nhảy đột ngột — giới hạn 10 %/giây.</td>
<td>⭐ Ramp — bảo vệ cơ khí</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.7</strong></td>
<td>⚠ <strong>Ép kiểu và tràn số.</strong> Tính tổng lưu lượng: cộng giá trị đọc mỗi 100 ms trong 24 giờ. ⚠ <strong>Chọn kiểu dữ liệu sao cho không tràn</strong>, và chứng minh bằng phép tính.</td>
<td>⚠⚠ Tràn số — lỗi âm thầm nhất (Ch.14)</td>
<td>✅</td>
</tr>
<tr>
<td><strong>4.8</strong></td>
<td><strong>Tích phân lưu lượng.</strong> Từ tín hiệu lưu lượng tức thời, tính tổng thể tích đã chảy qua.</td>
<td>Tích phân rời rạc theo vòng quét</td>
<td>—</td>
</tr>
<tr>
<td><strong>4.9</strong></td>
<td>⭐ <strong>Dải báo động nhiều mức.</strong> Một giá trị analog có 4 ngưỡng: thấp-thấp, thấp, cao, cao-cao. Mỗi ngưỡng có ⭐ <strong>mức ưu tiên và hành động khác nhau</strong>.</td>
<td>⭐ Phân cấp báo động (Ch.44)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 4.2 là bài nên làm kể cả khi bạn thấy nó dễ.</strong> Rất nhiều máy thật xử lý sai chỗ này: cảm
biến đứt dây cho giá trị 0, chương trình hiểu là &quot;áp suất bằng 0&quot;, và ⚠ <strong>máy phản ứng như thể áp
suất thật sự đã tụt</strong>.</p>
</blockquote>
<hr>
<h2 id="i5-mc-5-đ-bài-d-án-7-bài">I.5 Mức 5 — Đề bài dự án (7 bài)</h2>
<p>⭐ <strong>Cần trước:</strong> toàn bộ sách. <strong>Rèn:</strong> ráp mọi thứ lại, và ⭐ <strong>tự đặt ra yêu cầu còn thiếu</strong>.</p>
<p>⚠ <strong>Khác biệt của mức này: đề bài CỐ Ý thiếu chi tiết.</strong> Một phần công việc là nhận ra thiếu gì và
tự quyết định — rồi ⭐ <strong>ghi lại quyết định đó và lý do</strong>, như Chương 57 yêu cầu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Bài</th>
<th>⭐ Trọng tâm</th>
<th>Giải</th>
</tr>
</thead>
<tbody><tr>
<td><strong>5.1</strong></td>
<td><strong>Máy rửa xe.</strong> Xe vào → phun nước → xà phòng → chải → xả → sấy → ra. Có chế độ tay, có dừng khẩn cấp, có xử lý khi mất nước.</td>
<td>Trình tự dài + tình huống xấu</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.2</strong></td>
<td><strong>Qua đường cho người đi bộ.</strong> Mở rộng bài 3.2: hai chiều, có đếm ngược, có chế độ ban đêm nháy vàng.</td>
<td>Nhiều chế độ vận hành</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.3</strong></td>
<td>⚠ <strong>Nạp silo có khoá liên động.</strong> Nạp vật liệu từ xe bồn vào silo. ⚠ <strong>Không được nạp khi silo đầy, khi van xả đang mở, hoặc khi chưa nối đất xe bồn</strong>.</td>
<td>⚠ Khoá liên động an toàn nhiều điều kiện</td>
<td>✅</td>
</tr>
<tr>
<td><strong>5.4</strong></td>
<td><strong>Luân phiên bơm chính–dự phòng.</strong> Hai bơm, chạy luân phiên theo giờ chạy để mòn đều. ⭐ Bơm hỏng thì bơm kia gánh và <strong>báo động</strong>.</td>
<td>⭐ Cân bằng hao mòn + xử lý hỏng hóc</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.5</strong></td>
<td><strong>Điều hoà theo vùng.</strong> Ba vùng, mỗi vùng có cảm biến và van riêng, dùng chung một nguồn lạnh có công suất giới hạn.</td>
<td>⭐ Phân bổ tài nguyên có giới hạn</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.6</strong></td>
<td>⭐ <strong>Thang máy 3 tầng.</strong> Nút gọi ở mỗi tầng và trong cabin. ⭐ <strong>Xử lý nhiều yêu cầu cùng lúc</strong> theo thứ tự hợp lý. ⚠ Cửa không được mở khi đang di chuyển.</td>
<td>⭐⭐ Bài khó nhất phụ lục — hàng đợi + an toàn + trải nghiệm người dùng</td>
<td>—</td>
</tr>
<tr>
<td><strong>5.7</strong></td>
<td>⭐⭐ <strong>Dây chuyền chiết rót có trạm loại.</strong> Ba trạm nối tiếp: chiết → đóng nắp → kiểm. Sản phẩm lỗi bị loại ở cuối. ⭐ <strong>Phải theo dõi được sản phẩm nào lỗi ở trạm nào</strong> dù nó đã đi qua ba trạm.</td>
<td>⭐⭐ <strong>Thanh ghi dịch theo dõi sản phẩm</strong> — bài gần nhất với máy thật (Ch.41)</td>
<td>—</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bài 5.7 là bài tổng kết tốt nhất của cả cuốn sách.</strong> Nó cần: trình tự nhiều trạm, pipeline,
theo dõi sản phẩm, báo động chẩn đoán được, và ⭐ <strong>quyết định phải làm gì khi máy dừng giữa chừng
với sản phẩm đang nằm ở cả ba trạm</strong> — đúng bài toán của DP-01 (Phụ lục J §J.4).</p>
</blockquote>
<hr>
<h2 id="i6-gi-ý-li-gii">I.6 Gợi ý lời giải</h2>
<p>⚠ <strong>Đọc sau khi đã thử ít nhất 30 phút.</strong> Đây là <strong>gợi ý hướng đi</strong>, không phải mã hoàn chỉnh — vì
viết ra mã là phần bạn phải làm.</p>
<h3>Mức 1</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>1.1</td>
<td><code>Run := (Start OR Run) AND NOT Stop;</code> — ⭐ chú ý <code>NOT Stop</code> đặt <strong>sau</strong> để Stop luôn thắng</td>
</tr>
<tr>
<td>1.3</td>
<td>⭐⭐ Với Stop dùng NO: đứt dây → bit luôn 0 → <code>NOT Stop</code> luôn đúng → ⚠ <strong>máy không dừng được nữa</strong>. Với NC: đứt dây → bit luôn 0 → máy dừng và <strong>không chạy lại được</strong>. Cái sau là hỏng theo hướng an toàn</td>
</tr>
<tr>
<td>1.4</td>
<td>Mỗi chiều có thêm điều kiện <code>AND NOT chiều_kia</code>. ⚠ Khoá trong chương trình <strong>không đủ</strong> — máy thật cần cả khoá cơ khí ở contactor</td>
</tr>
<tr>
<td>1.5</td>
<td><code>(A AND B) OR (B AND C) OR (A AND C)</code></td>
</tr>
<tr>
<td>1.6</td>
<td>⭐ Khác nhau khi CPU khởi động lại: Set/Reset trong vùng nhớ giữ được sẽ <strong>nhớ trạng thái cũ</strong>; mạch tự giữ thì không. ⚠ Với máy, &quot;nhớ trạng thái cũ&quot; thường là <strong>sai</strong> (Ch.47 — chống khởi động lại bất ngờ)</td>
</tr>
<tr>
<td>1.7</td>
<td>Bắt cạnh lên rồi <code>Out := Out XOR Xung;</code></td>
</tr>
<tr>
<td>1.9</td>
<td>Ba trạng thái: chưa ack + đang lỗi (nháy) · đã ack + đang lỗi (sáng) · hết lỗi (tắt). ⭐ Bit &quot;đã ack&quot; phải bị xoá khi lỗi tái xuất hiện</td>
</tr>
<tr>
<td>1.10</td>
<td>⭐ Mỗi điều kiện một bit riêng; hiển thị <strong>bit nào bằng 0</strong>. ⭐⭐ Đừng gộp thành một bit &quot;Ready&quot; duy nhất</td>
</tr>
<tr>
<td>1.11</td>
<td>⭐ Ưu tiên: chân đèn thật vẫn phải điều khiển được — dùng <code>SEL</code> giữa trạng thái thật và chế độ test</td>
</tr>
</tbody></table></div>
<h3>Mức 2</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>2.1</td>
<td>TON với <code>IN := Start</code>, băng tải chạy khi <code>TON.Q</code></td>
</tr>
<tr>
<td>2.3</td>
<td>TON1 chạy khi đèn tắt, hết thì bật đèn và khởi TON2; TON2 hết thì tắt đèn. ⭐ Hoặc dùng bộ đếm vòng quét — nhưng ⚠ <strong>cách đó phụ thuộc thời gian quét</strong> (Ch.56)</td>
</tr>
<tr>
<td>2.4</td>
<td>⚠ Contactor sao mở → TON 100 ms → contactor tam giác đóng. ⭐ Khoảng chết là để hồ quang tắt hẳn; thiếu nó là <strong>ngắn mạch qua hồ quang</strong></td>
</tr>
<tr>
<td>2.8</td>
<td>Bộ đếm tăng khi lỗi, ⭐ <strong>xoá về 0 khi có sản phẩm tốt</strong>. Đó là điểm khác giữa &quot;liên tiếp&quot; và &quot;tổng cộng&quot;</td>
</tr>
<tr>
<td>2.9</td>
<td>⚠ Dùng <code>DINT</code> trong vùng nhớ giữ được; ⭐ <strong>thử nạp lại chương trình để kiểm bộ đếm có sống sót không</strong></td>
</tr>
<tr>
<td>2.10</td>
<td>⭐ Một TON dùng chung, <code>PT</code> lấy từ mảng timeout theo số bước; khi <code>Q</code> lên → báo lỗi kèm <code>SoBuoc</code></td>
</tr>
<tr>
<td>2.12</td>
<td>Ghi mốc thời gian khi sản phẩm ra; hiệu hai mốc là chu kỳ. ⭐ <strong>Trung bình che mất chu kỳ dài bất thường — vì thế phải lưu cả giá trị lớn nhất</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 3</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>3.1</td>
<td>Thanh ghi bước + <code>CASE</code>; mỗi bước một TON</td>
</tr>
<tr>
<td>3.2</td>
<td>⭐ Bit &quot;có yêu cầu&quot; được Set khi nhấn, chỉ Reset khi <strong>đã phục vụ xong</strong></td>
</tr>
<tr>
<td>3.3</td>
<td>⭐⭐ Với chuỗi timer, thêm một pha nghĩa là <strong>sửa toàn bộ chuỗi</strong>. Với thanh ghi bước, thêm một nhánh <code>CASE</code> là xong. Đây là câu trả lời cho &quot;vì sao trình tự có cấu trúc&quot;</td>
</tr>
<tr>
<td>3.5</td>
<td>⚠ Điều kiện đóng cổng phải là <strong>cảm biến báo xe đã qua hẳn</strong>, không phải timer. Đây là bài 1.3 ở dạng khác</td>
</tr>
<tr>
<td>3.6</td>
<td>⭐⭐ Khi máy đang chạy và một nguyên nhân xuất hiện: chốt nguyên nhân đó vào một biến <strong>và khoá lại</strong> cho tới khi Reset. Các nguyên nhân xuất hiện sau không ghi đè</td>
</tr>
<tr>
<td>3.7</td>
<td>Mảng <code>Timeout[]</code> và mảng <code>MaLoi[]</code> theo số bước</td>
</tr>
</tbody></table></div>
<h3>Mức 4</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>4.1</td>
<td>⭐ Ép sang REAL <strong>trước</strong> khi nhân; xem Phụ lục K.1 và K.6</td>
</tr>
<tr>
<td>4.2</td>
<td>⭐⭐ Quy đổi ngược từ ngưỡng 3,6 mA ra giá trị thô, so sánh với giá trị đọc. Giá trị thay thế nên là <strong>giá trị an toàn cho quá trình</strong>, và ⚠ <strong>phải báo động</strong>, không âm thầm thay</td>
</tr>
<tr>
<td>4.3</td>
<td>Hai ngưỡng khác nhau; ⭐ với một ngưỡng duy nhất, bơm sẽ <strong>đóng cắt liên tục</strong> quanh ngưỡng đó</td>
</tr>
<tr>
<td>4.5</td>
<td>⭐ Đếm số lần đóng cắt trước và sau khi thêm vùng chết — con số này nối thẳng tới tuổi thọ thiết bị (Ch.9, Phụ lục K.3)</td>
</tr>
<tr>
<td>4.6</td>
<td>Mỗi vòng quét, giá trị đặt chỉ được đổi tối đa <code>TocDoMax × ThoiGianQuet</code></td>
</tr>
<tr>
<td>4.7</td>
<td>⭐ 24 giờ × 3600 s × 10 lần/s = 864 000 mẫu. ⚠ Nhân với giá trị mỗi mẫu → <strong>vượt xa dải INT và có thể vượt DINT</strong>; dùng REAL hoặc LINT, và ⭐ <strong>chứng minh bằng phép nhân trước khi chọn</strong></td>
</tr>
</tbody></table></div>
<h3>Mức 5</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bài</th>
<th>Gợi ý</th>
</tr>
</thead>
<tbody><tr>
<td>5.1</td>
<td>⭐ Bắt đầu bằng bảng I/O và bảng chuyển trạng thái (Phụ lục C.1, C.4). ⚠ Đừng viết dòng lệnh nào trước khi có hai bảng đó</td>
</tr>
<tr>
<td>5.2</td>
<td>⭐ Chế độ ban đêm là một <strong>trạng thái riêng</strong>, không phải một cờ rải rác trong logic</td>
</tr>
<tr>
<td>5.3</td>
<td>⭐⭐ Mỗi điều kiện khoá là một bit riêng, và ⭐ <strong>phải hiển thị được điều kiện nào đang chặn</strong> — bài 1.10 ở quy mô thật</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Bảy bài không có gợi ý — 1.12, 3.8, 3.9, 3.10, 4.8, 4.9, và cả nhóm 5.4–5.7 — là cố ý.</strong></p>
<p>Tới đó, việc tự tìm ra cách làm <strong>chính là bài tập</strong>. Nếu bí, hãy quay lại chương liên quan và đọc
lại mục <em>Bẫy thường gặp</em> — câu trả lời thường nằm ở đó dưới dạng một cái bẫy được đặt tên.</p>
</blockquote>
<hr>
<h2 id="i7-sau-khi-làm-xong">I.7 ⭐ Sau khi làm xong</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc</th>
<th>Vì sao</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Chọn 3–5 bài làm tốt nhất, quay video máy mô phỏng chạy</strong></td>
<td>Chương 58 mục 58.3 — <strong>bằng chứng</strong> thay cho kinh nghiệm</td>
</tr>
<tr>
<td>⭐ Viết lại một bài theo dạng <strong>bài toán → giải pháp → kết quả</strong></td>
<td>⭐ Dạng bằng chứng thuyết phục nhất</td>
</tr>
<tr>
<td>Gộp vài bài mức 5 thành <strong>một máy hoàn chỉnh</strong></td>
<td>Áp danh mục ở Chương 57</td>
</tr>
<tr>
<td>⭐ Đưa cho ai đó xem và <strong>nghe họ hỏi</strong></td>
<td>Chỗ bạn tưởng đã hiểu sẽ lộ ra</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Một máy mô phỏng nhỏ nhưng LÀM ĐẦY ĐỦ thuyết phục hơn năm mươi bài làm dở.</strong></p>
<p>&quot;Đầy đủ&quot; nghĩa là: có chế độ tay và tự động, có về gốc, có báo động <strong>nói được phải làm gì</strong>, có xử
lý tình huống xấu, và ⭐ <strong>có chú thích giải thích vì sao</strong>. Đó chính là danh mục Chương 57 — ở quy
mô nhỏ.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Giới hạn.</strong> Các bài tập ở đây dùng để <strong>rèn tư duy lập trình</strong>, chạy trên <strong>mô phỏng hoặc bàn
thử nghiệm</strong>.</p>
<p>⚠⚠ Một số đề bài mô tả tình huống có mối nguy thật (sao–tam giác, nạp silo, thang máy, cổng tự
động). <strong>Lời giải bài tập KHÔNG dùng được cho máy thật</strong> — máy thật cần đánh giá rủi ro riêng, mạch
an toàn riêng, và thiết kế do <strong>người có thẩm quyền</strong> thực hiện. Xem Chương 6, 47, 48.</p>
</blockquote>
<!-- SECTION: pl_j_ho_so_may_mau_dp01 -->
<hr>
<h1 id="ph-lc-j-h-sơ-máy-mu-dp-01-đy-đ">Phụ lục J — Hồ sơ máy mẫu DP-01 đầy đủ</h1>
<blockquote>
<p><strong>Đây là tài liệu tra cứu, không phải chương để đọc tuần tự.</strong></p>
<p>Mọi ví dụ trong sách từ Chương 8 trở đi dùng chung hồ sơ này. Khi một chương nhắc tới một tag, một
con số, hay một bước trình tự của DP-01, ⭐ <strong>định nghĩa chính thức nằm ở đây</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>ĐỌC TRƯỚC — bản chất của hồ sơ này</strong></p>
<p>DP-01 là một cỗ máy <strong>phiếm chỉ</strong>, dựng riêng để dạy học. Nó <strong>không</strong> dựa trên máy, dự án hay
khách hàng cụ thể nào.</p>
<ul>
<li>Số liệu ở đây là <strong>minh hoạ hợp lý</strong>, ⚠ <strong>không phải thông số kiểm định</strong>.</li>
<li>Bảng chức năng an toàn ở §6 là <strong>ví dụ dạy học</strong>, ⚠⚠ <strong>không phải kết quả đánh giá rủi ro</strong>.</li>
<li>Hồ sơ này <strong>không thay thế</strong> thiết kế của một máy thật. Máy thật cần đánh giá rủi ro riêng do
<strong>người có thẩm quyền</strong> thực hiện, và mức an toàn phải xác định từ đánh giá đó — không chép từ
sách (Chương 6, 47, 48).</li>
</ul>
<p>⭐ <strong>Dùng nó làm khung cho dự án của bạn — không dùng nó làm bản thiết kế.</strong></p>
</blockquote>
<hr>
<h2 id="j1-máy-làm-gì">J.1 Máy làm gì</h2>
<p>Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, rồi sấy cứng
bằng đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản
lý sản xuất xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau
khi xong.</p>
<pre><code class="language-text"> [Máy trước] ──SMEMA──► ┌──────────────── DP-01 ────────────────┐ ──SMEMA──► [Máy sau]
                        │                                        │
                        │  chuyền vào    TRẠM 1        TRẠM 2    │
                        │      ●────────► TRA KEO ────► SẤY UV ──►│
                        │   đọc mã 2D   gantry XY+Z   đèn UV      │
                        │   hỏi MES     van tra keo   cửa chắn    │
                        └────────────────────────────────────────┘
</code></pre>
<h3>⭐ Số liệu chốt</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Giá trị</th>
<th>Dùng ở chương</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Sản lượng mục tiêu</strong></td>
<td><strong>300 board/giờ</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ mục tiêu</strong></td>
<td><strong>12,0 s/board</strong></td>
<td>55, 57</td>
</tr>
<tr>
<td>⭐ <strong>Trạm quyết định nhịp</strong></td>
<td>⭐⭐ <strong>Trạm 2 — sấy UV, 6–12 s tuỳ mã hàng</strong></td>
<td>55</td>
</tr>
<tr>
<td>Kích thước board</td>
<td><strong>100 × 80 mm</strong></td>
<td>32, 37, 55</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td><strong>X 0–150 · Y 0–120 · Z 0–50 mm</strong></td>
<td>37</td>
</tr>
<tr>
<td>Trục Z</td>
<td>⭐ <strong>Servo</strong> (cả X và Y cũng servo)</td>
<td>29, 37</td>
</tr>
<tr>
<td>Đầu đọc mã 2D</td>
<td><strong>Ethernet</strong></td>
<td>42</td>
</tr>
<tr>
<td>Bộ điều khiển nhiệt keo</td>
<td>⭐ <strong>Rời, RS-485 / Modbus RTU</strong></td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td>Thị giác máy</td>
<td>⚠ <strong>Không có trong DP-01</strong> — nếu cần chỉ <strong>nhận kết quả</strong> (X, Y, góc)</td>
<td>43</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Con số đáng chú ý nhất trong bảng: với mã hàng cần sấy 12 giây, trạm 2 chiếm TRỌN chu kỳ mục
tiêu</strong> — không còn dư cho chặn, kẹp, nhả. Nghĩa là ở mã hàng đó, DP-01 <strong>không đạt 300 board/giờ</strong>.</p>
<p>⭐ Đây là <strong>nút cổ chai có thật và tính ra được</strong> — xem Chương 55. Nó được giữ nguyên có chủ ý, không
&quot;làm đẹp&quot; cho tròn số, vì bài học nằm ở chính chỗ đó.</p>
</blockquote>
<hr>
<h2 id="j2-bng-vàora-đy-đ">J.2 Bảng vào/ra đầy đủ</h2>
<p>Quy ước đặt tên: <code>DI_/DO_/AI_/AO_</code> + vị trí + chức năng. Trạm 1 = tra keo, trạm 2 = sấy UV.</p>
<p>⭐ <strong>Cột &quot;Lát cắt&quot;</strong> cho biết thiết bị đó xuất hiện từ giai đoạn nào của sách — chương thuộc lát cắt
nào chỉ dùng thiết bị của lát cắt đó và các lát cắt trước.</p>
<h3>J.2.1 Ngõ vào số — DI</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Loại thiết bị</th>
<th>Trạng thái nghỉ</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DI_StartPB</code></td>
<td>Nút Start</td>
<td>Nút nhấn <em>(push button)</em> NO</td>
<td>0</td>
<td>1</td>
<td>15, 25</td>
</tr>
<tr>
<td><code>DI_StopPB</code></td>
<td>Nút Stop</td>
<td>Nút nhấn <strong>NC</strong></td>
<td>1</td>
<td>1</td>
<td>15, 48</td>
</tr>
<tr>
<td><code>DI_ResetPB</code></td>
<td>Nút Reset</td>
<td>Nút nhấn NO</td>
<td>0</td>
<td>1</td>
<td>25, 28</td>
</tr>
<tr>
<td><code>DI_ModeAuto</code></td>
<td>Chọn chế độ Auto / Manual</td>
<td>Công tắc xoay 2 vị trí</td>
<td>—</td>
<td>1</td>
<td>28</td>
</tr>
<tr>
<td>⚠ <code>DI_EStopOK</code></td>
<td>Mạch dừng khẩn cấp lành</td>
<td>Tiếp điểm <strong>NC</strong> từ rơ-le an toàn</td>
<td>1</td>
<td>5</td>
<td>47, 48</td>
</tr>
<tr>
<td>⚠ <code>DI_Door1Closed</code></td>
<td>Cửa bảo vệ trạm keo đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_Door2Closed</code></td>
<td>Cửa bảo vệ trạm UV đóng &amp; khoá</td>
<td>Công tắc an toàn <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td>⚠ <code>DI_CurtainOK</code></td>
<td>Rèm quang <em>(light curtain)</em> không bị cắt</td>
<td>Từ rơ-le an toàn, <strong>NC</strong></td>
<td>1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_AirOK</code></td>
<td>Áp suất khí đạt ngưỡng tối thiểu</td>
<td>Công tắc áp suất NO</td>
<td>1 khi đủ khí</td>
<td>1</td>
<td>48</td>
</tr>
<tr>
<td><code>DI_BoardInfeed</code></td>
<td>Có board ở đầu chuyền vào</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 15</td>
</tr>
<tr>
<td><code>DI_BoardStn1</code></td>
<td>Board đã tới vị trí trạm keo</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardStn2</code></td>
<td>Board đã tới vị trí trạm UV</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>4, 18</td>
</tr>
<tr>
<td><code>DI_BoardOutfeed</code></td>
<td>Board ở đầu chuyền ra</td>
<td>Quang thu-phát, PNP</td>
<td>0</td>
<td>1</td>
<td>15</td>
</tr>
<tr>
<td><code>DI_Stop1Up</code> / <code>DI_Stop1Dn</code></td>
<td>Chặn trạm 1 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp1Up</code> / <code>DI_Clamp1Dn</code></td>
<td>Bàn nâng kẹp trạm 1 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_Stop2Up</code> / <code>DI_Stop2Dn</code></td>
<td>Chặn trạm 2 đã nâng / đã hạ</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 26</td>
</tr>
<tr>
<td><code>DI_Clamp2Up</code> / <code>DI_Clamp2Dn</code></td>
<td>Bàn nâng kẹp trạm 2 đã lên / xuống</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>1</td>
<td>5, 48</td>
</tr>
<tr>
<td><code>DI_ShutterOpen</code> / <code>DI_ShutterClosed</code></td>
<td>Cửa chắn đèn UV mở / đóng</td>
<td>Reed xy-lanh, PNP</td>
<td>0 / 1</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DI_VfdReady</code></td>
<td>Biến tần chuyền sẵn sàng, không lỗi</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>3</td>
<td>36, 51</td>
</tr>
<tr>
<td><code>DI_IonizerOK</code></td>
<td>Bộ khử tĩnh điện hoạt động bình thường</td>
<td>Tiếp điểm khô NO</td>
<td>1</td>
<td>1</td>
<td>7, 51</td>
</tr>
<tr>
<td><code>DI_SmemaInAvail</code></td>
<td>Máy trước: <strong>có board sẵn sàng chuyển sang</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DI_SmemaOutRdy</code></td>
<td>Máy sau: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>0</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.4, Ch.15).</strong> <code>DI_StopPB</code>, <code>DI_EStopOK</code>, <code>DI_Door1Closed</code>, <code>DI_Door2Closed</code>,
<code>DI_CurtainOK</code> đều là tiếp điểm <strong>NC</strong> — bình thường tín hiệu <strong>có mặt</strong>, và ⭐ <strong>đứt dây làm máy
dừng</strong>.</p>
<p>Đây là lý do mạch dừng dùng NC: hỏng theo hướng an toàn.</p>
</blockquote>
<blockquote>
<p>⚡ <strong><code>DI_IonizerOK</code> không phải trang trí (Ch.7).</strong> Nếu bộ khử tĩnh điện hỏng mà máy vẫn chạy, board
hỏng ⚠ <strong>không có triệu chứng tại chỗ</strong> — lỗi chỉ lộ ra ở kiểm cuối, hoặc ở tay khách hàng.</p>
<p>⭐ Đây là ví dụ trung tâm cho luận điểm: <strong>có những lỗi máy không tự báo được, phải thiết kế để nó
báo.</strong></p>
</blockquote>
<h3>J.2.2 Ngõ ra số — DO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tải</th>
<th>Kiểu ngõ ra nên dùng</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>DO_ConvRun</code></td>
<td>Cho phép chuyền chạy (tới biến tần)</td>
<td>Ngõ vào số biến tần</td>
<td>Transistor</td>
<td>1</td>
<td>9, 36</td>
</tr>
<tr>
<td><code>DO_Stop1Vlv</code></td>
<td>Van chặn trạm 1 <em>(5/2, lò xo về)</em></td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp1Vlv</code></td>
<td>Van nâng kẹp trạm 1</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Stop2Vlv</code></td>
<td>Van chặn trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_Clamp2Vlv</code></td>
<td>Van nâng kẹp trạm 2</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>1</td>
<td>6, 9</td>
</tr>
<tr>
<td><code>DO_DispVlv</code></td>
<td>Van tra keo <em>(dispensing valve)</em></td>
<td>Van điện từ tác động nhanh</td>
<td>Transistor</td>
<td>3</td>
<td>9, 37</td>
</tr>
<tr>
<td><code>DO_SuckBack</code></td>
<td>Van hút ngược chống nhỏ giọt</td>
<td>Van chân không</td>
<td>Transistor</td>
<td>3</td>
<td>6</td>
</tr>
<tr>
<td>⚠ <code>DO_UvLamp</code></td>
<td>Bật đèn UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9, 47</td>
</tr>
<tr>
<td>⚠ <code>DO_ShutterVlv</code></td>
<td>Van cửa chắn đèn UV</td>
<td>Van điện từ 24 VDC</td>
<td>Transistor + diode dập</td>
<td>5</td>
<td>47</td>
</tr>
<tr>
<td><code>DO_ExhaustFan</code></td>
<td>Quạt hút khí trạm UV</td>
<td>Contactor qua rơ-le trung gian</td>
<td>Relay</td>
<td>5</td>
<td>9</td>
</tr>
<tr>
<td><code>DO_IonizerEn</code></td>
<td>Cho phép bộ khử tĩnh điện</td>
<td>Ngõ vào điều khiển</td>
<td>Transistor</td>
<td>1</td>
<td>7</td>
</tr>
<tr>
<td><code>DO_LampGreen</code> / <code>DO_LampYellow</code> / <code>DO_LampRed</code></td>
<td>Đèn tháp 3 màu</td>
<td>Đèn 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_Buzzer</code></td>
<td>Còi báo</td>
<td>Còi 24 VDC</td>
<td>Transistor</td>
<td>1</td>
<td>44</td>
</tr>
<tr>
<td><code>DO_SmemaOutAvail</code></td>
<td>Báo máy sau: <strong>có board sẵn sàng chuyển đi</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
<tr>
<td><code>DO_SmemaInRdy</code></td>
<td>Báo máy trước: <strong>sẵn sàng nhận board</strong></td>
<td>Tín hiệu SMEMA, cách ly quang</td>
<td>Transistor</td>
<td>4</td>
<td>41</td>
</tr>
</tbody></table></div>
<h3>J.2.3 Analog — AI / AO</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tag</th>
<th>Mô tả</th>
<th>Tín hiệu</th>
<th>Dải kỹ thuật</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AI_AirPress</code></td>
<td>Áp suất khí nén cấp máy</td>
<td>4–20 mA, 2 dây</td>
<td>0–10 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_GluePress</code></td>
<td>Áp suất keo tại đầu tra</td>
<td>4–20 mA, 2 dây</td>
<td>0–6 bar</td>
<td>3</td>
<td>31, 32</td>
</tr>
<tr>
<td><code>AI_UvChamberTemp</code></td>
<td>Nhiệt độ buồng sấy — giám sát quá nhiệt</td>
<td>RTD Pt100, 3 dây</td>
<td>0–150 °C</td>
<td>3</td>
<td>33</td>
</tr>
<tr>
<td>⭐ <code>AI_UvIntensity</code></td>
<td>Cường độ đèn UV đo tại buồng sấy</td>
<td>0–10 V</td>
<td>0–200 mW/cm²</td>
<td>3</td>
<td>32, 33, 53</td>
</tr>
<tr>
<td><code>AO_GluePressSet</code></td>
<td>Đặt áp keo <em>(van điều áp điện tử)</em></td>
<td>0–10 V</td>
<td>0–6 bar</td>
<td>3</td>
<td>32, 37</td>
</tr>
<tr>
<td><code>AO_ConvSpeed</code></td>
<td>Đặt tốc độ chuyền</td>
<td>0–10 V</td>
<td>0–100 % ↔ 0–20 m/phút</td>
<td>3</td>
<td>32, 36</td>
</tr>
<tr>
<td><code>AO_UvPower</code></td>
<td>Đặt công suất đèn UV</td>
<td>0–10 V</td>
<td>0–100 %</td>
<td>3</td>
<td>32</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong><code>AI_UvIntensity</code> là tín hiệu đáng chú ý nhất trong bảng, và nó không dùng để điều khiển gì.</strong></p>
<p>Cường độ đèn UV <strong>giảm dần theo giờ chạy</strong>. Board vẫn &quot;được sấy&quot; nhưng keo <strong>cứng chưa đủ</strong> — và
không có báo động nào, vì mọi thứ vẫn chạy đúng. Tín hiệu này tồn tại để ⭐ <strong>nhìn thấy sự trôi
trước khi nó thành hàng lỗi</strong> (Chương 53 mục 53.6).</p>
</blockquote>
<h3>J.2.4 Trục &amp; mạng</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tên</th>
<th>Mô tả</th>
<th>Lát cắt</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><code>AX_X</code>, <code>AX_Y</code></td>
<td>Gantry 2 trục mang đầu tra keo — <strong>servo</strong>, chạy theo đường trong công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>AX_Z</code></td>
<td>Trục nâng/hạ đầu tra keo — <strong>servo</strong>, độ cao theo công thức</td>
<td>3</td>
<td>37</td>
</tr>
<tr>
<td><code>NET_HMI</code></td>
<td>Màn hình vận hành</td>
<td>4</td>
<td>44</td>
</tr>
<tr>
<td><code>NET_Scanner</code></td>
<td>Đầu đọc mã 2D trên board — <strong>Ethernet</strong></td>
<td>4</td>
<td>42</td>
</tr>
<tr>
<td><code>NET_TempCtrl</code></td>
<td>Bộ điều khiển nhiệt độ keo rời — <strong>RS-485, Modbus RTU</strong></td>
<td>3</td>
<td>33, 35, 38, 39</td>
</tr>
<tr>
<td><code>NET_MES</code></td>
<td>Hệ thống quản lý sản xuất — hỏi công thức, báo kết quả</td>
<td>4</td>
<td>42, 45</td>
</tr>
<tr>
<td><code>NET_Drives</code></td>
<td>3 servo drive qua Ethernet công nghiệp</td>
<td>3</td>
<td>40</td>
</tr>
<tr>
<td><code>NET_IoLink</code></td>
<td>IO-Link master cho cảm biến thông minh</td>
<td>2</td>
<td>12</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="j3-đc-t-trình-t">J.3 Đặc tả trình tự</h2>
<p>⭐ <strong>Điều kiện vào Auto:</strong> đã về gốc, không có lỗi, cả hai cửa đóng, rèm quang không bị cắt, khí đủ,
bộ khử tĩnh điện OK, chọn chế độ Auto, và MES kết nối được (hoặc đã bật chế độ chạy tạm không MES).</p>
<h3>J.3.1 Trạm 1 — Tra keo</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S1.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn1</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S1.10</td>
<td>Nâng chặn, dừng chuyền tại trạm 1</td>
<td><code>DI_Stop1Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S1.20</td>
<td>Đọc mã 2D trên board</td>
<td>Nhận được chuỗi mã hợp lệ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.30</td>
<td>Hỏi MES: board này có được làm không, công thức nào</td>
<td>Nhận phản hồi</td>
<td>5 s</td>
</tr>
<tr>
<td>S1.40</td>
<td>Nâng kẹp board</td>
<td><code>DI_Clamp1Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S1.50</td>
<td>Kiểm điều kiện keo: áp keo và nhiệt độ trong dải công thức</td>
<td>Cả hai đạt</td>
<td>30 s</td>
</tr>
<tr>
<td>S1.60</td>
<td>Gantry chạy theo đường tra keo trong công thức</td>
<td>Hoàn tất đường</td>
<td>60 s</td>
</tr>
<tr>
<td>S1.70</td>
<td>Hút ngược, nâng trục Z về vị trí an toàn</td>
<td><code>AX_Z</code> tại vị trí chờ</td>
<td>3 s</td>
</tr>
<tr>
<td>S1.80</td>
<td>Hạ kẹp</td>
<td><code>DI_Clamp1Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S1.90</td>
<td>Hạ chặn, chuyển board sang trạm 2</td>
<td><code>DI_BoardStn1</code> = 0 ⭐ <strong>và trạm 2 rỗng</strong></td>
<td>5 s</td>
</tr>
<tr>
<td>→ S1.00</td>
<td>Ghi log, quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<h3>J.3.2 Trạm 2 — Sấy UV</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bước</th>
<th>Hành động</th>
<th>Điều kiện chuyển tiếp</th>
<th>Hết giờ</th>
</tr>
</thead>
<tbody><tr>
<td>S2.00</td>
<td>Chờ board vào</td>
<td><code>DI_BoardStn2</code> = 1</td>
<td>—</td>
</tr>
<tr>
<td>S2.10</td>
<td>Nâng chặn</td>
<td><code>DI_Stop2Up</code> = 1</td>
<td>1 s</td>
</tr>
<tr>
<td>S2.20</td>
<td>Nâng kẹp</td>
<td><code>DI_Clamp2Up</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.30</td>
<td>Bật quạt hút, mở cửa chắn UV</td>
<td><code>DI_ShutterOpen</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>⭐ S2.40</td>
<td>Sấy — giữ đủ thời gian theo công thức</td>
<td>Hết thời gian ⭐ <strong>và cường độ UV luôn trong dải</strong></td>
<td>—</td>
</tr>
<tr>
<td>S2.50</td>
<td>Đóng cửa chắn UV</td>
<td><code>DI_ShutterClosed</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.60</td>
<td>Hạ kẹp, hạ chặn</td>
<td><code>DI_Clamp2Dn</code> = 1, <code>DI_Stop2Dn</code> = 1</td>
<td>2 s</td>
</tr>
<tr>
<td>S2.70</td>
<td>Chuyển board ra, bắt tay SMEMA với máy sau</td>
<td><code>DI_BoardOutfeed</code> = 0</td>
<td>10 s</td>
</tr>
<tr>
<td>S2.80</td>
<td>Báo kết quả về MES, tăng bộ đếm sản lượng</td>
<td>Đã gửi</td>
<td>5 s</td>
</tr>
<tr>
<td>→ S2.00</td>
<td>Quay lại chờ board</td>
<td></td>
<td></td>
</tr>
</tbody></table></div>
<blockquote>
<p>🔍 <strong>BẪY trung tâm (Ch.17, Ch.48).</strong> Mọi bước chờ cơ cấu ở trên chuyển tiếp bằng ⭐ <strong>tín hiệu phản
hồi thật</strong> (reed xy-lanh, cảm biến board); cột &quot;hết giờ&quot; chỉ để <strong>báo lỗi</strong>.</p>
<p>⚠ Phiên bản sai — mà người mới hay viết — là chuyển tiếp bằng chính bộ định thời: <em>&quot;chờ 2 giây chắc
kẹp xong rồi&quot;</em>. Bộ định thời <strong>không biết khi cơ cấu không tới nơi</strong>.</p>
</blockquote>
<blockquote>
<p>⭐⭐ <strong>Điểm dạy pipeline (Ch.26–27).</strong> S1.90 chỉ chuyển tiếp khi <strong>trạm 2 rỗng</strong>. Hai trạm chạy song
song trên hai board khác nhau; ràng buộc duy nhất giữa chúng là <strong>chỗ trống</strong>.</p>
<p>Đây là bài toán đồng bộ giữa trạm — và là chỗ dạy vì sao <strong>không được chờ bận</strong> <em>(busy-wait)</em> giữa
hai trình tự.</p>
</blockquote>
<hr>
<h2 id="j4-mô-hình-trng-thái-máy">J.4 Mô hình trạng thái máy</h2>
<pre><code class="language-text">Uninitialized ──► Homing ──► Idle ──► Running ──► (hai trạm chạy song song)
                    │          │         │
                    │          │         ├──► Hold  (giữ nguyên vị trí, board ở nguyên chỗ)
                    │          │         │
                    └──────────┴─────────┴──► Alarm ──► Reset ──► Homing
</code></pre>
<p>Mỗi trạm có máy trạng thái con riêng; ⭐ <strong>máy trạng thái tổng quyết định cả hai được phép chạy hay
không</strong>.</p>
<h3>⚠⚠ Điểm khó cố ý — về gốc từ trạng thái xấu nhất</h3>
<p>Nếu máy vào <strong>Alarm</strong> đúng lúc:</p>
<ul>
<li>board A đang <strong>bị kẹp ở trạm 1</strong>, đầu tra keo đang ở giữa đường tra, trục Z đang hạ thấp, <strong>và</strong></li>
<li>board B đang <strong>trong buồng UV</strong> với cửa chắn đang mở, đèn đang bật —</li>
</ul>
<p>thì trình tự về gốc phải theo <strong>đúng thứ tự này</strong>:</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Việc</th>
<th>⚠ Vì sao thứ tự này</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠⚠ <strong>Tắt đèn UV và đóng cửa chắn</strong></td>
<td>⭐ <strong>Người vào máy trước khi che được nguồn UV là tai nạn</strong></td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Nâng trục Z lên vị trí an toàn</strong> trước khi cho gantry XY chạy</td>
<td>Nếu không, đầu tra keo <strong>quét ngang mặt board đang kẹp</strong> — phá cả board lẫn đầu keo</td>
</tr>
<tr>
<td>3</td>
<td>Chỉ <strong>nhả kẹp sau khi</strong> trục Z đã lên</td>
<td>Nhả trước làm board dịch trong khi đầu keo còn ở gần</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Board dở dang <strong>đánh dấu NG và báo MES</strong></td>
<td>⚠ Không được lẫn vào hàng tốt</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là ví dụ trung tâm cho luận điểm &quot;về gốc là bài toán khó nhất thực tế&quot; (Ch.28).</strong></p>
<p>Thứ tự trên là <strong>kết quả của phân tích va chạm và mối nguy</strong>, không phải thứ tự tuỳ ý. Đảo hai bước
bất kỳ đều gây hậu quả — và hậu quả của việc đảo bước 1 là hậu quả cho <strong>người</strong>, không phải cho
sản phẩm.</p>
</blockquote>
<hr>
<h2 id="j5-công-thc-sn-phm">J.5 Công thức sản phẩm</h2>
<p>Mỗi mã hàng có một công thức. ⭐ <strong>Đây là lý do máy điện tử bắt buộc phải tách tham số khỏi logic:</strong>
cùng một máy chạy nhiều mã hàng trong một ca.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Tham số</th>
<th>Đơn vị</th>
<th>Dải hợp lệ</th>
<th>Dùng ở bước</th>
</tr>
</thead>
<tbody><tr>
<td>Đường tra keo (danh sách điểm X, Y, Z)</td>
<td>mm</td>
<td>trong vùng làm việc</td>
<td>S1.60</td>
</tr>
<tr>
<td>Áp keo đặt</td>
<td>bar</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Nhiệt độ keo đặt</td>
<td>°C</td>
<td>20 – 60</td>
<td>S1.50</td>
</tr>
<tr>
<td>Dung sai nhiệt độ</td>
<td>°C</td>
<td>0,5 – 5,0</td>
<td>S1.50</td>
</tr>
<tr>
<td>Tốc độ chạy đường tra</td>
<td>mm/s</td>
<td>5 – 100</td>
<td>S1.60</td>
</tr>
<tr>
<td>⭐ <strong>Thời gian sấy UV</strong></td>
<td>s</td>
<td><strong>5 – 120</strong></td>
<td>S2.40</td>
</tr>
<tr>
<td>Công suất đèn UV</td>
<td>%</td>
<td>30 – 100</td>
<td>S2.40</td>
</tr>
<tr>
<td>Ngưỡng cường độ UV tối thiểu</td>
<td>mW/cm²</td>
<td>20 – 180</td>
<td>S2.40</td>
</tr>
<tr>
<td>Tốc độ chuyền</td>
<td>%</td>
<td>20 – 100</td>
<td>mọi bước chuyền</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Kiểm tra hợp lệ là bắt buộc (Ch.32).</strong> Nếu công thức tải từ MES có nhiệt độ đặt 600 °C do lỗi
nhập liệu, máy phải <strong>từ chối và báo lỗi</strong>, không được nhận.</p>
<p>⭐ Cột &quot;dải hợp lệ&quot; chính là hàng rào đó — và nó thuộc về <strong>chương trình PLC</strong>, không phải thuộc về
MES. Máy phải tự bảo vệ mình khỏi dữ liệu sai từ bên ngoài.</p>
</blockquote>
<hr>
<h2 id="j6-chc-năng-an-toàn">J.6 ⚠ Chức năng an toàn</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>SF</th>
<th>Mối nguy</th>
<th>Biện pháp</th>
<th>Ghi chú</th>
</tr>
</thead>
<tbody><tr>
<td><strong>SF1</strong></td>
<td>Dừng khẩn cấp mọi chuyển động</td>
<td>E-Stop 2 kênh → rơ-le an toàn → cắt nguồn van + STO cho 3 servo + ngắt contactor đèn UV &amp; quạt</td>
<td>⚠⚠ <strong>Không đi qua logic PLC thường</strong> (Ch.47)</td>
</tr>
<tr>
<td>⭐ <strong>SF2</strong></td>
<td>⚠⚠ <strong>Bức xạ UV chiếu vào mắt/da người</strong></td>
<td>Cửa chắn cơ khí + khoá cửa buồng UV; đèn chỉ bật khi <strong>cửa đóng và khoá</strong>; mở cửa → ⭐ <strong>cắt nguồn đèn qua mạch an toàn</strong>, không qua lệnh PLC</td>
<td>⚠ Mối nguy vật lý thật, <strong>không có triệu chứng tức thời</strong> — người bị chiếu thường không biết</td>
</tr>
<tr>
<td><strong>SF3</strong></td>
<td>Kẹp tay khi bàn nâng kẹp hoạt động</td>
<td>Cửa bảo vệ có khoá tại cả hai trạm</td>
<td>Khoá kiểu giữ tới khi an toàn</td>
</tr>
<tr>
<td><strong>SF4</strong></td>
<td>Với tay vào qua cửa chuyền vào/ra</td>
<td>Rèm quang tại hai cửa chuyền</td>
<td>⚠ Cần cân nhắc muting để board đi qua mà không dừng máy (Ch.47)</td>
</tr>
<tr>
<td><strong>SF5</strong></td>
<td>Máy khởi động bất ngờ sau khi khôi phục nguồn</td>
<td>⭐ <strong>Yêu cầu Reset có chủ ý</strong>; không tự vào Running</td>
<td>Ch.48</td>
</tr>
<tr>
<td>⭐ <strong>SF6</strong></td>
<td>Mất khí nén khi board đang bị kẹp</td>
<td>Trạng thái an toàn cho van kẹp: ⭐ <strong>GIỮ kẹp</strong>, không nhả — ⚠ <strong>phải giữ bằng van một chiều điều khiển hoặc khoá cần</strong>, không phải bằng van hai cuộn</td>
<td>⭐ Quyết định thiết kế <strong>có lý do</strong> (Ch.48); cơ chế ở Ch.6 mục 6.3</td>
</tr>
<tr>
<td><strong>SF7</strong></td>
<td>Đầu tra keo nóng gây bỏng</td>
<td>Che chắn cơ khí + cảnh báo; ngắt gia nhiệt khi mở cửa</td>
<td>Ch.47</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>SF6 đáng dừng lại suy nghĩ.</strong> &quot;Trạng thái an toàn&quot; thường được hiểu là &quot;về vị trí nghỉ&quot; —
nhưng ở đây nhả kẹp khi mất khí sẽ <strong>thả board rơi</strong>, và có thể thả nó vào vùng đầu tra keo đang ở
gần.</p>
<p>⭐ Trạng thái an toàn là <strong>kết quả của phân tích</strong>, không phải một mặc định. Với mỗi cơ cấu, câu hỏi
là: <em>&quot;mất năng lượng lúc này thì điều gì an toàn hơn?&quot;</em> — và câu trả lời khác nhau giữa các cơ cấu
trên cùng một máy.</p>
</blockquote>
<blockquote>
<p>⚠⚠ <strong>Bảng này là ví dụ dạy học, KHÔNG phải kết quả đánh giá rủi ro.</strong></p>
<p>Máy thật cần đánh giá rủi ro riêng bởi <strong>người có thẩm quyền</strong>, và mức hiệu năng / mức toàn vẹn phải
xác định <strong>từ đánh giá đó</strong> — không chép từ sách. Xem Chương 6, 47, 48.</p>
</blockquote>
<hr>
<h2 id="j7-bóc-lp-theo-lát-ct">J.7 Bóc lớp theo lát cắt</h2>
<p>⭐ <strong>Quy tắc:</strong> chương thuộc lát cắt nào thì <strong>chỉ dùng thiết bị của lát cắt đó và các lát cắt trước</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lát cắt</th>
<th>Chỉ dùng</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1 — thuần rời rạc</strong></td>
<td>Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp</td>
<td>8–22</td>
</tr>
<tr>
<td><strong>2 — thêm thiết kế</strong></td>
<td>+ máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm</td>
<td>23–30</td>
</tr>
<tr>
<td><strong>3 — thêm analog &amp; trục</strong></td>
<td>+ áp keo, nhiệt độ, cường độ UV, gantry XY/Z, biến tần</td>
<td>31–37</td>
</tr>
<tr>
<td><strong>4 — thêm mạng</strong></td>
<td>+ mã 2D, MES, SMEMA, HMI</td>
<td>38–46</td>
</tr>
<tr>
<td><strong>5 — đầy đủ</strong></td>
<td>+ mạch an toàn, chạy thử, chẩn đoán, vận hành</td>
<td>47–58</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Vì sao bóc lớp:</strong> để Chương 15 dạy Ladder mà không cần bạn đã biết servo. Mỗi khái niệm xuất
hiện đúng lúc bạn đủ nền để hiểu nó — và cùng một cỗ máy lớn dần theo bạn.</p>
</blockquote>
<hr>
<h2 id="j8-các-phép-tính-đã-thc-hin-trên-dp-01">J.8 Các phép tính đã thực hiện trên DP-01</h2>
<p>Gom lại đây vì chúng rải rác trong sách và ⭐ <strong>đều là loại phép tính phải làm TRƯỚC KHI MUA</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Phép tính</th>
<th>Kết quả</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Chu kỳ từ sản lượng</td>
<td>3600 ÷ 300 = <strong>12,0 s/board</strong></td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Nút cổ chai</strong></td>
<td>Trạm 2 (6–12 s) — ⚠ <strong>12 s thì chỉ vừa đủ</strong></td>
<td>55</td>
</tr>
<tr>
<td>Số lần đóng cắt van/năm</td>
<td><strong>2,88 triệu lần</strong> (2 ca × 8 h × 300 ngày)</td>
<td>9 mục 9.3</td>
</tr>
<tr>
<td>⭐ <strong>Số lần uốn cáp xích gantry/năm</strong></td>
<td><strong>1,44 triệu lần</strong></td>
<td>49 mục 49.7</td>
</tr>
<tr>
<td>Ngưỡng nhắc bảo trì van</td>
<td>0,7 × tuổi thọ datasheet</td>
<td>53 mục 53.5</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>Bước nhiều tải nhất × 1,3–1,5</td>
<td>8 mục 8.7</td>
</tr>
<tr>
<td>Vùng làm việc gantry</td>
<td>Board 100 × 80 + biên gá → <strong>X 150 · Y 120 · Z 50 mm</strong></td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Bảy phép tính, tất cả cùng một dạng: đếm số lần, rồi so với con số trong datasheet.</strong></p>
<p>Chúng đều đơn giản, đều mất vài phút, và đều phải làm <strong>trước khi mua</strong> — vì phát hiện sau khi máy
chạy nghĩa là thay thiết bị và đấu lại dây.</p>
</blockquote>
<hr>
<h2 id="j9-hng-mc-còn-treo">J.9 ⚠ Hạng mục còn treo</h2>
<p>Ba mục sau chưa chốt. Chúng được ghi lại ở đây thay vì giấu đi, vì ⭐ <strong>biết cái gì chưa chắc chắn là
một phần của hồ sơ kỹ thuật</strong>.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>#</th>
<th>Hạng mục</th>
<th>Ảnh hưởng</th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <code>AI_UvIntensity</code> đang là <strong>0–10 V</strong>. Suy giảm cường độ UV là lỗi &quot;máy không tự phát hiện được&quot; — có nên đổi sang <strong>4–20 mA</strong> để phân biệt được đứt dây?</td>
<td>Ch.31, 32, 48</td>
</tr>
<tr>
<td>2</td>
<td>⚠ <strong>Xác minh thực tế thị trường</strong>: đầu đọc mã 2D hiện nay dùng giao tiếp gì; bộ điều khiển nhiệt độ rời có còn phổ biến không</td>
<td>Ch.38, 39, 42</td>
</tr>
<tr>
<td>3</td>
<td>⚠ Biến tần chuyền hiện <strong>chỉ có <code>DI_VfdReady</code></strong> — không đọc được dòng động cơ, tốc độ thật, hay bit &quot;đang giới hạn dòng&quot;. Có nên thêm kết nối mạng tới biến tần?</td>
<td>Ch.36, 40, 55</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Mục 1 và 3 là cùng một câu hỏi ở hai chỗ: &quot;máy có tự biết khi một thứ đang xấu đi không?&quot;</strong></p>
<p>Với 0–10 V, đứt dây cho 0 V — trông y hệt &quot;đèn đã tắt&quot;, và máy không phân biệt được. Với 4–20 mA,
đứt dây cho 0 mA, nằm <strong>ngoài dải hợp lệ</strong> — máy biết ngay đó là lỗi cảm biến, không phải giá trị
đo. Xem Chương 31.</p>
<p>Đây là loại quyết định rẻ ở giai đoạn thiết kế và đắt sau khi máy chạy — đúng chủ đề của Chương 57
mục 57.11.</p>
</blockquote>
<hr>
<h2 id="j10-dn-v-đâu">J.10 Dẫn về đâu</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Bạn cần</th>
<th>Đọc</th>
</tr>
</thead>
<tbody><tr>
<td>Ráp toàn bộ thành một dự án theo thứ tự</td>
<td>⭐ <strong>Chương 57</strong></td>
</tr>
<tr>
<td>Bảng biểu mẫu trống để dùng cho máy của bạn</td>
<td><strong>Phụ lục C</strong></td>
</tr>
<tr>
<td>Công thức tính, kèm điều kiện áp dụng</td>
<td><strong>Phụ lục K</strong></td>
</tr>
<tr>
<td>⭐ <strong>Mẫu code cho mạch thường dùng</strong> (tự giữ, dừng khẩn cấp, tạm dừng, tuần hoàn, servo…)</td>
<td><strong>Phụ lục L</strong></td>
</tr>
<tr>
<td>Tra theo triệu chứng khi máy lỗi</td>
<td><strong>Phụ lục E</strong></td>
</tr>
<tr>
<td>Thuật ngữ Việt–Anh</td>
<td><strong>Phụ lục F</strong></td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại lần cuối.</strong> DP-01 là máy dạy học. Dùng cấu trúc của hồ sơ này làm khung cho dự án
thật là đúng mục đích. ⚠ <strong>Chép số liệu và bảng an toàn của nó vào một máy thật là sai mục đích</strong> —
máy thật cần đánh giá rủi ro riêng, do người có thẩm quyền thực hiện.</p>
</blockquote>
<!-- SECTION: pl_k_bang_tra_cong_thuc -->
<hr>
<h1 id="ph-lc-k-bng-tra-công-thc-tng-hp">Phụ lục K — Bảng tra công thức tổng hợp</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mọi công thức trong sách gom về một chỗ, mỗi công thức kèm cột ⭐ <strong>điều kiện
áp dụng</strong> — vì một công thức dùng sai điều kiện còn tệ hơn không có công thức.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠ <strong>Cách dùng.</strong> Bảng này để <strong>tra nhanh khi bạn đã hiểu</strong>. Nếu một công thức bạn chưa hiểu vì sao
nó như vậy, hãy quay lại chương được dẫn — ⭐ <strong>áp một công thức mà không hiểu điều kiện của nó là
cách tạo ra những con số sai trông rất thuyết phục</strong>.</p>
</blockquote>
<hr>
<h2 id="k1-analog-và-quy-đi-thang-đo">K.1 Analog và quy đổi thang đo</h2>
<h3>Quy đổi tuyến tính giá trị thô → giá trị kỹ thuật</h3>
<pre><code class="language-text">                 (Thô − Thô_min)
KyThuat  =  ─────────────────────────  ×  (KT_max − KT_min)  +  KT_min
              (Thô_max − Thô_min)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Quan hệ <strong>tuyến tính</strong> giữa tín hiệu và đại lượng đo</td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Cặp nhiệt điện và RTD ở dải rộng (quan hệ <strong>không tuyến tính</strong>) — dùng module chuyên dụng hoặc bảng tra (Ch.33)</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td><strong>Tràn số và chia số nguyên</strong> — xem K.6 và Chương 14</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.4</td>
</tr>
</tbody></table></div>
<h3>Ví dụ trên DP-01</h3>
<pre><code class="language-text">AI_GluePress: 4–20 mA → 0–6 bar, module cho giá trị thô 0–27648
Thô = 13824  →  (13824 − 0) / 27648 × (6 − 0) + 0  =  3,00 bar
</code></pre>
<h3>⭐ Ngưỡng phát hiện lỗi cảm biến 4–20 mA</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Điều kiện</th>
<th>Nghĩa</th>
</tr>
</thead>
<tbody><tr>
<td>Dòng <strong>&lt; 3,6 mA</strong></td>
<td>⭐⭐ <strong>Đứt dây / hỏng cảm biến</strong> — không phải giá trị đo bằng 0</td>
</tr>
<tr>
<td>Dòng <strong>&gt; 21 mA</strong></td>
<td>Ngắn mạch hoặc lỗi cảm biến</td>
</tr>
<tr>
<td>⚠ Điều kiện áp dụng</td>
<td>⭐ <strong>Chỉ dùng được với 4–20 mA</strong>; tín hiệu 0–10 V và 0–20 mA <strong>không phân biệt được đứt dây</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.3</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐⭐ <strong>Đây là lý do 4–20 mA được ưa dùng hơn 0–10 V cho phép đo quan trọng:</strong> không phải vì chống
nhiễu tốt hơn (dù nó cũng đúng), mà vì ⭐ <strong>0 mA là một trạng thái không thể xảy ra khi mọi thứ
bình thường</strong> — nên nó dùng được làm dấu hiệu lỗi.</p>
</blockquote>
<hr>
<h2 id="k2-khí-nén">K.2 Khí nén</h2>
<h3>Lực xy-lanh</h3>
<pre><code class="language-text">Lực đẩy (N)  =  Áp suất (bar) × 10 × Diện tích piston (cm²)
Lực kéo (N)  =  Áp suất (bar) × 10 × (Diện tích piston − Diện tích cần) (cm²)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Lực <strong>lý thuyết</strong>; ⚠ thực tế thấp hơn do ma sát</td>
</tr>
<tr>
<td>⭐ Hệ số thực dụng</td>
<td>Lấy <strong>70–85 %</strong> lực lý thuyết; ⚠ dùng con số của nhà sản xuất khi có</td>
</tr>
<tr>
<td>⚠ Bẫy</td>
<td>⭐ <strong>Lực kéo LUÔN nhỏ hơn lực đẩy</strong> vì cần piston chiếm mất diện tích — ⚠ và người ta hay quên khi hành trình về mới là hành trình phải sinh lực</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.4</td>
</tr>
</tbody></table></div>
<pre><code class="language-text">Diện tích piston (cm²)  =  π × (Đường kính mm ÷ 20)²
</code></pre>
<h3>Lưu lượng khí tiêu thụ</h3>
<pre><code class="language-text">Thể tích một hành trình (L)  =  Diện tích (cm²) × Hành trình (cm) ÷ 1000
Lưu lượng (L/phút, quy về áp suất khí quyển)
        =  Thể tích × (Áp suất bar + 1) × Số hành trình/phút
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Tính <strong>cỡ máy nén và cỡ ống</strong>, không phải tính tốc độ</td>
</tr>
<tr>
<td>⚠ Nhớ cộng</td>
<td>Cả hành trình <strong>đi và về</strong>; và ⭐ <strong>rò rỉ</strong> — thực tế đáng kể</td>
</tr>
<tr>
<td>Chương</td>
<td>5 mục 5.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k3-đin-và-ngun">K.3 Điện và nguồn</h2>
<h3>Công suất nguồn 24 V</h3>
<pre><code class="language-text">Dòng cần  =  Tổng dòng tại BƯỚC CÓ NHIỀU TẢI NHẤT  ×  1,3 … 1,5
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>⭐ <strong>Bước có nhiều tải nhất</strong>, không phải tổng tất cả tải — hầu hết tải không cùng bật</td>
</tr>
<tr>
<td>⚠ Nhưng phải kiểm</td>
<td>⭐ Có bước nào <strong>mọi thứ cùng bật</strong> không? (về gốc, kiểm đèn, reset)</td>
</tr>
<tr>
<td>Hệ số 1,3–1,5</td>
<td>Dự phòng cho: dòng khởi động, mở rộng sau này, và ⚠ <strong>sụt áp trên dây dài</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>8 mục 8.7</td>
</tr>
</tbody></table></div>
<h3>Tuổi thọ đóng cắt / uốn cáp</h3>
<pre><code class="language-text">Số lần / năm  =  Số lần mỗi chu trình × Chu trình/giờ × Giờ/năm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>So kết quả với <strong>tuổi thọ trong datasheet</strong>, không phải với cảm giác</td>
</tr>
<tr>
<td>⚠ Với rơ-le</td>
<td>⭐ <strong>Tuổi thọ điện thấp hơn tuổi thọ cơ rất nhiều</strong>, và phụ thuộc loại tải (tải cảm khắc nghiệt hơn)</td>
</tr>
<tr>
<td>⚠ Với cáp trong xích</td>
<td>Phải là <strong>cáp chịu uốn</strong>; ⭐ và đúng <strong>bán kính uốn tối thiểu</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>9 mục 9.3 · 49 mục 49.7</td>
</tr>
</tbody></table></div>
<h3>Ví dụ DP-01</h3>
<pre><code class="language-text">Van kẹp:   2 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 2 880 000 lần/năm
Cáp xích:  1 lần/chu trình × 300 chu trình/giờ × 4800 giờ/năm = 1 440 000 lần/năm
           (4800 giờ = 2 ca × 8 giờ × 300 ngày)
</code></pre>
<h3>Ngưỡng bảo trì</h3>
<pre><code class="language-text">Ngưỡng nhắc     =  Tuổi thọ datasheet × 0,7
Ngưỡng cảnh báo =  Tuổi thọ datasheet × 0,9
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Bộ đếm phải ⭐ <strong>sống sót qua mất điện VÀ qua lần nạp chương trình</strong> — ⚠ kiểm tra thực tế</td>
</tr>
<tr>
<td>⚠ Bắt buộc</td>
<td>Ngưỡng chỉ <strong>nhắc</strong>, ⚠ <strong>không được dừng máy</strong></td>
</tr>
<tr>
<td>Chương</td>
<td>53 mục 53.5</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k4-chu-k-và-năng-sut">K.4 Chu kỳ và năng suất</h2>
<h3>Sản lượng giờ</h3>
<pre><code class="language-text">UPH  =  3600  ÷  Chu kỳ máy (giây)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Chu kỳ máy là gì</strong></td>
<td>Khoảng thời gian giữa <strong>hai sản phẩm liên tiếp RA KHỎI máy</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không phải</strong></td>
<td>Thời gian một sản phẩm <strong>đi hết máy</strong> (đó là <em>thời gian thông qua</em>)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.2</td>
</tr>
</tbody></table></div>
<h3>⭐⭐ Chu kỳ máy nhiều trạm</h3>
<pre><code class="language-text">Có đệm giữa các trạm:      Chu kỳ = thời gian trạm CHẬM NHẤT
Không có đệm:              Chu kỳ = thời gian trạm chậm nhất + thời gian chuyển giữa trạm
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các trạm <strong>chạy song song trên các sản phẩm khác nhau</strong></td>
</tr>
<tr>
<td>⚠ Không áp dụng khi</td>
<td>Các trạm <strong>dùng chung tài nguyên</strong> (một robot phục vụ nhiều trạm)</td>
</tr>
<tr>
<td>⭐⭐ Hệ quả quan trọng nhất</td>
<td><strong>Tối ưu trạm không phải nút cổ chai KHÔNG tăng sản lượng</strong></td>
</tr>
<tr>
<td>⚠ Bẫy phổ biến nhất</td>
<td>⭐ <strong>Cộng thời gian các trạm lại</strong> — cho con số thấp hơn thực tế nhiều</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.3</td>
</tr>
</tbody></table></div>
<h3>⭐ Tìm nút cổ chai bằng dữ liệu</h3>
<pre><code class="language-text">Với mỗi trạm:  % thời gian chờ  =  Thời gian chờ  ÷  Tổng thời gian  × 100

Trạm có % thời gian chờ ≈ 0  →  ⭐ ĐÓ LÀ NÚT CỔ CHAI
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ Điều kiện áp dụng</td>
<td>Đo trong ⭐ <strong>giai đoạn chạy ổn định</strong>, không tính lúc khởi động hay đổi lô</td>
</tr>
<tr>
<td>⭐ Ưu điểm</td>
<td>Bắt được cả nút cổ chai <strong>nằm ngoài máy</strong> (máy trước không cấp đủ hàng)</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.4</td>
</tr>
</tbody></table></div>
<h3>OEE</h3>
<pre><code class="language-text">OEE  =  Khả dụng  ×  Hiệu suất  ×  Chất lượng

Khả dụng   =  Thời gian chạy  ÷  Thời gian dự định
Hiệu suất  =  (Chu kỳ THIẾT KẾ × Số SP làm ra)  ÷  Thời gian chạy
Chất lượng =  Số SP đạt  ÷  Số SP làm ra
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Điều kiện áp dụng</strong></td>
<td>⭐⭐ <strong>Chu kỳ trong công thức Hiệu suất phải là chu kỳ THIẾT KẾ, cố định</strong></td>
</tr>
<tr>
<td>⚠⚠ Cách bóp méo phổ biến nhất</td>
<td>Lấy <strong>chu kỳ thực tế</strong> làm chu kỳ thiết kế → ⭐ <strong>hiệu suất luôn ~100 %</strong>, chỉ số mất hết ý nghĩa</td>
</tr>
<tr>
<td>⚠ So sánh giữa các máy</td>
<td>⭐ <strong>Chỉ có nghĩa khi cùng định nghĩa</strong> — ghi rõ định nghĩa khi báo cáo</td>
</tr>
<tr>
<td>⭐ Giá trị nằm ở đâu</td>
<td><strong>Ba con số thành phần</strong>, không phải con số gộp</td>
</tr>
<tr>
<td>Chương</td>
<td>55 mục 55.7</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k5-thi-gian-quét-và-b-đm-xung">K.5 Thời gian quét và bộ đếm xung</h2>
<h3>Ước lượng thời gian quét</h3>
<pre><code class="language-text">Thời gian quét  ≈  Thời gian đọc I/O  +  Thời gian chạy chương trình  +  Thời gian ghi I/O
                    +  Tác vụ hệ thống (truyền thông, chẩn đoán)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠ <strong>Điều kiện áp dụng</strong></td>
<td>Đây là <strong>ước lượng</strong>, không phải bảo đảm — ⭐ <strong>đo thời gian quét thật trên máy</strong></td>
</tr>
<tr>
<td>⚠ Nhớ rằng</td>
<td>Thời gian quét <strong>thay đổi theo đường chạy</strong> trong chương trình — quan tâm <strong>giá trị lớn nhất</strong>, không phải trung bình</td>
</tr>
<tr>
<td>⚠⚠ Bẫy khi đổi PLC</td>
<td>⭐ <strong>PLC mới thường quét nhanh hơn nhiều</strong> — logic dựa vào vòng quét sẽ chạy khác (Ch.56)</td>
</tr>
<tr>
<td>Chương</td>
<td>10 · 56 mục 56.4</td>
</tr>
</tbody></table></div>
<h3>⭐ Khi nào cần bộ đếm xung tốc độ cao</h3>
<pre><code class="language-text">Tần số xung (Hz)  =  Số xung mỗi vòng  ×  Số vòng mỗi giây

Nếu  Tần số xung  &gt;  1 / (2 × Thời gian quét)   →  ⭐ PHẢI dùng bộ đếm tốc độ cao
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Vì sao chia 2</strong></td>
<td>Mỗi xung phải có ít nhất <strong>hai lần quét</strong> để nhận được cạnh lên và cạnh xuống</td>
</tr>
<tr>
<td>⚠ Thực dụng</td>
<td>⭐ <strong>Lấy dự phòng rộng hơn nhiều</strong> — thời gian quét không cố định, và bỏ sót xung là lỗi <strong>âm thầm</strong></td>
</tr>
<tr>
<td>⚠ Dấu hiệu đã sai</td>
<td>Giá trị đếm <strong>thấp hơn thực tế và sai ngày càng nhiều</strong> — không có báo động nào</td>
</tr>
<tr>
<td>Chương</td>
<td>18</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k6-s-hc-và-kiu-d-liu">K.6 Số học và kiểu dữ liệu</h2>
<h3>⚠ Dải giá trị các kiểu số nguyên thường gặp</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Kiểu</th>
<th>Số bit</th>
<th>Dải</th>
</tr>
</thead>
<tbody><tr>
<td><code>SINT</code></td>
<td>8 có dấu</td>
<td>−128 … 127</td>
</tr>
<tr>
<td><code>USINT</code> / <code>BYTE</code></td>
<td>8 không dấu</td>
<td>0 … 255</td>
</tr>
<tr>
<td><code>INT</code></td>
<td>16 có dấu</td>
<td>⭐ <strong>−32 768 … 32 767</strong></td>
</tr>
<tr>
<td><code>UINT</code> / <code>WORD</code></td>
<td>16 không dấu</td>
<td>0 … 65 535</td>
</tr>
<tr>
<td><code>DINT</code></td>
<td>32 có dấu</td>
<td>⭐ <strong>−2 147 483 648 … 2 147 483 647</strong></td>
</tr>
<tr>
<td><code>UDINT</code> / <code>DWORD</code></td>
<td>32 không dấu</td>
<td>0 … 4 294 967 295</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⚠⚠ <strong><code>INT</code> tràn ở 32 767 — con số này nhỏ hơn bạn tưởng.</strong> Một bộ đếm sản lượng dùng <code>INT</code> tràn
sau <strong>32 767 sản phẩm</strong> — với DP-01 ở 300 board/giờ, đó là <strong>khoảng 4,5 ngày</strong>.</p>
<p>⭐ Dùng <code>DINT</code> cho mọi bộ đếm tích luỹ. Xem Chương 14.</p>
</blockquote>
<h3>⚠ Thứ tự phép tính để tránh tràn</h3>
<pre><code class="language-text">✗ SAI:   KetQua := (Tho * KTmax) / ThoMax        // ← tràn ở phép nhân
✓ ĐÚNG:  KetQua := Tho * (KTmax / ThoMax)        // ← mất độ chính xác nếu chia số nguyên
✓ TỐT:   KetQua := DINT_TO_REAL(Tho) * KTmax / ThoMax    // ← ép sang số thực trước
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Bẫy chính</strong></td>
<td>⭐ <strong>Chia số nguyên cắt bỏ phần thập phân</strong> — <code>7 / 2 = 3</code>, không phải 3,5</td>
</tr>
<tr>
<td>⭐ Quy tắc thực dụng</td>
<td>⭐ <strong>Ép sang số thực trước khi tính</strong>, ép về số nguyên sau khi tính xong</td>
</tr>
<tr>
<td>⚠ Với số thực</td>
<td>⭐ <strong>Không so sánh bằng</strong> hai số thực — so bằng khoảng dung sai</td>
</tr>
<tr>
<td>⚠⚠ Chia cho mẫu số <strong>số thực</strong></td>
<td>⭐ <strong>So với ngưỡng, không so với 0</strong>: <code>ABS(x) &gt; 1e-6</code> (32 bit) · tới <code>1e-15</code> (64 bit)</td>
</tr>
<tr>
<td>Chương</td>
<td>14, 19 (mục 19.5)</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7-tín-hiu-và-dây-dn">K.7 Tín hiệu và dây dẫn</h2>
<h3>⭐ Vỏ chống nhiễu nối mấy đầu</h3>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Loại cáp</th>
<th>Nối vỏ</th>
<th>Lý do</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Tín hiệu analog, cảm biến</strong></td>
<td><strong>Một đầu</strong> — thường phía tủ</td>
<td>Tránh dòng vòng qua vỏ ở tần số thấp</td>
</tr>
<tr>
<td>⭐ <strong>Cáp động cơ biến tần</strong></td>
<td><strong>Hai đầu</strong></td>
<td>Chắn nhiễu tần số cao — bài toán khác</td>
</tr>
<tr>
<td>Cáp mạng</td>
<td>Theo hướng dẫn nhà sản xuất (thường hai đầu)</td>
<td></td>
</tr>
</tbody></table></div>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐⭐ <strong>Điều kiện tiên quyết cho cả ba</strong></td>
<td><strong>Kẹp trọn vòng 360°</strong> — bện vỏ thành sợi rồi vặn vít làm vỏ mất phần lớn tác dụng</td>
</tr>
<tr>
<td>Chương</td>
<td>31 mục 31.6 · 36 mục 36.7 · 49 mục 49.4</td>
</tr>
</tbody></table></div>
<h3>⚠ Nối đất</h3>
<pre><code class="language-text">0 V và PE nối với nhau ở  ĐÚNG MỘT ĐIỂM  — thường tại bộ nguồn, và ghi vào bản vẽ
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⚠⚠ <strong>Vì sao</strong></td>
<td>Nối nhiều điểm → <strong>vòng lặp đất</strong>: dòng 24 V có nhiều đường về, chạy qua khung máy và máng cáp</td>
</tr>
<tr>
<td>⭐ Triệu chứng vòng lặp đất</td>
<td>Analog run · mạng rớt gói · nhiễu tăng khi thiết bị công suất chạy</td>
</tr>
<tr>
<td>⭐ Cách kiểm nhanh</td>
<td>⭐ <strong>Đo điện áp xoay chiều giữa hai điểm đất ở hai đầu máy</strong> — có vài vôn là có vấn đề</td>
</tr>
<tr>
<td>Chương</td>
<td>49 mục 49.4</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="k7b-lưi-khay-dy-ba-đim-tính-ra-mi-ô">K.7b Lưới khay — dạy ba điểm, tính ra mọi ô</h2>
<p>Khay có <code>R</code> hàng × <code>C</code> cột. ⚠ Dạy từng ô là việc không làm nổi khi khay có 60 ô, và ⭐ <strong>mỗi lần gá
lại khay là phải dạy lại toàn bộ</strong>.</p>
<p>⭐ Chỉ dạy <strong>ba</strong> ô và suy ra phần còn lại:</p>
<pre><code class="language-text">P1 = ô (1,1)        — góc đầu
P2 = ô (1,C)        — cuối HÀNG thứ nhất
P3 = ô (R,1)        — cuối CỘT thứ nhất
</code></pre>
<pre><code class="language-text">             (c − 1)                       (r − 1)
P(r,c) = P1 + ─────── × (P2 − P1)  +  ─────── × (P3 − P1)
             (C − 1)                       (R − 1)
</code></pre>
<p>Áp cho từng trục:</p>
<pre><code class="language-text">X(r,c) = X1 + (c−1)·(X2−X1)/(C−1) + (r−1)·(X3−X1)/(R−1)
Y(r,c) = Y1 + (c−1)·(Y2−Y1)/(C−1) + (r−1)·(Y3−Y1)/(R−1)
</code></pre>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Hạng mục</th>
<th>Nội dung</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Điều kiện áp dụng</strong></td>
<td>Các ô cách <strong>đều nhau</strong> theo mỗi chiều; khay <strong>phẳng</strong> trong mặt phẳng chuyển động</td>
</tr>
<tr>
<td>⭐⭐ <strong>Vì sao phải ba điểm, không phải hai</strong></td>
<td>Ba điểm bắt được cả <strong>khay bị xoay</strong> khi gá. Hai điểm chỉ bắt được bước và chiều dài — ⚠ khay lệch góc vài độ sẽ sai dần và ⭐ <strong>ô cuối cùng sai nhiều nhất</strong></td>
</tr>
<tr>
<td>⚠ <strong>Không áp dụng cho</strong></td>
<td>Khay có bước không đều; khay cong vênh; khay nghiêng so với mặt phẳng chạy — khi đó cần dạy thêm điểm hoặc dùng hệ thị giác (Chương 43)</td>
</tr>
<tr>
<td>⚠⚠ <strong>Bẫy số học</strong></td>
<td>⭐ <strong>Nhân trước, chia sau</strong>; <code>C = 1</code> hoặc <code>R = 1</code> làm <strong>mẫu số bằng 0</strong> — phải chặn riêng (K.6, Chương 19 mục 19.5)</td>
</tr>
<tr>
<td>⭐ Kiểm tra</td>
<td>Sau khi dạy, chạy thử <strong>bốn góc</strong> — không phải ô đầu. ⚠ Sai số cộng dồn chỉ lộ ra ở góc xa nhất</td>
</tr>
<tr>
<td>Chương</td>
<td>37 · Phụ lục L.9</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Đánh số ô: chọn một quy ước rồi viết nó lên khay.</strong> Đếm theo hàng trước hay theo cột trước,
đếm từ 0 hay từ 1 — ⚠ <strong>cả bốn kiểu đều có người dùng</strong>, và cãi nhau về việc này lúc giao máy là
chuyện có thật. Ghi vào hồ sơ máy (Phụ lục J).</p>
<p>⚡ Cùng công thức này dùng được cho <strong>kho nhiều tầng</strong>: thay <code>(r, c)</code> bằng <code>(tầng, ô)</code> và dạy ba
điểm tương ứng.</p>
</blockquote>
<hr>
<h2 id="k8-bng-tra-nhanh-công-thc-nào-chương-nào">K.8 Bảng tra nhanh — công thức nào ở chương nào</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Cần tính</th>
<th>Công thức ở</th>
<th>Chương gốc</th>
</tr>
</thead>
<tbody><tr>
<td>Quy đổi giá trị analog</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Phát hiện đứt dây cảm biến 4–20 mA</td>
<td>K.1</td>
<td>31</td>
</tr>
<tr>
<td>Lực xy-lanh</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Lưu lượng khí</td>
<td>K.2</td>
<td>6</td>
</tr>
<tr>
<td>Công suất nguồn 24 V</td>
<td>K.3</td>
<td>8</td>
</tr>
<tr>
<td>Tuổi thọ van / rơ-le / cáp xích</td>
<td>K.3</td>
<td>9, 49</td>
</tr>
<tr>
<td>Ngưỡng bảo trì</td>
<td>K.3</td>
<td>53</td>
</tr>
<tr>
<td>Sản lượng giờ (UPH)</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Chu kỳ máy nhiều trạm</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>⭐ <strong>Tìm nút cổ chai</strong></td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>OEE</td>
<td>K.4</td>
<td>55</td>
</tr>
<tr>
<td>Thời gian quét</td>
<td>K.5</td>
<td>10</td>
</tr>
<tr>
<td>⭐ <strong>Khi nào cần bộ đếm tốc độ cao</strong></td>
<td>K.5</td>
<td>18</td>
</tr>
<tr>
<td>Dải kiểu dữ liệu, chống tràn</td>
<td>K.6</td>
<td>11, 19</td>
</tr>
<tr>
<td>Vỏ chống nhiễu, nối đất</td>
<td>K.7</td>
<td>31, 36, 49</td>
</tr>
<tr>
<td>⭐ <strong>Lưới khay — dạy ba điểm</strong></td>
<td>K.7b</td>
<td>37</td>
</tr>
</tbody></table></div>
<blockquote>
<p>⭐ <strong>Cần đoạn code chứ không phải công thức?</strong> Các mạch lặp lại ở mọi máy — tự giữ, chuỗi cho
phép, ba lệnh dừng, trình tự có timeout, servo, analog — nằm ở <strong>Phụ lục L</strong>.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Các công thức ở đây là ⭐ <strong>công cụ ước lượng và kiểm tra</strong>, không phải
căn cứ thiết kế.</p>
<p>Cho thiết kế thật: dùng <strong>datasheet của thiết bị cụ thể</strong> và <strong>tiêu chuẩn hiện hành tại thị trường
của bạn</strong>. ⚠ Phần điện lực, tiết diện dây, tính toán bảo vệ và toàn bộ phần an toàn phải do
<strong>người có thẩm quyền</strong> thực hiện — bảng này <strong>không thay thế</strong> thiết kế điện.</p>
</blockquote>
<!-- SECTION: pl_l_thu_vien_mau_code -->
<hr>
<h1 id="ph-lc-l-thư-vin-mu-code-dùng-ngay">Phụ lục L — Thư viện mẫu code dùng ngay</h1>
<blockquote>
<p><strong>Tài liệu tra cứu.</strong> Mười sáu đoạn logic lặp lại ở gần như mọi cỗ máy, gom về một chỗ. Mỗi mẫu kèm
⭐ <strong>điều kiện dùng</strong> và ⚠ <strong>thứ nó KHÔNG làm</strong> — vì chép một mẫu mà không biết giới hạn của nó là
cách tạo ra lỗi trông rất giống code đúng.</p>
</blockquote>
<hr>
<blockquote>
<p>⚠⚠ <strong>Đọc trước khi chép bất cứ đoạn nào.</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ Mẫu ở đây viết bằng <strong>Structured Text</strong> cho gọn. Với logic liên động và ngõ ra cuối, ⚠ cân nhắc viết bằng <strong>ladder</strong> để người bảo trì đọc được (Chương 20)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ Tên biến theo máy mẫu DP-01 (Phụ lục J). Đổi sang tên máy của bạn — ⚠ <strong>đừng giữ tên mẫu</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không mẫu nào ở đây là chức năng an toàn.</strong> Xem L.3</td>
</tr>
<tr>
<td>4</td>
<td>⭐ Mọi mẫu đều <strong>chạy trong một tác vụ chu kỳ</strong>, được gọi mỗi vòng quét (Chương 10)</td>
</tr>
<tr>
<td>5</td>
<td>⚠ Mã báo động viết dạng hằng <code>ALM_*</code>, không viết số trực tiếp (Chương 44)</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l1-t-gi-startstop-nn-ca-mi-th">L.1 Tự giữ Start/Stop — nền của mọi thứ</h2>
<p>⭐ <strong>Dùng khi:</strong> nhấn Start rồi nhả, máy vẫn chạy; nhấn Stop thì dừng.</p>
<pre><code class="language-iecst">// ── Tự giữ: điều kiện DỪNG nằm NỐI TIẾP, NGOÀI dấu ngoặc tự giữ ──
M_Running := (DI_StartPB OR M_Running)      // nhánh tự giữ
             AND DI_StopPB                  // ⚠ nút NC → kiểm BẰNG 1
             AND M_AllPermissive;           // chuỗi cho phép (L.2)
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Vị trí của điều kiện dừng quyết định tất cả.</strong> Đưa <code>DI_StopPB</code> <strong>vào trong</strong> dấu ngoặc của
nhánh tự giữ thì ⭐ <strong>nhấn Stop trong lúc vẫn đang giữ Start sẽ KHÔNG dừng được máy</strong> — và người thử
thường không phát hiện, vì khi thử người ta nhả Start rồi mới nhấn Stop.</p>
<p>⭐ Nút Stop vật lý là <strong>NC</strong>, nên trong code kiểm <strong>bằng 1</strong>, không phải <code>NOT</code>. Đứt dây = dừng
(Chương 15, mục 15.3).</p>
</blockquote>
<hr>
<h2 id="l2-chui-cho-phép-chy-và-lý-do-khi-không-cho-phép">L.2 Chuỗi cho phép chạy — và <strong>lý do</strong> khi không cho phép</h2>
<p>⭐ <strong>Dùng khi:</strong> cần một cờ duy nhất trả lời <em>&quot;máy có được phép chạy không&quot;</em>.</p>
<pre><code class="language-iecst">// ── Chuỗi cho phép ──
M_AllPermissive := DI_EStopOK                // mạch an toàn đang đóng
                   AND DI_Door1Closed
                   AND DI_Door2Closed
                   AND DI_CurtainOK
                   AND DI_AirOK              // đủ áp khí (Chương 6)
                   AND NOT M_AnyFault
                   AND M_Homed;              // đã về gốc (Chương 37, mục 37.3)

// ── VÌ SAO không cho phép — để báo lên màn hình, đừng bắt người vận hành đoán ──
IF    NOT DI_EStopOK     THEN M_BlockReason := BLK_ESTOP;
ELSIF NOT DI_Door1Closed THEN M_BlockReason := BLK_DOOR1;
ELSIF NOT DI_Door2Closed THEN M_BlockReason := BLK_DOOR2;
ELSIF NOT DI_CurtainOK   THEN M_BlockReason := BLK_CURTAIN;
ELSIF NOT DI_AirOK       THEN M_BlockReason := BLK_AIR;
ELSIF M_AnyFault         THEN M_BlockReason := BLK_FAULT;
ELSIF NOT M_Homed        THEN M_BlockReason := BLK_NOT_HOMED;
ELSE                          M_BlockReason := BLK_NONE;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong><code>M_BlockReason</code> là phần đáng giá nhất của mẫu này.</strong> Không có nó, người vận hành chỉ thấy
<em>&quot;máy không chạy&quot;</em> rồi bắt đầu bấm thử mọi thứ — đó là lúc người ta học được thói quen nhấn bừa.</p>
<p>⚡ Thứ tự <code>ELSIF</code> chính là <strong>thứ tự ưu tiên khi báo</strong>: đặt nguyên nhân gốc lên trước (Chương 44).</p>
</blockquote>
<hr>
<h2 id="l3-dng-khn-cp-và-điu-plc-không-đưc-làm">L.3 ⚠⚠ Dừng khẩn cấp — và điều PLC KHÔNG được làm</h2>
<blockquote>
<p>⚠⚠ <strong>Dừng khẩn cấp KHÔNG phải là một đoạn code.</strong></p>
<p>Chức năng dừng khẩn cấp phải do <strong>phần cứng an toàn</strong> thực hiện — rơ-le an toàn hoặc PLC an toàn đã
chứng nhận — <strong>hoạt động độc lập với CPU chạy chương trình sản xuất</strong> (Chương 47). ⭐ Lý do đơn
giản: CPU treo thì chương trình chết theo, còn mối nguy thì không.</p>
<p>⚠ Đoạn dưới <strong>chỉ là phần GIÁM SÁT</strong> — để PLC <em>biết</em> mạch an toàn đã cắt mà phản ứng cho gọn. Nó
<strong>không phải</strong> thứ làm máy an toàn, và <strong>không thay thế</strong> thiết kế an toàn do người có thẩm quyền
duyệt.</p>
</blockquote>
<pre><code class="language-iecst">// ── PHẦN GIÁM SÁT — không phải chức năng an toàn ──
// DI_EStopOK đến từ TIẾP ĐIỂM PHẢN HỒI CỦA RƠ-LE AN TOÀN, không phải từ nút nhấn.

M_EStopActive := NOT DI_EStopOK;

IF M_EStopActive THEN
    // 1. Bỏ mọi yêu cầu đang treo — để khi phục hồi máy không tự chạy tiếp
    M_CycleEnable   := FALSE;
    M_Running       := FALSE;
    M_Stn1_ClampReq := FALSE;
    M_Stn1_StopReq  := FALSE;

    // 2. Ghi nhận MỘT LẦN để truy vết (Chương 44)
    IF NOT M_EStopLogged THEN
        M_EStopLogged := TRUE;
        RaiseAlarm(ALM_ESTOP);
    END_IF;

    // 3. ⚠⚠ Toạ độ trục không còn tin được nếu trục đang chạy (Chương 37, mục 37.3)
    M_Homed := FALSE;
END_IF;

// ── Phục hồi: KHÔNG tự động. Phải có thao tác CÓ CHỦ Ý của người vận hành ──
IF NOT M_EStopActive AND M_ResetPB_Rise THEN
    M_EStopLogged := FALSE;          // M_Homed vẫn FALSE → buộc về gốc lại
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Ba điều tuyệt đối không làm:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Không</strong> cho máy tự chạy lại khi mạch an toàn đóng lại — khởi động lại phải <strong>có chủ ý</strong> (Chương 47)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Không</strong> lấy <code>DI_EStopOK</code> thẳng từ <strong>nút nhấn</strong> — phải là <strong>phản hồi của rơ-le an toàn</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>Không</strong> coi đoạn code này là đã &quot;làm xong phần an toàn&quot;</td>
</tr>
</tbody></table></div>
</blockquote>
<hr>
<h2 id="l4-ba-lnh-dng-và-chúng-khác-nhau-tht-s">L.4 Ba lệnh dừng — và chúng khác nhau thật sự</h2>
<p>⚠ <em>&quot;Dừng&quot;</em> là ba thứ khác nhau. Trộn chúng lại là nguồn gốc của rất nhiều tranh cãi lúc nghiệm thu.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Lệnh</th>
<th>Nghĩa</th>
<th>Sản phẩm đang làm dở</th>
</tr>
</thead>
<tbody><tr>
<td>⭐ <strong>Dừng cuối chu trình</strong></td>
<td>Làm nốt cái đang làm rồi mới dừng</td>
<td>⭐ <strong>Hoàn thành</strong></td>
</tr>
<tr>
<td><strong>Tạm dừng</strong></td>
<td>Đứng yên tại chỗ, giữ nguyên trạng thái</td>
<td>⭐ <strong>Giữ nguyên</strong>, chờ tiếp tục</td>
</tr>
<tr>
<td>⚠ <strong>Dừng ngay</strong></td>
<td>Cắt ngay lập tức</td>
<td>⚠⚠ <strong>Dở dang</strong> — phải có cách xử lý (Chương 28)</td>
</tr>
</tbody></table></div>
<pre><code class="language-iecst">// ── Dừng cuối chu trình: chỉ chặn việc BẮT ĐẦU cái mới ──
IF M_StopEocPB_Rise THEN
    M_NoNewCycle := TRUE;               // trình tự đang chạy vẫn chạy nốt
END_IF;

IF M_NoNewCycle AND (Stn1_Step = 0) AND (Stn2_Step = 0) THEN
    M_CycleEnable := FALSE;             // cả hai trạm đã về bước chờ
    M_NoNewCycle  := FALSE;
END_IF;


// ── Tạm dừng: ĐÓNG BĂNG trình tự, KHÔNG xoá trạng thái ──
IF M_PausePB_Rise THEN
    M_Paused := NOT M_Paused;           // một nút bật/tắt
END_IF;

// Trong mỗi trình tự, đặt NGAY ĐẦU (xem khung ở L.6):
//     IF M_Paused THEN RETURN; END_IF;

// ⚠⚠ Nhưng ngõ ra đang GIỮ thì vẫn phải giữ — tạm dừng không được nhả kẹp:
IF M_Paused THEN
    DO_ConvRun := FALSE;                // dừng cái đang DI CHUYỂN
    // M_Stn1_ClampReq GIỮ NGUYÊN — không đụng tới cái đang GIỮ
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Điểm quyết định của &quot;tạm dừng&quot;: phân biệt ngõ ra CHUYỂN ĐỘNG với ngõ ra ĐANG GIỮ.</strong></p>
<p>⚠ Tắt hết mọi ngõ ra khi tạm dừng là lỗi nguy hiểm — ⭐ <strong>kẹp nhả ra thì sản phẩm rơi</strong>, và với trục
đứng thì đầu công tác rơi theo. Quy tắc: <strong>dừng cái đang di chuyển, giữ nguyên cái đang giữ</strong>
(Chương 28).</p>
<p>⚡ Khi <strong>tiếp tục</strong>: ⚠ đừng chạy tiếp ngay. ⭐ Kiểm lại chuỗi cho phép (L.2) trước — trong lúc tạm
dừng có thể đã có người mở cửa.</p>
</blockquote>
<hr>
<h2 id="l5-chu-trình-chy-mt-ln-hay-tun-hoàn">L.5 Chu trình: chạy một lần hay tuần hoàn</h2>
<pre><code class="language-iecst">// M_CycleMode: 0 = một lần (single) · 1 = tuần hoàn (continuous)

IF M_StartPB_Rise AND M_AllPermissive THEN
    M_CycleEnable := TRUE;
END_IF;

// ── Khi một chu trình kết thúc ──
IF M_CycleDone_Rise THEN
    CountTotal := CountTotal + 1;

    IF (M_CycleMode = 0) OR M_NoNewCycle OR NOT M_AllPermissive THEN
        M_CycleEnable := FALSE;         // dừng lại, chờ Start lần sau
    END_IF;
    // Tuần hoàn: giữ M_CycleEnable, trình tự tự quay về bước 0
END_IF;
</code></pre>
<blockquote>
<p>⭐ <strong>Chỗ dễ sai: phải kiểm lại <code>M_AllPermissive</code> ở CUỐI mỗi chu trình</strong>, không chỉ lúc nhấn Start.
Máy chạy tuần hoàn hàng giờ — ⚠ điều kiện cho phép có thể đã đổi từ lâu mà không ai để ý.</p>
<p>⚡ Bộ đếm dùng <code>DINT</code> và khai là <strong>biến giữ được</strong>; <code>M_CycleEnable</code> thì <strong>không giữ</strong> (Chương 16,
mục 16.4).</p>
</blockquote>
<hr>
<h2 id="l6-khung-trình-t-bưc-có-timeout-dùng-cho-mi-trm">L.6 Khung trình tự bước có timeout — dùng cho mọi trạm</h2>
<pre><code class="language-iecst">VAR
    Stn1_StepPrev  : INT;
    T_StepTimeout  : TON;
    Stn1_StepLimit : TIME;
END_VAR

// ── 1. Hai cửa vào: tạm dừng đóng băng, huỷ chu trình thì về bước chờ ──
IF M_Paused THEN
    RETURN;                              // giữ nguyên bước, giữ nguyên ngõ ra (L.4)
END_IF;

IF NOT M_CycleEnable THEN
    Stn1_Step := 0;
    RETURN;
END_IF;

// ── 2. Một timer dùng chung, tự đặt lại mỗi khi bước đổi (Chương 26) ──
IF Stn1_Step &lt;&gt; Stn1_StepPrev THEN
    T_StepTimeout(IN := FALSE);
    Stn1_StepPrev := Stn1_Step;
END_IF;

CASE Stn1_Step OF
    0:   Stn1_StepLimit := T#0S;         // 0 = chờ vô hạn, CÓ CHỦ Ý
   10:   Stn1_StepLimit := T#3S;
   20:   Stn1_StepLimit := T#3S;
   30:   Stn1_StepLimit := T#60S;
END_CASE;

T_StepTimeout(IN := (Stn1_StepLimit &gt; T#0S), PT := Stn1_StepLimit);

IF T_StepTimeout.Q THEN
    Stn1_FaultStep := Stn1_Step;         // ⭐ GHI LẠI bước bị kẹt — không chỉ &quot;lỗi trạm 1&quot;
    Stn1_Fault     := TRUE;
    M_AnyFault     := TRUE;
END_IF;

// ── 3. Thân trình tự — chuyển bước bằng PHẢN HỒI THẬT ──
CASE Stn1_Step OF
  0:  Stn1_Ready := TRUE;
      Stn1_Busy  := FALSE;
      IF DI_BoardStn1 THEN
          Stn1_Ready := FALSE;
          Stn1_Busy  := TRUE;
          Stn1_Step  := 10;
      END_IF;

 10:  M_Stn1_StopReq := TRUE;
      IF DI_Stop1Up THEN   Stn1_Step := 20;  END_IF;    // ⭐ cảm biến, không phải timer

 20:  M_Stn1_ClampReq := TRUE;
      IF DI_Clamp1Up THEN  Stn1_Step := 30;  END_IF;
  // …
END_CASE;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai quy tắc của khung này quan trọng hơn bản thân đoạn code:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Chuyển bước bằng PHẢN HỒI THẬT</strong>, không bằng timer (Chương 17)</td>
</tr>
<tr>
<td>2</td>
<td>⭐ <strong>Timer chỉ để BÁO LỖI</strong>, không để chuyển bước (Chương 26)</td>
</tr>
</tbody></table></div>
<p>⚡ Đánh số bước <strong>cách 10</strong> để còn chỗ chèn bước mới mà không phải đánh số lại cả trình tự.</p>
<p>⚠ <code>T#0S</code> ở bước 0 là <strong>quyết định có chủ ý</strong> — chờ board từ máy trước không phải lỗi. Nhưng chờ vô
hạn phải được <strong>giám sát ở tầng trên</strong> bằng một cảnh báo <em>&quot;máy đứng chờ&quot;</em> (Chương 26, Chương 27).</p>
</blockquote>
<hr>
<h2 id="l7-bt-cnh-làm-đúng-mt-ln-chng-rung">L.7 Bắt cạnh, làm đúng một lần, chống rung</h2>
<pre><code class="language-iecst">VAR
    R_Start    : R_TRIG;                 // ⚠ MỖI tín hiệu một thể hiện RIÊNG
    R_Reset    : R_TRIG;
    R_Board    : R_TRIG;
    T_Debounce : TON;
END_VAR

R_Start(CLK := DI_StartPB);
M_StartPB_Rise := R_Start.Q;             // TRUE đúng MỘT vòng quét

R_Reset(CLK := DI_ResetPB);
M_ResetPB_Rise := R_Reset.Q;

// ── Chống rung TRƯỚC, bắt cạnh SAU — thứ tự này bắt buộc ──
T_Debounce(IN := DI_BoardStn1, PT := T#20MS);
R_Board(CLK := T_Debounce.Q);
M_BoardArrived := R_Board.Q;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đảo thứ tự là một lần nhấn ra nhiều xung.</strong> Lọc rung phải đứng <strong>trước</strong> bắt cạnh
(Chương 18).</p>
<p>⚠ <strong>Mỗi tín hiệu một thể hiện <code>R_TRIG</code> riêng.</strong> Dùng chung một thể hiện cho hai tín hiệu thì
⭐ <strong>hai tín hiệu ghi đè bộ nhớ trạng thái của nhau</strong> — lỗi cùng loại với Chương 14 mục 14.3.</p>
</blockquote>
<hr>
<h2 id="l8-cơ-cu-hai-v-trí-khi-dùng-li-cho-mi-xy-lanh">L.8 Cơ cấu hai vị trí — khối dùng lại cho mọi xy-lanh</h2>
<p>⭐ <strong>Viết một lần, dùng cho mọi xy-lanh trên máy.</strong> Đây là tầng <strong>cơ cấu</strong> ở Chương 27, và là ví dụ
điển hình của việc chuẩn hoá ở Chương 30.</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Cylinder2Pos
VAR_INPUT
    Req       : BOOL;        // TRUE = yêu cầu đi tới vị trí LÀM VIỆC
    SensWork  : BOOL;        // cảm biến báo đã tới vị trí làm việc
    SensHome  : BOOL;        // cảm biến báo đã về vị trí gốc
    Limit     : TIME := T#3S;
END_VAR
VAR_OUTPUT
    SolOut    : BOOL;        // ra van
    Done      : BOOL;        // đã tới đúng vị trí đang yêu cầu
    Fault     : BOOL;        // quá thời gian, hoặc cảm biến vô lý
    FaultCode : INT;         // 1 = quá thời gian · 2 = hai cảm biến cùng báo
END_VAR
VAR
    T_Move    : TON;
    ReqPrev   : BOOL;
END_VAR

SolOut := Req;

// Đã tới đúng vị trí ĐANG YÊU CẦU chưa
Done := (Req AND SensWork) OR (NOT Req AND SensHome);

// Đổi yêu cầu thì đếm lại từ đầu
IF Req &lt;&gt; ReqPrev THEN
    ReqPrev   := Req;
    Fault     := FALSE;
    FaultCode := 0;
    T_Move(IN := FALSE);
END_IF;

T_Move(IN := NOT Done, PT := Limit);
IF T_Move.Q THEN
    Fault     := TRUE;
    FaultCode := 1;                      // ⭐ chỉ BÁO, không tự xử lý
END_IF;

// ⚠⚠ Cả hai cảm biến cùng báo = hỏng cảm biến hoặc sai đấu dây
IF SensWork AND SensHome THEN
    Fault     := TRUE;
    FaultCode := 2;
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Phép kiểm &quot;cả hai cảm biến cùng báo&quot; là thứ đáng giá nhất trong khối này.</strong> Về mặt vật lý nó
<strong>không thể xảy ra</strong> — nên khi nó xảy ra thì chắc chắn có hỏng hóc. ⚡ Đây là cách rẻ nhất để
<strong>làm cho hỏng hóc trở nên phát hiện được</strong> (Chương 48).</p>
<p>⚠ Đừng quên tư thế <strong>giữa chừng</strong>: cả hai cảm biến cùng <strong>bằng 0</strong> là bình thường khi đang di
chuyển — và cũng là trạng thái sau khi <strong>mất khí</strong>. ⭐ Vì vậy <strong>không được suy tư thế từ cảm biến
đối diện</strong> (Chương 28).</p>
</blockquote>
<hr>
<h2 id="l9-servo-cp-mô-men-v-gc-di-chuyn">L.9 Servo — cấp mô-men, về gốc, di chuyển</h2>
<p>⭐ Mẫu theo <strong>PLCopen Motion</strong>; tên khối <code>MC_*</code> giống nhau ở phần lớn hệ, nên đây là chỗ kỹ năng
chuyển được giữa các hãng nhiều nhất (Chương 37, mục 37.8).</p>
<pre><code class="language-iecst">VAR
    PwrZ     : MC_Power;
    HomeZ    : MC_Home;
    MoveZ    : MC_MoveAbsolute;
    StopZ    : MC_Stop;
    ResetZ   : MC_Reset;
    TrigHome : R_TRIG;
    TrigMove : R_TRIG;
    AxZ_Step : INT;
END_VAR

// ── 1. Cấp mô-men: GỌI MỖI VÒNG QUÉT, chỉ đổi chân Enable ──
PwrZ(Axis   := AX_Z,
     Enable := M_AllPermissive AND NOT M_EStopActive,
     Status =&gt; M_ZPowered);

// ── 2. Execute kích bằng CẠNH LÊN — sinh từ chính bước đang chạy ──
TrigHome(CLK := (AxZ_Step = 10));
TrigMove(CLK := (AxZ_Step = 30));

HomeZ(Axis := AX_Z, Execute := TrigHome.Q,
      Done  =&gt; M_ZHomeDone,
      Error =&gt; M_ZHomeError);

MoveZ(Axis     := AX_Z, Execute := TrigMove.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done           =&gt; M_ZMoveDone,
      CommandAborted =&gt; M_ZMoveAborted,   // ⚠⚠ KHÔNG được bỏ qua
      Error          =&gt; M_ZMoveError);

StopZ (Axis := AX_Z, Execute := (AxZ_Step = 90));
ResetZ(Axis := AX_Z, Execute := M_ResetPB_Rise);

// ── 3. Máy trạng thái của trục ──
CASE AxZ_Step OF

  0:  M_Homed := FALSE;
      IF M_ZPowered THEN  AxZ_Step := 10;  END_IF;

 10:  // Về gốc — BẮT BUỘC sau mỗi lần mất điện với encoder gia số
      IF M_ZHomeDone THEN
          M_Homed  := TRUE;               // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
          AxZ_Step := 20;
      ELSIF M_ZHomeError THEN
          AxZ_Step := 90;
      END_IF;

 20:  IF M_ZMoveReq AND M_Homed THEN  AxZ_Step := 30;  END_IF;

 30:  IF M_ZMoveDone THEN
          M_ZMoveReq := FALSE;
          AxZ_Step   := 20;
      ELSIF M_ZMoveError OR M_ZMoveAborted THEN
          AxZ_Step := 90;
      END_IF;

 90:  M_Homed    := FALSE;                // toạ độ không còn tin được
      M_AnyFault := TRUE;
      IF M_ResetPB_Rise THEN  AxZ_Step := 0;  END_IF;
END_CASE;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Bốn điều hay sai nhất với servo:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⚠ <strong>Giữ <code>Execute</code> ở mức TRUE.</strong> Lệnh kích bằng <strong>cạnh lên</strong> — giữ mức thì lần sau không phát được (Chương 37, Bẫy 7)</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Bỏ qua <code>CommandAborted</code>.</strong> Lệnh bị lệnh khác chen ngang: trục <strong>không tới nơi</strong> mà trình tự vẫn ngồi chờ <code>Done</code> → treo</td>
</tr>
<tr>
<td>3</td>
<td>⭐ <strong>Không kiểm <code>M_Homed</code></strong> trước lệnh tuyệt đối. Sau mất điện, toạ độ <strong>vô nghĩa</strong> (Chương 37, mục 37.3)</td>
</tr>
<tr>
<td>4</td>
<td>⚠ <strong>Gọi <code>MC_Power</code> có điều kiện.</strong> Phải gọi <strong>mỗi vòng quét</strong>, chỉ đổi chân <code>Enable</code></td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Vẫn cần timeout song song.</strong> <code>Error</code> bắt được lỗi mà drive báo; timeout bắt được trường hợp
<strong>không có gì xảy ra cả</strong> (Chương 17, mục 17.4). Dùng khung ở L.6 cho <code>AxZ_Step</code>.</p>
<p>⚠⚠ <strong>STO không phải <code>MC_Stop</code>.</strong> Dừng an toàn của truyền động là <strong>chức năng phần cứng</strong> của drive
(Chương 47); <code>MC_Stop</code> chỉ là lệnh dừng thông thường.</p>
</blockquote>
<hr>
<h2 id="l10-đo-chiu-có-khoá-chéo-saotam-giác">L.10 Đảo chiều có khoá chéo · sao–tam giác</h2>
<pre><code class="language-iecst">// ── Đảo chiều: khoá chéo BA lớp ──
// Lớp 1 — trong code
M_MotorFwd := M_FwdReq AND NOT M_RevReq AND NOT M_MotorRev AND M_AllPermissive;
M_MotorRev := M_RevReq AND NOT M_FwdReq AND NOT M_MotorFwd AND M_AllPermissive;

// Lớp 2 — khoảng chết khi đổi chiều, để hồ quang tắt hẳn
// Lớp 3 — ⭐⭐ KHOÁ CƠ KHÍ giữa hai contactor, ngoài tủ. BẮT BUỘC CÓ.
</code></pre>
<pre><code class="language-iecst">// ── Sao–tam giác ──
VAR
    T_Star  : TON;
    T_Dead  : TON;
    SD_Step : INT;
END_VAR

CASE SD_Step OF
  0:  IF M_MotorStart AND M_AllPermissive THEN
          SD_Step := 10;
      END_IF;

 10:  T_Star(IN := TRUE, PT := T_StarTime);          // chạy kiểu sao
      IF T_Star.Q THEN
          T_Star(IN := FALSE);
          SD_Step := 20;                             // sang khoảng chết
      END_IF;

 20:  T_Dead(IN := TRUE, PT := T#80MS);              // ⚠⚠ KHOẢNG CHẾT
      IF T_Dead.Q THEN
          T_Dead(IN := FALSE);
          SD_Step := 30;
      END_IF;

 30:  IF NOT M_MotorStart OR NOT M_AllPermissive THEN
          SD_Step := 0;
      END_IF;
END_CASE;

// ⭐ Ngõ ra SUY RA TỪ BƯỚC, và đặt SAU khối CASE — để đổi bước là ngõ ra đổi NGAY
// trong cùng vòng quét, không trễ một vòng.
M_KM_Main  := (SD_Step &gt;= 10);
M_KM_Star  := (SD_Step  = 10);
M_KM_Delta := (SD_Step  = 30);
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Bỏ khoảng chết ở bước 20 là ngắn mạch pha.</strong> Contactor sao chưa nhả hẳn mà contactor tam giác
đã đóng → ⭐ <strong>nổ contactor</strong>. Đây là lỗi <strong>không được phép xảy ra lần nào</strong>, nên khoảng chết phải
lấy theo thời gian nhả <strong>ghi trong datasheet contactor</strong>, không lấy theo cảm tính.</p>
<p>⭐⭐ <strong>Khoá chéo trong code KHÔNG đủ.</strong> Phải có <strong>khoá cơ khí</strong> giữa hai contactor — vì tiếp điểm có
thể <strong>hàn dính</strong>, và lúc đó code không biết gì (Chương 3, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l11-báo-đng-có-xác-nhn-và-báo-đng-đu-tiên">L.11 Báo động có xác nhận, và &quot;báo động đầu tiên&quot;</h2>
<pre><code class="language-iecst">// ── Một báo động: phát hiện · CHỐT · xác nhận ──
IF NOT DI_AirOK AND NOT M_Alm_AirLow THEN
    M_Alm_AirLow := TRUE;                    // chốt lại, không tự mất
    RaiseAlarm(ALM_AIR_LOW);
END_IF;

// ── Báo động ĐẦU TIÊN trong một chuỗi — gần như luôn là nguyên nhân gốc ──
IF NOT M_AnyAlarmActive AND M_NewAlarm THEN
    FirstAlarmCode := NewAlarmCode;
    FirstAlarmTime := CurrentTime;
END_IF;

// ── Xác nhận: chỉ xoá được khi NGUYÊN NHÂN ĐÃ HẾT ──
IF M_AckPB_Rise AND M_Alm_AirLow AND DI_AirOK THEN
    M_Alm_AirLow := FALSE;
END_IF;

// ── Gom ──
M_AnyAlarmActive := M_Alm_AirLow OR M_Alm_Clamp1Timeout OR M_Alm_VisionNoAnswer;
M_AnyFault       := M_AnyAlarmActive OR Stn1_Fault OR Stn2_Fault;

IF NOT M_AnyAlarmActive THEN
    FirstAlarmCode := ALM_NONE;              // hết sạch mới xoá
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong><code>FirstAlarmCode</code> là thứ giúp người bảo trì nhiều nhất.</strong> Một sự cố thường kéo theo năm báo
động; ⚠ cái xuất hiện <strong>đầu tiên</strong> mới là nguyên nhân, bốn cái sau là hậu quả (Chương 44).</p>
<p>⚠ <strong>Không cho xác nhận khi nguyên nhân còn đó.</strong> Nếu không, người vận hành sẽ bấm Ack cho im rồi
quên mất — và hệ báo động biến thành tiếng ồn.</p>
<p>⚡ Một dòng báo động đủ dùng phải nói <strong>bước nào · đang chờ gì · nên kiểm tra gì</strong>, không phải
<em>&quot;Lỗi trạm 1&quot;</em> (Chương 26, Chương 44).</p>
</blockquote>
<hr>
<h2 id="l12-analog-bn-bưc-đúng-th-t">L.12 Analog: bốn bước, đúng thứ tự</h2>
<p>⭐ Mẫu rút gọn của Chương 32 mục 32.9, áp cho <code>AI_AirPress</code>.</p>
<pre><code class="language-iecst">VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ứng 20 mA — ⚠⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 1000;    // 10,00 bar — hết dải cảm biến
    RAW_WIRE_BREAK   : DINT := -2000;   // dưới ~3,6 mA — ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;   // trên ~21 mA
    AIR_LOW_ON_X100  : DINT := 450;     // báo khi TỤT dưới 4,50 bar
    AIR_LOW_OFF_X100 : DINT := 500;     // chỉ hết khi LÊN quá 5,00 bar
    FILT_K           : DINT := 20;      // lọc nhẹ — CHỈ cho hiển thị
END_VAR

// ── 1. PHÁT HIỆN NGOÀI DẢI TRƯỚC — chưa hợp lệ thì chưa quy đổi ──
IF RawAirPress &lt; RAW_WIRE_BREAK THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 1;    // đứt dây / mất nguồn cảm biến
ELSIF RawAirPress &gt; RAW_OVER_RANGE THEN
    M_AirPressFault := TRUE;  M_AirPressFaultCode := 2;    // chập / quá dải
ELSE
    M_AirPressFault := FALSE; M_AirPressFaultCode := 0;

    // ── 2. Quy đổi: NHÂN TRƯỚC, CHIA SAU, dùng DINT ──
    AirPressX100 := (RawAirPress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    AirPressFiltX100 := AirPressFiltX100
                      + (FILT_K * (AirPressX100 - AirPressFiltX100)) / 100;
END_IF;

// ── 4. Ngưỡng CÓ VÙNG CHẾT, dùng giá trị CHƯA LỌC ──
IF M_AirPressFault THEN
    M_AirLow := FALSE;                                     // mất phép đo ≠ áp thấp
ELSIF AirPressX100 &lt; AIR_LOW_ON_X100 THEN
    M_AirLow := TRUE;
ELSIF AirPressX100 &gt; AIR_LOW_OFF_X100 THEN
    M_AirLow := FALSE;
END_IF;
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Thứ tự bốn bước này không đổi được.</strong> Quy đổi trước khi kiểm hợp lệ nghĩa là ⚠ <strong>bạn đang quy
đổi một giá trị vô nghĩa thành một con số trông rất hợp lý</strong> (Chương 31, Chương 32).</p>
<p>⚠ <strong>Ngưỡng báo động dùng giá trị CHƯA lọc.</strong> Bộ lọc thêm trễ, và trễ đó cộng vào chuỗi trễ của cả
máy (Chương 32, mục 32.6). Lọc là để mắt người đọc dễ chịu, không phải để ra quyết định.</p>
<p>⚠ <strong>Hai ngưỡng khác nhau</strong>, không phải một. Một ngưỡng thì báo động sẽ <strong>nhấp nháy</strong> khi giá trị dao
động quanh nó.</p>
<p>⚠⚠ <strong><code>RAW_MAX</code> là con số đầu tiên phải tra.</strong> <code>27648</code> chỉ là một ví dụ thường gặp; nhiều hệ dùng
<code>32767</code>, <code>4095</code> hoặc số khác (Chương 32, Bẫy 4).</p>
</blockquote>
<hr>
<h2 id="l13-đèn-tháp-và-nháy-mi-lúc-nói-đúng-mt-th">L.13 Đèn tháp và nháy — mỗi lúc nói đúng một thứ</h2>
<pre><code class="language-iecst">VAR
    T_Blink : TON;
END_VAR

// ── Nhịp nháy 1 Hz dùng chung cho cả máy ──
T_Blink(IN := NOT T_Blink.Q, PT := T#500MS);
IF T_Blink.Q THEN
    M_Blink := NOT M_Blink;
END_IF;

// ── Đèn tháp: ưu tiên từ trên xuống, MỖI LÚC CHỈ MỘT màu ──
DO_LampRed    := M_AnyFault;
DO_LampYellow := NOT M_AnyFault AND (M_Paused OR M_NoNewCycle OR (M_ForceActive AND M_Blink));
DO_LampGreen  := NOT M_AnyFault AND NOT M_Paused AND M_Running;
DO_Buzzer     := M_AnyFault AND NOT M_AlarmAcked;
</code></pre>
<blockquote>
<p>⭐ <strong>Đèn vàng nháy khi còn cưỡng bức I/O</strong> là mẹo rẻ nhất chống quên gỡ force: nó biến một trạng
thái <strong>ẩn trong phần mềm</strong> thành thứ <strong>nhìn thấy được từ đầu kia xưởng</strong> (Chương 51).</p>
<p>⚠ <strong>Mỗi lúc chỉ một màu.</strong> Ba đèn cùng sáng thì người vận hành không đọc được gì, và đèn tháp mất
hết tác dụng.</p>
</blockquote>
<hr>
<h2 id="l14-đm-sn-lưng-con-s-phi-đúng-nghĩa">L.14 Đếm sản lượng — con số phải đúng nghĩa</h2>
<pre><code class="language-iecst">// ── Đếm ở nơi sản phẩm RỜI MÁY ĐÃ XONG, không đếm ở đầu vào ──
IF M_BoardOutfeed_Rise THEN
    IF M_LastResultOk THEN
        CountOk := CountOk + 1;
    ELSE
        CountNg := CountNg + 1;
    END_IF;
END_IF;

// ── Tỉ lệ đạt — ⚠⚠ LUÔN kiểm mẫu số ──
CountTotal := CountOk + CountNg;
IF CountTotal &gt; 0 THEN
    YieldPctX10 := (CountOk * 1000) / CountTotal;   // đơn vị 0,1 %
ELSE
    YieldPctX10 := 0;                               // đầu ca, chưa có sản phẩm nào
END_IF;
</code></pre>
<blockquote>
<p>⚠⚠ <strong>Đầu ca <code>CountTotal</code> bằng 0.</strong> Không có nhánh <code>ELSE</code> thì đây là <strong>chia cho 0</strong> — có hệ dừng CPU,
có hệ <strong>tự thay mẫu số bằng 1</strong> rồi chạy tiếp với con số sai mà không báo gì (Chương 19, mục 19.5).</p>
<p>⭐ <strong>Nhân trước, chia sau</strong> và <strong>đơn vị nằm trong tên biến</strong> — hai quy tắc của Chương 32 mục 32.4,
áp ở đây y hệt.</p>
<p>⚠ Ba bộ đếm nên là <code>DINT</code> và <strong>giữ được qua mất điện</strong>; nhưng vẫn phải <strong>ghi ra nơi khác</strong> — pin hết
thì số liệu biến mất âm thầm (Chương 18, Chương 54).</p>
</blockquote>
<hr>
<h2 id="l15-hút-chân-không-có-thi-ngưc-hai-ngõ-ra-hai-xác-nhn">L.15 Hút chân không có thổi ngược — hai ngõ ra, hai xác nhận</h2>
<p>⭐ <strong>Dùng khi:</strong> gắp sản phẩm bằng giác hút. ⚠ Mẫu này khác hẳn xy-lanh hai vị trí ở L.8: <strong>nhả không
phải là ngừng hút</strong>.</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_Vacuum
VAR_INPUT
    SuckReq     : BOOL;      // TRUE = hút · FALSE = nhả
    SensOK      : BOOL;      // công tắc áp chân không báo đã đủ độ chân không
    SensShield  : BOOL;      // bỏ qua cảm biến — có điều kiện, xem Chương 51
    InterLock   : BOOL;      // chặn từ tầng chống va chạm (Chương 27)
    SuckLimit   : TIME := T#1S;    // bao lâu thì phải đạt độ chân không
    BlowTime    : TIME := T#300MS; // thổi ngược bao lâu rồi tắt
END_VAR
VAR_OUTPUT
    OutSuck     : BOOL;      // van hút
    OutBlow     : BOOL;      // ⭐ van THỔI NGƯỢC — ngõ ra riêng
    Holding     : BOOL;      // đang giữ được sản phẩm
    Released    : BOOL;      // đã nhả xong
    Fault       : BOOL;
    FaultCode   : INT;       // 1 = hút không đạt · 2 = rơi giữa chừng
END_VAR
VAR
    T_Suck : TON;
    T_Blow : TON;
END_VAR

// ── Hút ──
OutSuck := SuckReq AND NOT InterLock;
Holding := OutSuck AND (SensOK OR SensShield);

T_Suck(IN := OutSuck AND NOT Holding, PT := SuckLimit);
IF T_Suck.Q THEN
    Fault := TRUE;  FaultCode := 1;        // hút mãi không đạt: hở, tắc, hoặc không có hàng
END_IF;

// ⚠⚠ MẤT CHÂN KHÔNG GIỮA CHỪNG — sản phẩm đã rơi, và đây là báo động RIÊNG
IF OutSuck AND NOT SensOK AND NOT SensShield AND T_Suck.ET &gt; SuckLimit THEN
    Fault := TRUE;  FaultCode := 2;
END_IF;

// ── Nhả: thổi ngược một nhịp NGẮN rồi TẮT ──
T_Blow(IN := NOT SuckReq, PT := BlowTime);
OutBlow  := NOT SuckReq AND NOT T_Blow.Q;  // thổi trong BlowTime, sau đó thôi
Released := NOT SuckReq AND T_Blow.Q;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Ba điều làm mẫu này khác xy-lanh hai vị trí, và cả ba đều là chỗ hay sai:</strong></p>
<div class="table-wrap"><table>
<thead>
<tr>
<th></th>
<th></th>
</tr>
</thead>
<tbody><tr>
<td>1</td>
<td>⭐ <strong>Ngừng hút KHÔNG phải là nhả.</strong> Sản phẩm nhẹ sẽ dính lại vì độ chân không còn dư — phải <strong>thổi ngược</strong> mới rời ra đúng chỗ</td>
</tr>
<tr>
<td>2</td>
<td>⚠⚠ <strong>Thổi ngược phải TẮT sau một nhịp ngắn.</strong> Thổi liên tục thì tốn khí, làm bẩn sản phẩm, và ⭐ <strong>thổi bay sản phẩm kế tiếp</strong></td>
</tr>
<tr>
<td>3</td>
<td>⚠⚠ <strong>&quot;Mất chân không giữa chừng&quot; là báo động riêng, khác &quot;hút không đạt&quot;.</strong> Loại một nghĩa là chưa gắp được; loại hai nghĩa là ⭐ <strong>sản phẩm đã rơi đâu đó trong máy</strong> — và phải tìm nó trước khi chạy tiếp</td>
</tr>
</tbody></table></div>
<p>⚡ <strong>Cảm biến ở đây là công tắc áp chân không, không phải cảm biến vị trí.</strong> Nó nói <em>&quot;đủ độ chân
không&quot;</em>, ⚠ <strong>không</strong> nói <em>&quot;đang giữ đúng một sản phẩm&quot;</em> — giác hút bịt vào mặt bàn cũng cho tín hiệu
y hệt (Chương 33, Chương 48).</p>
</blockquote>
<hr>
<h2 id="l16-đm-tui-th-vt-tư-cnh-báo-trưc-báo-đng-sau">L.16 Đếm tuổi thọ vật tư — cảnh báo trước, báo động sau</h2>
<p>⭐ <strong>Dùng khi:</strong> một thứ sẽ mòn và sẽ hỏng — van, giác hút, mũi tra keo, bộ lọc, đèn UV, dây đai. Mẫu
này biến <strong>một sự cố bất ngờ</strong> thành <strong>một việc có kế hoạch</strong> (Chương 53 mục 53.5).</p>
<pre><code class="language-iecst">FUNCTION_BLOCK FB_PartLife
VAR_INPUT
    CountTrig  : BOOL;       // một xung mỗi lần dùng — ⚠ đã bắt cạnh (L.7)
    ResetTrig  : BOOL;       // thay đồ mới → xoá về 0
    WarnLimit  : DINT;       // ⭐ ngưỡng NHẮC   ≈ tuổi thọ × 0,7
    AlarmLimit : DINT;       // ⭐ ngưỡng CẢNH BÁO ≈ tuổi thọ × 0,9
END_VAR
VAR_OUTPUT
    Count      : DINT;       // ⚠⚠ phải là biến GIỮ ĐƯỢC qua mất điện
    Warning    : BOOL;       // còn thời gian đặt hàng
    Alarm      : BOOL;       // nên thay ở lần dừng máy tới
    PctUsed    : INT;        // % đã dùng, đơn vị 1 %
END_VAR

IF ResetTrig THEN
    Count := 0;
ELSIF CountTrig THEN
    Count := Count + 1;
END_IF;

Warning := (Count &gt;= WarnLimit);
Alarm   := (Count &gt;= AlarmLimit);

IF AlarmLimit &gt; 0 THEN
    PctUsed := DINT_TO_INT((Count * 100) / AlarmLimit);
ELSE
    PctUsed := 0;                        // chưa đặt ngưỡng — đừng chia cho 0 (L.14)
END_IF;
END_FUNCTION_BLOCK
</code></pre>
<blockquote>
<p>⭐⭐ <strong>Hai ngưỡng, không phải một — và khoảng cách giữa chúng chính là thời gian đặt hàng phụ tùng.</strong>
Một ngưỡng thì bạn biết <em>đúng lúc đã muộn</em>.</p>
<p>⚠⚠ <strong>Cả hai ngưỡng đều là NHẮC, không được dừng máy.</strong> Một cỗ máy tự dừng vì <em>&quot;đã tới hạn thay
van&quot;</em> sẽ bị vô hiệu hoá trong vòng một tuần — và khi đó bạn mất luôn cả bộ đếm (Chương 53).</p>
<p>⚠⚠ <strong><code>Count</code> phải sống sót qua mất điện VÀ qua việc nạp lại chương trình.</strong> ⭐ Đây là chỗ phải
<strong>thử thật</strong>, không được tin: nhiều người phát hiện bộ đếm bảo trì của mình bị xoá mỗi lần nạp
chương trình — sau khi đã đếm được ba năm (Chương 11, Chương 54).</p>
<p>⚡ <strong>Một khối, nhiều thể hiện, ngưỡng là tham số.</strong> Đây đúng là mức 1 của việc tái sử dụng ở
Chương 30: mỗi vật tư một thể hiện, ngưỡng nạp từ bảng tham số — ⭐ <strong>thêm một thứ cần theo dõi chỉ
tốn một dòng khai báo</strong>, nên người ta sẽ thật sự thêm.</p>
</blockquote>
<hr>
<h2 id="l17-bng-tra-nhanh-mu-nào-cho-vic-gì">L.17 Bảng tra nhanh — mẫu nào cho việc gì</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Việc cần làm</th>
<th>Mẫu</th>
<th>Bẫy lớn nhất</th>
<th>Chương</th>
</tr>
</thead>
<tbody><tr>
<td>Nhấn nút rồi nhả, máy vẫn chạy</td>
<td>L.1</td>
<td>⚠ Vị trí của điều kiện dừng</td>
<td>15, 16</td>
</tr>
<tr>
<td>Gom điều kiện cho phép</td>
<td>L.2</td>
<td>⭐ Phải có <strong>lý do chặn</strong></td>
<td>25, 44</td>
</tr>
<tr>
<td>Dừng khẩn cấp</td>
<td>L.3</td>
<td>⚠⚠ <strong>Không phải việc của PLC</strong></td>
<td>47, 48</td>
</tr>
<tr>
<td>Dừng ngay / tạm dừng / cuối chu trình</td>
<td>L.4</td>
<td>⚠ Nhả kẹp khi tạm dừng</td>
<td>28</td>
</tr>
<tr>
<td>Chạy một lần hay tuần hoàn</td>
<td>L.5</td>
<td>⭐ Kiểm cho phép ở <strong>cuối</strong> chu trình</td>
<td>25</td>
</tr>
<tr>
<td>Trình tự nhiều bước</td>
<td>L.6</td>
<td>⚠ Timer để <strong>báo lỗi</strong>, không để chuyển bước</td>
<td>17, 26</td>
</tr>
<tr>
<td>Làm đúng một lần mỗi sự kiện</td>
<td>L.7</td>
<td>⚠ Lọc rung <strong>trước</strong> bắt cạnh</td>
<td>16, 18</td>
</tr>
<tr>
<td>Điều khiển xy-lanh</td>
<td>L.8</td>
<td>⭐ Kiểm <strong>hai cảm biến cùng báo</strong></td>
<td>27, 30, 48</td>
</tr>
<tr>
<td>Điều khiển servo</td>
<td>L.9</td>
<td>⚠ Giữ <code>Execute</code>; bỏ qua <code>CommandAborted</code></td>
<td>37</td>
</tr>
<tr>
<td>Đảo chiều, sao–tam giác</td>
<td>L.10</td>
<td>⚠⚠ <strong>Khoảng chết</strong> và <strong>khoá cơ khí</strong></td>
<td>3, 36</td>
</tr>
<tr>
<td>Báo động</td>
<td>L.11</td>
<td>⭐ Giữ <strong>báo động đầu tiên</strong></td>
<td>44</td>
</tr>
<tr>
<td>Đọc analog</td>
<td>L.12</td>
<td>⚠⚠ Kiểm ngoài dải <strong>trước</strong> khi quy đổi</td>
<td>31, 32</td>
</tr>
<tr>
<td>Đèn tháp</td>
<td>L.13</td>
<td>⚠ Mỗi lúc một màu</td>
<td>44, 51</td>
</tr>
<tr>
<td>Đếm sản lượng</td>
<td>L.14</td>
<td>⚠⚠ Chia cho 0 ở đầu ca</td>
<td>19, 55</td>
</tr>
<tr>
<td>Gắp bằng giác hút</td>
<td>L.15</td>
<td>⚠⚠ Ngừng hút <strong>không phải</strong> là nhả</td>
<td>6, 33, 46</td>
</tr>
<tr>
<td>Theo dõi tuổi thọ vật tư</td>
<td>L.16</td>
<td>⚠⚠ Bộ đếm bị xoá khi nạp lại chương trình</td>
<td>11, 53</td>
</tr>
</tbody></table></div>
<hr>
<blockquote>
<p>⚠⚠ <strong>Nhắc lại giới hạn.</strong> Mọi đoạn ở đây đều <strong>ngắn hơn thực tế</strong> — chúng bỏ qua phần riêng của máy
bạn, và bỏ qua mọi thứ thuộc về thiết kế an toàn.</p>
<p>⭐ Hãy đọc chương được dẫn để hiểu <strong>vì sao</strong> mẫu viết như vậy, rồi viết lại bằng tên biến của bạn.
⚠ <strong>Chép nguyên mà không hiểu là cách tạo ra lỗi rất giống code đúng</strong> — và loại lỗi đó khó tìm
nhất, vì người đọc lại code sẽ thấy nó quen mắt rồi lướt qua.</p>
</blockquote>
</div>
</div>

<button id="top-btn" onclick="window.scrollTo({top:0,behavior:'smooth'})"
        title="Về đầu trang">↑</button>

<script>
  var tocEl = document.getElementById('toc');

  // Highlight mục lục khi scroll
  const headings = document.querySelectorAll('h1, h2, h3');
  const tocLinks = document.querySelectorAll('#toc a');

  const observer = new IntersectionObserver(entries => {
    entries.forEach(entry => {
      if (entry.isIntersecting) {
        const id = entry.target.id;
        tocLinks.forEach(a => {
          a.style.color = a.getAttribute('href') === '#' + id
            ? '#e2e8f0' : '';
          a.parentElement.style.background = a.getAttribute('href') === '#' + id
            ? '#2a2d3e' : '';
        });
      }
    });
  }, { rootMargin: '-10% 0px -80% 0px' });

  headings.forEach(h => {
    if (h.id) observer.observe(h);
  });

  // Trên mobile: đóng drawer mục lục ngay khi chọn một mục
  tocLinks.forEach(a => {
    a.addEventListener('click', () => {
      if (window.matchMedia('(max-width: 820px)').matches) {
        tocEl.classList.remove('open');
      }
    });
  });

  // Ẩn/hiện nút top
  window.addEventListener('scroll', () => {
    document.getElementById('top-btn').style.opacity =
      window.scrollY > 400 ? '1' : '0';
  });

  // Đóng drawer bằng phím Esc
  document.addEventListener('keydown', (e) => {
    if (e.key === 'Escape') tocEl.classList.remove('open');
  });
</script>
</body>
</html>
