<!-- SECTION: COVER -->
# Sổ tay Lập trình PLC & Điều khiển Máy Tự động hoá

> Dành cho người mới vào nghề tự động hoá, thợ điện chuyển sang lập trình,
> và sinh viên muốn làm được một cỗ máy thật

---

| | |
|---|---|
| **Phiên bản** | v1.2.0.260913 |
| **Tác giả** | AI & songloi0730 |
| **Xuất bản** | 09/2026 |
| **Giấy phép** | [CC BY-NC-SA 4.0](https://creativecommons.org/licenses/by-nc-sa/4.0/) |

---

### Sách này khác gì

- **Trung lập hãng.** Dạy khái niệm theo **IEC 61131-3** một lần; phương ngữ của
  Siemens · Mitsubishi · Inovance · CODESYS · Rockwell gom vào **Phụ lục A**.
- **Một máy mẫu xuyên suốt.** Mọi ví dụ từ Chương 8 trở đi dùng chung cỗ máy
  **DP-01** — trạm tra keo & sấy UV trên chuyền board mạch. Hồ sơ đầy đủ ở
  **Phụ lục J**.
- **Dạy cả phần sau khi máy đã chạy** — lắp đặt, chẩn đoán, bảo trì, sao lưu,
  đo chu kỳ, nâng cấp máy cũ. Phần mà tài liệu nhập môn thường bỏ trống.
- **Mọi con số đều được đối chiếu tài liệu gốc.** Nhật ký đối chiếu ghi rõ
  khẳng định nào đã kiểm, với nguồn nào.

---

> ⚠⚠ **ĐỌC TRƯỚC KHI DÙNG CHO MÁY THẬT**
>
> Sách này giúp bạn **hiểu** và **đặt đúng câu hỏi**. Nó **không thay thế**:
> đánh giá rủi ro cho cỗ máy cụ thể của bạn · thiết kế điện do người có chuyên
> môn thực hiện · bản gốc tiêu chuẩn · quy định hiện hành tại thị trường của bạn.
>
> ⚠ Các chương chạm phần an toàn — **Chương 3, 6, 47, 48 và Phụ lục D** — mang
> cờ cảnh báo và **đang chờ chuyên gia an toàn máy rà soát**. Không dùng chúng
> làm căn cứ thiết kế cho tới khi có.

---

### Góp ý và đánh giá

Quét mã QR hoặc truy cập: [docs.google.com/forms/.../viewform](https://docs.google.com/forms/d/e/1FAIpQLSec734XvPwDWHGrfvk7gHs_sYFwV1jojxTKtJJOmp7-b-j8aA/viewform)

<svg width="120" height="120" version="1.1" viewBox="0 0 45 45" xmlns="http://www.w3.org/2000/svg"><rect width="45" height="45" fill="#ffffff"/><path d="M2,2H3V3H2zM3,2H4V3H3zM4,2H5V3H4zM5,2H6V3H5zM6,2H7V3H6zM7,2H8V3H7zM8,2H9V3H8zM10,2H11V3H10zM11,2H12V3H11zM16,2H17V3H16zM20,2H21V3H20zM21,2H22V3H21zM24,2H25V3H24zM27,2H28V3H27zM31,2H32V3H31zM36,2H37V3H36zM37,2H38V3H37zM38,2H39V3H38zM39,2H40V3H39zM40,2H41V3H40zM41,2H42V3H41zM42,2H43V3H42zM2,3H3V4H2zM8,3H9V4H8zM10,3H11V4H10zM11,3H12V4H11zM12,3H13V4H12zM13,3H14V4H13zM17,3H18V4H17zM19,3H20V4H19zM21,3H22V4H21zM22,3H23V4H22zM24,3H25V4H24zM27,3H28V4H27zM32,3H33V4H32zM33,3H34V4H33zM34,3H35V4H34zM36,3H37V4H36zM42,3H43V4H42zM2,4H3V5H2zM4,4H5V5H4zM5,4H6V5H5zM6,4H7V5H6zM8,4H9V5H8zM10,4H11V5H10zM14,4H15V5H14zM15,4H16V5H15zM16,4H17V5H16zM17,4H18V5H17zM19,4H20V5H19zM20,4H21V5H20zM21,4H22V5H21zM22,4H23V5H22zM23,4H24V5H23zM25,4H26V5H25zM27,4H28V5H27zM28,4H29V5H28zM33,4H34V5H33zM36,4H37V5H36zM38,4H39V5H38zM39,4H40V5H39zM40,4H41V5H40zM42,4H43V5H42zM2,5H3V6H2zM4,5H5V6H4zM5,5H6V6H5zM6,5H7V6H6zM8,5H9V6H8zM12,5H13V6H12zM13,5H14V6H13zM14,5H15V6H14zM15,5H16V6H15zM16,5H17V6H16zM18,5H19V6H18zM24,5H25V6H24zM25,5H26V6H25zM27,5H28V6H27zM30,5H31V6H30zM33,5H34V6H33zM34,5H35V6H34zM36,5H37V6H36zM38,5H39V6H38zM39,5H40V6H39zM40,5H41V6H40zM42,5H43V6H42zM2,6H3V7H2zM4,6H5V7H4zM5,6H6V7H5zM6,6H7V7H6zM8,6H9V7H8zM10,6H11V7H10zM12,6H13V7H12zM13,6H14V7H13zM15,6H16V7H15zM16,6H17V7H16zM20,6H21V7H20zM21,6H22V7H21zM23,6H24V7H23zM26,6H27V7H26zM29,6H30V7H29zM30,6H31V7H30zM31,6H32V7H31zM32,6H33V7H32zM36,6H37V7H36zM38,6H39V7H38zM39,6H40V7H39zM40,6H41V7H40zM42,6H43V7H42zM2,7H3V8H2zM8,7H9V8H8zM13,7H14V8H13zM16,7H17V8H16zM18,7H19V8H18zM25,7H26V8H25zM27,7H28V8H27zM28,7H29V8H28zM31,7H32V8H31zM34,7H35V8H34zM36,7H37V8H36zM42,7H43V8H42zM2,8H3V9H2zM3,8H4V9H3zM4,8H5V9H4zM5,8H6V9H5zM6,8H7V9H6zM7,8H8V9H7zM8,8H9V9H8zM10,8H11V9H10zM12,8H13V9H12zM14,8H15V9H14zM16,8H17V9H16zM18,8H19V9H18zM20,8H21V9H20zM22,8H23V9H22zM24,8H25V9H24zM26,8H27V9H26zM28,8H29V9H28zM30,8H31V9H30zM32,8H33V9H32zM34,8H35V9H34zM36,8H37V9H36zM37,8H38V9H37zM38,8H39V9H38zM39,8H40V9H39zM40,8H41V9H40zM41,8H42V9H41zM42,8H43V9H42zM14,9H15V10H14zM17,9H18V10H17zM21,9H22V10H21zM22,9H23V10H22zM24,9H25V10H24zM25,9H26V10H25zM27,9H28V10H27zM32,9H33V10H32zM33,9H34V10H33zM34,9H35V10H34zM2,10H3V11H2zM5,10H6V11H5zM6,10H7V11H6zM7,10H8V11H7zM8,10H9V11H8zM9,10H10V11H9zM10,10H11V11H10zM12,10H13V11H12zM14,10H15V11H14zM15,10H16V11H15zM16,10H17V11H16zM17,10H18V11H17zM18,10H19V11H18zM19,10H20V11H19zM21,10H22V11H21zM24,10H25V11H24zM26,10H27V11H26zM28,10H29V11H28zM29,10H30V11H29zM30,10H31V11H30zM31,10H32V11H31zM33,10H34V11H33zM35,10H36V11H35zM38,10H39V11H38zM40,10H41V11H40zM41,10H42V11H41zM42,10H43V11H42zM2,11H3V12H2zM9,11H10V12H9zM10,11H11V12H10zM13,11H14V12H13zM15,11H16V12H15zM18,11H19V12H18zM20,11H21V12H20zM21,11H22V12H21zM22,11H23V12H22zM24,11H25V12H24zM25,11H26V12H25zM27,11H28V12H27zM28,11H29V12H28zM29,11H30V12H29zM32,11H33V12H32zM33,11H34V12H33zM37,11H38V12H37zM38,11H39V12H38zM41,11H42V12H41zM2,12H3V13H2zM3,12H4V13H3zM4,12H5V13H4zM5,12H6V13H5zM6,12H7V13H6zM8,12H9V13H8zM12,12H13V13H12zM14,12H15V13H14zM15,12H16V13H15zM16,12H17V13H16zM25,12H26V13H25zM26,12H27V13H26zM29,12H30V13H29zM35,12H36V13H35zM37,12H38V13H37zM40,12H41V13H40zM3,13H4V14H3zM7,13H8V14H7zM12,13H13V14H12zM14,13H15V14H14zM16,13H17V14H16zM18,13H19V14H18zM19,13H20V14H19zM22,13H23V14H22zM25,13H26V14H25zM29,13H30V14H29zM31,13H32V14H31zM32,13H33V14H32zM33,13H34V14H33zM34,13H35V14H34zM38,13H39V14H38zM39,13H40V14H39zM41,13H42V14H41zM42,13H43V14H42zM5,14H6V15H5zM6,14H7V15H6zM7,14H8V15H7zM8,14H9V15H8zM9,14H10V15H9zM10,14H11V15H10zM11,14H12V15H11zM13,14H14V15H13zM15,14H16V15H15zM17,14H18V15H17zM19,14H20V15H19zM24,14H25V15H24zM26,14H27V15H26zM27,14H28V15H27zM30,14H31V15H30zM31,14H32V15H31zM34,14H35V15H34zM35,14H36V15H35zM36,14H37V15H36zM37,14H38V15H37zM2,15H3V16H2zM6,15H7V16H6zM9,15H10V16H9zM15,15H16V16H15zM16,15H17V16H16zM18,15H19V16H18zM19,15H20V16H19zM20,15H21V16H20zM21,15H22V16H21zM22,15H23V16H22zM23,15H24V16H23zM24,15H25V16H24zM25,15H26V16H25zM27,15H28V16H27zM29,15H30V16H29zM30,15H31V16H30zM32,15H33V16H32zM36,15H37V16H36zM38,15H39V16H38zM2,16H3V17H2zM5,16H6V17H5zM7,16H8V17H7zM8,16H9V17H8zM9,16H10V17H9zM11,16H12V17H11zM12,16H13V17H12zM13,16H14V17H13zM14,16H15V17H14zM17,16H18V17H17zM19,16H20V17H19zM20,16H21V17H20zM21,16H22V17H21zM22,16H23V17H22zM24,16H25V17H24zM26,16H27V17H26zM28,16H29V17H28zM29,16H30V17H29zM31,16H32V17H31zM32,16H33V17H32zM33,16H34V17H33zM35,16H36V17H35zM36,16H37V17H36zM38,16H39V17H38zM42,16H43V17H42zM6,17H7V18H6zM7,17H8V18H7zM15,17H16V18H15zM17,17H18V18H17zM18,17H19V18H18zM20,17H21V18H20zM22,17H23V18H22zM24,17H25V18H24zM25,17H26V18H25zM26,17H27V18H26zM30,17H31V18H30zM34,17H35V18H34zM35,17H36V18H35zM37,17H38V18H37zM38,17H39V18H38zM39,17H40V18H39zM40,17H41V18H40zM42,17H43V18H42zM2,18H3V19H2zM4,18H5V19H4zM7,18H8V19H7zM8,18H9V19H8zM10,18H11V19H10zM12,18H13V19H12zM13,18H14V19H13zM14,18H15V19H14zM15,18H16V19H15zM16,18H17V19H16zM17,18H18V19H17zM18,18H19V19H18zM19,18H20V19H19zM24,18H25V19H24zM25,18H26V19H25zM26,18H27V19H26zM31,18H32V19H31zM33,18H34V19H33zM34,18H35V19H34zM35,18H36V19H35zM39,18H40V19H39zM41,18H42V19H41zM42,18H43V19H42zM2,19H3V20H2zM3,19H4V20H3zM4,19H5V20H4zM6,19H7V20H6zM7,19H8V20H7zM9,19H10V20H9zM11,19H12V20H11zM13,19H14V20H13zM14,19H15V20H14zM15,19H16V20H15zM16,19H17V20H16zM18,19H19V20H18zM19,19H20V20H19zM20,19H21V20H20zM21,19H22V20H21zM22,19H23V20H22zM23,19H24V20H23zM28,19H29V20H28zM31,19H32V20H31zM34,19H35V20H34zM35,19H36V20H35zM38,19H39V20H38zM39,19H40V20H39zM2,20H3V21H2zM4,20H5V21H4zM5,20H6V21H5zM6,20H7V21H6zM7,20H8V21H7zM8,20H9V21H8zM11,20H12V21H11zM12,20H13V21H12zM14,20H15V21H14zM17,20H18V21H17zM18,20H19V21H18zM19,20H20V21H19zM20,20H21V21H20zM21,20H22V21H21zM25,20H26V21H25zM26,20H27V21H26zM29,20H30V21H29zM31,20H32V21H31zM32,20H33V21H32zM33,20H34V21H33zM37,20H38V21H37zM38,20H39V21H38zM42,20H43V21H42zM3,21H4V22H3zM5,21H6V22H5zM6,21H7V22H6zM9,21H10V22H9zM14,21H15V22H14zM15,21H16V22H15zM17,21H18V22H17zM22,21H23V22H22zM23,21H24V22H23zM25,21H26V22H25zM26,21H27V22H26zM27,21H28V22H27zM35,21H36V22H35zM36,21H37V22H36zM38,21H39V22H38zM40,21H41V22H40zM42,21H43V22H42zM4,22H5V23H4zM5,22H6V23H5zM7,22H8V23H7zM8,22H9V23H8zM9,22H10V23H9zM10,22H11V23H10zM11,22H12V23H11zM13,22H14V23H13zM14,22H15V23H14zM20,22H21V23H20zM22,22H23V23H22zM23,22H24V23H23zM25,22H26V23H25zM28,22H29V23H28zM31,22H32V23H31zM32,22H33V23H32zM33,22H34V23H33zM34,22H35V23H34zM36,22H37V23H36zM40,22H41V23H40zM41,22H42V23H41zM42,22H43V23H42zM4,23H5V24H4zM5,23H6V24H5zM6,23H7V24H6zM7,23H8V24H7zM9,23H10V24H9zM11,23H12V24H11zM13,23H14V24H13zM14,23H15V24H14zM16,23H17V24H16zM23,23H24V24H23zM24,23H25V24H24zM25,23H26V24H25zM26,23H27V24H26zM27,23H28V24H27zM28,23H29V24H28zM31,23H32V24H31zM32,23H33V24H32zM33,23H34V24H33zM34,23H35V24H34zM37,23H38V24H37zM38,23H39V24H38zM40,23H41V24H40zM8,24H9V25H8zM11,24H12V25H11zM14,24H15V25H14zM15,24H16V25H15zM16,24H17V25H16zM22,24H23V25H22zM24,24H25V25H24zM25,24H26V25H25zM27,24H28V25H27zM29,24H30V25H29zM35,24H36V25H35zM36,24H37V25H36zM38,24H39V25H38zM40,24H41V25H40zM3,25H4V26H3zM5,25H6V26H5zM6,25H7V26H6zM11,25H12V26H11zM13,25H14V26H13zM15,25H16V26H15zM17,25H18V26H17zM18,25H19V26H18zM19,25H20V26H19zM20,25H21V26H20zM21,25H22V26H21zM22,25H23V26H22zM24,25H25V26H24zM26,25H27V26H26zM28,25H29V26H28zM30,25H31V26H30zM31,25H32V26H31zM33,25H34V26H33zM34,25H35V26H34zM35,25H36V26H35zM41,25H42V26H41zM2,26H3V27H2zM5,26H6V27H5zM7,26H8V27H7zM8,26H9V27H8zM9,26H10V27H9zM13,26H14V27H13zM15,26H16V27H15zM16,26H17V27H16zM18,26H19V27H18zM21,26H22V27H21zM22,26H23V27H22zM25,26H26V27H25zM26,26H27V27H26zM29,26H30V27H29zM30,26H31V27H30zM34,26H35V27H34zM35,26H36V27H35zM36,26H37V27H36zM41,26H42V27H41zM42,26H43V27H42zM4,27H5V28H4zM7,27H8V28H7zM9,27H10V28H9zM10,27H11V28H10zM11,27H12V28H11zM15,27H16V28H15zM16,27H17V28H16zM17,27H18V28H17zM18,27H19V28H18zM20,27H21V28H20zM25,27H26V28H25zM27,27H28V28H27zM28,27H29V28H28zM29,27H30V28H29zM32,27H33V28H32zM34,27H35V28H34zM35,27H36V28H35zM36,27H37V28H36zM37,27H38V28H37zM38,27H39V28H38zM40,27H41V28H40zM42,27H43V28H42zM2,28H3V29H2zM5,28H6V29H5zM6,28H7V29H6zM7,28H8V29H7zM8,28H9V29H8zM11,28H12V29H11zM12,28H13V29H12zM13,28H14V29H13zM14,28H15V29H14zM17,28H18V29H17zM21,28H22V29H21zM22,28H23V29H22zM23,28H24V29H23zM29,28H30V29H29zM32,28H33V29H32zM33,28H34V29H33zM34,28H35V29H34zM39,28H40V29H39zM42,28H43V29H42zM3,29H4V30H3zM5,29H6V30H5zM11,29H12V30H11zM13,29H14V30H13zM16,29H17V30H16zM20,29H21V30H20zM21,29H22V30H21zM24,29H25V30H24zM25,29H26V30H25zM29,29H30V30H29zM30,29H31V30H30zM33,29H34V30H33zM35,29H36V30H35zM36,29H37V30H36zM37,29H38V30H37zM38,29H39V30H38zM39,29H40V30H39zM40,29H41V30H40zM41,29H42V30H41zM2,30H3V31H2zM5,30H6V31H5zM6,30H7V31H6zM8,30H9V31H8zM13,30H14V31H13zM14,30H15V31H14zM15,30H16V31H15zM16,30H17V31H16zM17,30H18V31H17zM18,30H19V31H18zM19,30H20V31H19zM21,30H22V31H21zM22,30H23V31H22zM23,30H24V31H23zM24,30H25V31H24zM25,30H26V31H25zM27,30H28V31H27zM29,30H30V31H29zM31,30H32V31H31zM33,30H34V31H33zM37,30H38V31H37zM39,30H40V31H39zM42,30H43V31H42zM2,31H3V32H2zM3,31H4V32H3zM10,31H11V32H10zM11,31H12V32H11zM13,31H14V32H13zM16,31H17V32H16zM18,31H19V32H18zM22,31H23V32H22zM23,31H24V32H23zM29,31H30V32H29zM32,31H33V32H32zM33,31H34V32H33zM38,31H39V32H38zM42,31H43V32H42zM2,32H3V33H2zM3,32H4V33H3zM4,32H5V33H4zM5,32H6V33H5zM6,32H7V33H6zM7,32H8V33H7zM8,32H9V33H8zM10,32H11V33H10zM11,32H12V33H11zM12,32H13V33H12zM13,32H14V33H13zM14,32H15V33H14zM18,32H19V33H18zM20,32H21V33H20zM22,32H23V33H22zM23,32H24V33H23zM24,32H25V33H24zM25,32H26V33H25zM29,32H30V33H29zM30,32H31V33H30zM33,32H34V33H33zM34,32H35V33H34zM35,32H36V33H35zM42,32H43V33H42zM2,33H3V34H2zM3,33H4V34H3zM4,33H5V34H4zM7,33H8V34H7zM9,33H10V34H9zM14,33H15V34H14zM15,33H16V34H15zM16,33H17V34H16zM18,33H19V34H18zM20,33H21V34H20zM25,33H26V34H25zM27,33H28V34H27zM28,33H29V34H28zM29,33H30V34H29zM30,33H31V34H30zM34,33H35V34H34zM36,33H37V34H36zM37,33H38V34H37zM39,33H40V34H39zM40,33H41V34H40zM41,33H42V34H41zM42,33H43V34H42zM2,34H3V35H2zM3,34H4V35H3zM4,34H5V35H4zM5,34H6V35H5zM6,34H7V35H6zM7,34H8V35H7zM8,34H9V35H8zM9,34H10V35H9zM13,34H14V35H13zM15,34H16V35H15zM16,34H17V35H16zM18,34H19V35H18zM23,34H24V35H23zM25,34H26V35H25zM26,34H27V35H26zM29,34H30V35H29zM31,34H32V35H31zM34,34H35V35H34zM35,34H36V35H35zM36,34H37V35H36zM37,34H38V35H37zM38,34H39V35H38zM39,34H40V35H39zM40,34H41V35H40zM42,34H43V35H42zM10,35H11V36H10zM12,35H13V36H12zM17,35H18V36H17zM18,35H19V36H18zM19,35H20V36H19zM20,35H21V36H20zM25,35H26V36H25zM31,35H32V36H31zM34,35H35V36H34zM38,35H39V36H38zM40,35H41V36H40zM41,35H42V36H41zM2,36H3V37H2zM3,36H4V37H3zM4,36H5V37H4zM5,36H6V37H5zM6,36H7V37H6zM7,36H8V37H7zM8,36H9V37H8zM10,36H11V37H10zM11,36H12V37H11zM14,36H15V37H14zM15,36H16V37H15zM16,36H17V37H16zM18,36H19V37H18zM22,36H23V37H22zM23,36H24V37H23zM25,36H26V37H25zM27,36H28V37H27zM29,36H30V37H29zM30,36H31V37H30zM33,36H34V37H33zM34,36H35V37H34zM36,36H37V37H36zM38,36H39V37H38zM2,37H3V38H2zM8,37H9V38H8zM10,37H11V38H10zM11,37H12V38H11zM12,37H13V38H12zM15,37H16V38H15zM20,37H21V38H20zM22,37H23V38H22zM25,37H26V38H25zM26,37H27V38H26zM29,37H30V38H29zM30,37H31V38H30zM31,37H32V38H31zM33,37H34V38H33zM34,37H35V38H34zM38,37H39V38H38zM39,37H40V38H39zM41,37H42V38H41zM2,38H3V39H2zM4,38H5V39H4zM5,38H6V39H5zM6,38H7V39H6zM8,38H9V39H8zM10,38H11V39H10zM11,38H12V39H11zM13,38H14V39H13zM18,38H19V39H18zM19,38H20V39H19zM21,38H22V39H21zM23,38H24V39H23zM24,38H25V39H24zM25,38H26V39H25zM26,38H27V39H26zM29,38H30V39H29zM33,38H34V39H33zM34,38H35V39H34zM35,38H36V39H35zM36,38H37V39H36zM37,38H38V39H37zM38,38H39V39H38zM39,38H40V39H39zM2,39H3V40H2zM4,39H5V40H4zM5,39H6V40H5zM6,39H7V40H6zM8,39H9V40H8zM10,39H11V40H10zM11,39H12V40H11zM16,39H17V40H16zM18,39H19V40H18zM19,39H20V40H19zM20,39H21V40H20zM24,39H25V40H24zM25,39H26V40H25zM28,39H29V40H28zM29,39H30V40H29zM30,39H31V40H30zM37,39H38V40H37zM40,39H41V40H40zM42,39H43V40H42zM2,40H3V41H2zM4,40H5V41H4zM5,40H6V41H5zM6,40H7V41H6zM8,40H9V41H8zM11,40H12V41H11zM16,40H17V41H16zM17,40H18V41H17zM21,40H22V41H21zM24,40H25V41H24zM28,40H29V41H28zM29,40H30V41H29zM31,40H32V41H31zM32,40H33V41H32zM35,40H36V41H35zM37,40H38V41H37zM38,40H39V41H38zM40,40H41V41H40zM42,40H43V41H42zM2,41H3V42H2zM8,41H9V42H8zM11,41H12V42H11zM13,41H14V42H13zM14,41H15V42H14zM18,41H19V42H18zM19,41H20V42H19zM20,41H21V42H20zM22,41H23V42H22zM30,41H31V42H30zM35,41H36V42H35zM36,41H37V42H36zM38,41H39V42H38zM40,41H41V42H40zM42,41H43V42H42zM2,42H3V43H2zM3,42H4V43H3zM4,42H5V43H4zM5,42H6V43H5zM6,42H7V43H6zM7,42H8V43H7zM8,42H9V43H8zM10,42H11V43H10zM12,42H13V43H12zM13,42H14V43H13zM16,42H17V43H16zM17,42H18V43H17zM19,42H20V43H19zM20,42H21V43H20zM21,42H22V43H21zM22,42H23V43H22zM24,42H25V43H24zM25,42H26V43H25zM26,42H27V43H26zM27,42H28V43H27zM30,42H31V43H30zM34,42H35V43H34zM38,42H39V43H38z" id="qr-path" fill="#000000" fill-opacity="1" fill-rule="nonzero" stroke="none"/></svg>

<!-- SECTION: MucLuc -->
---
# Mục lục — Sổ tay Lập trình PLC & Điều khiển Máy Tự động hoá

> Sách độc lập, **trung lập hãng** *(vendor-neutral)*: dạy nguyên lý theo IEC 61131-3 một lần, rồi
> chỉ cách hiện thực hoá trên từng hệ ở Phụ lục A. Người đọc **không cần mở bất kỳ tài liệu nào khác**
> để hiểu và làm được một chương (bất biến B6). Mọi ví dụ từ Ch.8 dùng chung một máy mẫu —
> hồ sơ ở `docs/case_study_may_mau.md`.
>
> Thuật ngữ chuyên môn ghi **song ngữ** ở lần xuất hiện đầu mỗi chương (bất biến B11).

Trạng thái: ⬜ chưa viết · 🟨 đang viết · ✅ xong · 🔍 chờ xác minh kỹ thuật · ⚠ cần chuyên gia an toàn duyệt

**Tổng: 58 chương · 11 phụ lục** (A tách thành A1/A2 nên bảng có 12 dòng). Hiện tại **18/58** — đợt 1 (Ch.1, 4, 10, 15) · đợt 2 (Ch.23, 25–28) · đợt 3 (Ch.47, 48, 50, 51, 52) · đợt 4 đang làm (Ch.6, 7, 17, 30).
Mở rộng từ 43 chương theo quyết định ở `docs/design-notes/0002-*.md`.

---

## Sách này là gì — và vì sao cần thêm một cuốn sách PLC nữa

Thị trường đã đầy tutorial PLC. Chúng hầu hết mắc **một trong ba bệnh**:

| Bệnh | Biểu hiện | Sách này chữa bằng |
|---|---|---|
| **Sách "bấm nút"** | Dạy click theo phần mềm một hãng; hãng đổi giao diện là sách chết; người đọc đổi việc sang hãng khác thì mất trắng | Thân sách trung lập hãng theo IEC 61131-3; phương ngữ 5 hệ gom vào Phụ lục A |
| **Sách "danh mục lệnh"** | Liệt kê TON/CTU/MOVE… nhưng không dạy **thiết kế logic**; người đọc biết lệnh mà không viết nổi một máy chạy được | Phần IV — nguyên một phần về thiết kế trạng thái, trình tự và kiến trúc chương trình |
| **Sách "chỉ có code"** | Không đấu dây, không khí nén, không chống nhiễu, không an toàn máy, **không xử lý sự cố** | Phần I (nền tảng vật lý) + Phần VII (an toàn/kiểm thử/chẩn đoán) chiếm ~⅓ sách |

**Mục tiêu bao trùm:** người đọc **không phải đi tìm tài liệu khác** để làm xong một cỗ máy — từ lúc
nhận yêu cầu đến lúc bàn giao và bảo trì.

**Đối tượng:** người mới vào nghề tự động hoá đến ~3 năm kinh nghiệm, thuộc một trong ba xuất phát
điểm dưới đây. Trọng tâm ngành: **sản xuất điện tử**.
**Không phải:** sách lý thuyết điều khiển hàn lâm; không phải hướng dẫn sử dụng một phần mềm.

### Ba lộ trình đọc (Ch.1 hướng dẫn chi tiết)

| Xuất phát điểm | Đọc lướt được | Bắt buộc đọc kỹ |
|---|---|---|
| **A — Chuyển ngành, không biết điện** (cơ khí, IT, kinh tế…) | Không bỏ chương nào | Trọn Phần I trước khi chạm Phần III |
| **B — Thợ điện / kỹ thuật viên đi lên** | Ch.3, Ch.5 | Phần III–IV (tư duy lập trình), Ch.30 (chuẩn hoá) |
| **C — Dân lập trình phần mềm sang** | Ch.20 (ST) | Ch.10 (vòng quét — bẫy lớn nhất), Phần I, Phần VII |

> Lộ trình C tồn tại vì một quan sát lặp lại trong nghề: người biết code thường **thua ở chỗ tưởng
> dễ** — họ viết vòng lặp trong môi trường quét, tin vào lệnh thay vì tín hiệu phản hồi, và không có
> phản xạ "mất nguồn giữa chừng thì máy đang ở trạng thái nào".

---

## Máy mẫu xuyên suốt — DP-01

Từ Ch.8 trở đi, mọi ví dụ dùng chung **DP-01 · Trạm tra keo & sấy UV trên chuyền board mạch**
*(dispensing & UV-cure station on a PCB conveyor line)*. Máy gồm **hai trạm nối tiếp** — nhờ vậy dạy
được pipeline và phục hồi sau lỗi ở mức máy thật, thứ máy một trạm không dạy nổi.

Máy được **bóc lớp dần**, chương thuộc lát cắt nào chỉ dùng thiết bị của lát cắt đó trở về trước:

| Lát cắt | Thiết bị dùng tới | Chương |
|---|---|---|
| 1 — thuần rời rạc | Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, ionizer | Ch.8–22 |
| 2 — thêm thiết kế | + máy trạng thái 2 trạm, trình tự song song, công thức sản phẩm | Ch.23–30 |
| 3 — thêm analog & trục | + áp keo, nhiệt độ, cường độ UV, gantry XY/Z | Ch.31–37 |
| 4 — thêm mạng | + mã 2D, MES, SMEMA, HMI | Ch.38–46 |
| 5 — đầy đủ | + mạch an toàn, chạy thử, chẩn đoán | Ch.47–58 |

Hồ sơ đầy đủ (I/O list, đặc tả trình tự, công thức, chức năng an toàn) → `docs/case_study_may_mau.md`.
Ch.57 ráp toàn bộ; Phụ lục J là bản hồ sơ hoàn chỉnh để dùng lại.

---

## PHẦN I — NỀN TẢNG TRƯỚC KHI CHẠM VÀO PLC

> Lý do phần này đứng đầu: trong nghề, lỗi tốn kém nhất của người mới **không phải lỗi logic** — mà là
> đấu sai nguồn cảm biến, chọn sai kiểu ngõ ra, tính thiếu lực xy-lanh, hoặc làm hỏng board vì tĩnh
> điện. Đây là lượng kiến thức nền **tối thiểu đủ để làm việc**, không phải giáo trình hàn lâm.

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 1 | [Sách này dành cho ai & cách dùng](ch01_sach_nay_danh_cho_ai.md) | 3 lộ trình đọc A/B/C và vì sao chia như vậy; giới thiệu máy mẫu DP-01 và cách máy được bóc lớp dần; **3 đường tra cứu** (học tuần tự / tra theo việc đang làm / tra theo triệu chứng hỏng — Phụ lục E); quy ước cảnh báo và quy ước song ngữ; "thành công = gì" sau mỗi phần | ✅ |
| 2 | [PLC là gì — và khi nào **không** nên dùng PLC](ch02_plc_la_gi_va_khi_nao_khong_nen_dung.md) | Bài toán gốc: tủ rơ-le dây chuyền ô tô, mỗi lần đổi đời xe phải đi lại dây → Modicon 084 (Dick Morley, 1968); PLC khác máy tính thường ở đâu (môi trường, tính tất định *(deterministic)*, khởi động lại, tuổi đời 15–20 năm); so sánh **PLC vs PAC vs DCS vs IPC vs vi điều khiển** — mỗi loại thắng ở đâu; ⭐ khi nào PLC là lựa chọn sai (nguyên mẫu một lần, xử lý ảnh nặng, sản phẩm hàng loạt giá rẻ) | ✅ |
| 3 | [Điện đủ dùng cho người làm PLC](ch03_dien_du_dung_cho_nguoi_lam_plc.md) | U/I/R, DC vs AC, vì sao chuẩn công nghiệp là 24 VDC; đọc đồng hồ vạn năng *(multimeter)* & ampe kìm *(clamp meter)* đúng cách — đo áp song song, đo dòng nối tiếp; rơ-le *(relay)* & contactor — cuộn hút vs tiếp điểm, tiếp điểm cưỡng bức *(forcibly guided contacts)*; **mạch Start/Stop tự giữ *(seal-in)* dựng bằng rơ-le trước khi dựng bằng PLC** — hiểu gốc của "latch"; an toàn điện & LOTO *(lockout–tagout)* | ✅ ⚠ |
| 4 | [Cảm biến số & đấu nối — NPN/PNP, sinking/sourcing](ch04_cam_bien_so_va_dau_noi.md) | ⭐ Chương gây nhầm nhất của nghề: sơ đồ chiều dòng cho từng tổ hợp, **bảng 4 tổ hợp và tổ hợp nào không chạy**; cảm biến 2/3/4 dây; dòng rò *(leakage current)* của cảm biến 2 dây làm ngõ vào "dính"; công tắc hành trình, tiệm cận cảm ứng/điện dung *(inductive/capacitive proximity)*, quang thu-phát/phản xạ/khuếch tán *(through-beam / retro-reflective / diffuse)*, reed xy-lanh; ⭐ **"trạng thái NORMAL" là lúc không có kích thích** — và vì sao mạch dừng phải dùng tiếp điểm NC | ✅ |
| 5 | [Cơ cấu chấp hành điện & tải](ch05_co_cau_chap_hanh_dien_va_tai.md) | Van điện từ *(solenoid valve)*; contactor cho động cơ; đèn tháp *(stack light)* & còi — quy ước màu; **tải cảm & mạch dập *(snubber)*** — V = L·di/dt, chọn diode / RC / varistor và đánh đổi thời gian nhả; rơ-le trung gian *(interposing relay)* — vì sao gần như luôn cần dù PLC "đủ dòng"; tính công suất nhánh 24 VDC | ✅ |
| 6 | [**Khí nén cho máy tự động hoá**](ch06_khi_nen.md) | Bộ lọc–điều áp–tra dầu *(FRL)* và vì sao khí bẩn giết van; van 5/2 vs 5/3, và ⭐ vì sao 5/3 "hở giữa" khác hẳn 5/3 "kín giữa" **khi mất điện**; xy-lanh — tính lực đẩy/kéo theo đường kính và áp, tính tốc độ, van tiết lưu *(flow control)* điều tốc bằng xả chứ không bằng cấp; xy-lanh không trục, xy-lanh quay; **chân không & giác hút *(vacuum & suction cup)*** — bơm chân không vs ejector, cảm biến chân không, bài toán hút board mạch; an toàn khí nén: van xả khí có khoá, năng lượng tích trữ khi LOTO | ✅ ⚠ |
| 7 | [**ESD & môi trường sản xuất điện tử**](ch07_esd_va_moi_truong_dien_tu.md) | ⭐ Đặc thù bắt buộc của ngành: vì sao board hỏng vì tĩnh điện **không có triệu chứng tại chỗ** — hỏng ngay hoặc hỏng tiềm ẩn bung ra ở tay khách hàng; cơ chế phóng tĩnh điện *(ESD)* và 3 mô hình phổ biến; **ba loại đất PE / 0V / ESD** — vì sao phải phân biệt, vì sao dây đeo cổ tay có điện trở hạn dòng; đường thoát tĩnh điện của máy: bàn, thảm, gá, băng tải; **bộ khử tĩnh điện *(ionizer)*** — đặt ở đâu, giám sát thế nào, vì sao phải đưa tín hiệu OK vào PLC; ảnh hưởng tới thiết kế cơ cấu chạm board; phòng sạch *(cleanroom)* ở mức đủ hiểu ràng buộc thiết kế | ✅ |

## PHẦN II — PHẦN CỨNG & VÒNG QUÉT

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 8 | [Kiến trúc phần cứng PLC](ch08_kien_truc_phan_cung_plc.md) | CPU / nguồn / backplane / module; I/O tại chỗ vs mở rộng vs **I/O phân tán *(remote I/O)*** — vì sao remote thắng khi máy dài, và cái giá phải trả về thời gian đáp ứng; cách PLC đánh địa chỉ module; pin & thẻ nhớ, giữ chương trình khi mất điện; công tắc RUN/STOP/REM và ý nghĩa an toàn của nó | ✅ |
| 9 | [Module vào/ra số — chọn đúng kiểu](ch09_module_vao_ra_so.md) | Ngõ vào sink vs source; ngõ ra **rơ-le vs transistor vs triac** — bảng đánh đổi (dòng, tốc độ đóng cắt, tuổi thọ, AC/DC, dòng rò) và bài toán chọn cho từng tải của DP-01; cách ly quang *(optical isolation)*; dòng tổng cho phép trên chân chung *(common)*; ước tính công suất nguồn 24 V cho toàn bộ I/O; module hỗn hợp và khi nào nên tránh | ✅ |
| 10 | [⭐ Vòng quét — mô hình tinh thần quan trọng nhất](ch10_vong_quet.md) | Đọc ảnh ngõ vào → chạy chương trình → ghi ảnh ngõ ra → xử lý hệ thống; **ảnh quá trình *(process image)* vs truy cập trực tiếp *(immediate/direct I/O)***; hệ quả thực tế: vì sao đảo thứ tự hai nấc thang *(rung)* đổi kết quả, xung ngắn hơn một chu kỳ quét bị **mất hoàn toàn** (→ vì sao cần bắt cạnh hoặc bộ đếm tốc độ cao), tranh chấp *(race condition)* giữa hai POU; đo thời gian quét *(scan time)* và cái gì làm nó phình; **watchdog** và điều gì xảy ra khi vượt | ✅ |
| 11 | [Bộ nhớ, biến & kiểu dữ liệu](ch11_bo_nho_bien_va_kieu_du_lieu.md) | BOOL/BYTE/WORD/INT/DINT/REAL/STRING/TIME; **địa chỉ tuyệt đối vs tag có tên *(symbolic tag)*** — vì sao ngành đã chuyển sang tag; biến giữ vs không giữ *(retentive / non-retentive)* và câu hỏi "mất điện thì biến này còn không?"; **kiểu dữ liệu người dùng *(UDT)*, struct, mảng** — mô hình hoá một trạm thành một kiểu dữ liệu; tràn số nguyên *(overflow)* và bẫy so sánh bằng với số thực *(REAL)* | ✅ |
| 12 | [IO-Link & lớp cảm biến thông minh](ch12_io_link_va_cam_bien_thong_minh.md) | Vì sao lớp đấu nối rời rạc/analog truyền thống đang bị thay dần; IO-Link là gì và **không** là gì (không phải bus trường); tham số hoá cảm biến từ PLC; ⭐ **thay cảm biến hỏng mà không phải chỉnh lại bằng tay** — tham số tự nạp xuống thiết bị mới; dữ liệu chẩn đoán mà cảm biến rời rạc không có (độ dự trữ tín hiệu, số giờ chạy, cảnh báo sớm); khi nào IO-Link không đáng dùng | ✅ |
| 13 | [Chọn PLC & dựng bàn thực hành của riêng bạn](ch13_chon_plc_va_ban_thuc_hanh.md) | Tiêu chí chọn PLC cho dự án thật (số I/O + dự phòng, loại I/O, thời gian quét cần thiết, mạng, hệ sinh thái phần mềm, khả năng cung ứng dài hạn, chi phí bản quyền); ⭐ **bàn thực hành tự dựng *(PLC trainer)*** — danh sách vật tư, sơ đồ đấu, công tắc gạt làm ngõ vào, đèn làm ngõ ra, cầu chì & cầu đấu; bảng đánh đổi các đường học rẻ: PLC nhỏ giá thấp / PLC cũ trên thị trường second-hand / PLC mềm *(soft-PLC)* + mô phỏng 3D / PLC mã nguồn mở trên máy tính nhúng — so theo chi phí, độ giống thực tế, giá trị khi phỏng vấn | ✅ |

## PHẦN III — LẬP TRÌNH: NGÔN NGỮ IEC 61131-3

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 14 | [Tổng quan IEC 61131-3](ch14_tong_quan_iec_61131_3.md) | 5 ngôn ngữ và vì sao có 5; **đơn vị tổ chức chương trình *(POU)*** — Program / Function Block / Function khác nhau ở chỗ **có bộ nhớ riêng hay không**; thể hiện *(instance)* của FB; tác vụ *(task)* chu kỳ / sự kiện / tự do; ⚠ sự thật về "tính khả chuyển" *(portability)*: chuẩn giúp **kỹ năng** chuyển được, **code** thì hiếm khi — dẫn Phụ lục A | ✅ |
| 15 | [⭐ Ladder Diagram — nền tảng](ch15_ladder_diagram.md) | Vì sao LD trông giống sơ đồ rơ-le và điều đó vừa **giúp** vừa **hại**; tiếp điểm NO/NC trong code vs tiếp điểm vật lý — ⭐ **bảng 4 tổ hợp** (cảm biến NO/NC × tiếp điểm NO/NC) để dứt điểm hiểu nhầm kinh điển; dòng năng lượng *(power flow)*, nhánh song song; thứ tự thực thi trên/dưới, trái/phải; **cuộn dây trùng *(double coil)*** — vì sao sai, hậu quả, và hãng nào cảnh báo | ✅ |
| 16 | [Latch, Set/Reset & bắt cạnh](ch16_latch_set_reset_bat_canh.md) | Tự giữ *(seal-in)* vs SET/RESET — khác nhau khi mất điện và khi RESET; ⚠ vì sao lạm dụng SET/RESET làm máy "không biết mình đang ở đâu"; **bắt cạnh lên/xuống *(rising/falling edge, one-shot)*** — khi nào **bắt buộc** (đếm, kích trình tự, gửi lệnh mạng, ghi log) và lỗi kinh điển khi quên | ✅ |
| 17 | [Timer — TON / TOF / TP / RTO](ch17_timer.md) | Sơ đồ thời gian *(timing diagram)* từng loại; độ phân giải & sai số theo chu kỳ quét; timer bị đặt lại ngoài ý muốn khi điều kiện vào nhấp nháy; nối tầng timer để có thời gian dài; ⭐ **sai lầm lớn nhất: dùng timer thay cho tín hiệu phản hồi thật** — "chờ 2 giây chắc kẹp xong rồi" — vì sao hỏng máy, và cách làm đúng (phản hồi để chuyển tiếp, timeout để báo lỗi) | ✅ |
| 18 | [Counter & đếm xung tốc độ cao](ch18_counter_va_dem_xung_toc_do_cao.md) | CTU/CTD/CTUD; đếm cạnh chứ không đếm mức; chống đếm trùng khi board rung hoặc cảm biến nhiễu; ⭐ khi nào **bắt buộc dùng bộ đếm tốc độ cao *(HSC)* phần cứng** — công thức quyết định so tần số xung với chu kỳ quét; encoder *(bộ mã hoá vòng quay)* và đếm vị trí; bộ đếm giữ giá trị qua mất điện | ✅ |
| 19 | [So sánh, toán học & xử lý dữ liệu](ch19_so_sanh_toan_hoc_va_xu_ly_du_lieu.md) | MOVE / COMPARE / cộng-trừ-nhân-chia; ⚠ chia cho 0 làm gì PLC (khác nhau theo hãng!); số nguyên vs số thực, ép kiểu *(type conversion)* và mất chính xác; chuẩn hoá & quy đổi thang *(scale/normalize)*; **thanh ghi dịch *(shift register)*** — bài toán kinh điển "board lỗi phát hiện ở trạm đầu, loại bỏ ở cuối chuyền"; mảng & con trỏ *(indirect addressing)* — khi nào đáng dùng, khi nào làm code không ai đọc nổi | ✅ |
| 20 | [Structured Text — cho người biết lập trình](ch20_structured_text.md) | Cú pháp, IF / CASE / FOR / WHILE, hàm; ⚠⚠ **vòng lặp trong môi trường quét** — vòng WHILE sai làm treo CPU và kích watchdog; khi nào ST vượt trội (toán, xử lý mảng, thuật toán, máy trạng thái bằng CASE); ⭐ khi nào ST là lựa chọn **tệ**: đội bảo trì tại nhà máy chỉ đọc được ladder — đây là bài toán **tổ chức**, không phải bài toán kỹ thuật | ✅ |
| 21 | [FBD, SFC (và IL — đủ để đọc di sản)](ch21_fbd_sfc_va_il.md) | FBD cho luồng tín hiệu & analog; **SFC cho tuần tự** — bước *(step)* / chuyển tiếp *(transition)* / hành động *(action)*, nhánh song song & nhánh lựa chọn, quan hệ với GRAFCET; bảng "bài toán nào → ngôn ngữ nào"; IL *(Instruction List)*: vì sao vẫn gặp trong máy cũ, đọc hiểu đủ để bảo trì, và ghi chú IL đã bị rút khỏi bản mới của chuẩn | ✅ |
| 22 | [Đọc & sửa chương trình của người khác](ch22_doc_va_sua_chuong_trinh_nguoi_khac.md) | Kỹ năng bị bỏ quên nhưng chiếm phần lớn thời gian đi làm: dò tham chiếu chéo *(cross-reference)*, tìm mọi nơi ghi vào một tag, đọc code không comment, nhận diện "phương ngữ nhà" của từng công ty; đọc chương trình đã bị sửa chắp vá qua nhiều đời; ⭐ quy tắc sửa an toàn: **hiểu trước, sao lưu, sửa nhỏ nhất, ghi lại** | ✅ |

## PHẦN IV — THIẾT KẾ LOGIC ⭐ trọng tâm khác biệt

> Phần các khoá học online hầu như bỏ qua — và cũng là ranh giới giữa "người biết lệnh PLC" và
> "người viết được máy chạy ổn định". Thứ tự: đặc tả → biểu diễn logic → mô hình trạng thái → trình
> tự → kiến trúc nhiều trạm → tham số hoá → chuẩn hoá.

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 23 | [Từ yêu cầu tới đặc tả điều khiển](ch23_tu_yeu_cau_toi_dac_ta.md) | Vì sao mở phần mềm trước khi viết đặc tả là nguyên nhân số 1 của "code chạy nhưng máy sai"; lập **bảng I/O *(I/O list)*** trước; mô tả trình tự bằng lời có cấu trúc; danh sách chế độ & điều kiện chuyển; tiêu chí nghiệm thu viết ngay từ đầu; ⭐ câu hỏi phải hỏi khách hàng mà người mới hay quên (xử lý sản phẩm lỗi ra sao? mất điện giữa chừng thì sao? ai được phép mở cửa?) | ✅ |
| 24 | [Đại số Boolean & bảng chân lý dùng được](ch24_dai_so_boolean_va_bang_chan_ly.md) | AND/OR/NOT/XOR; **định luật De Morgan** áp vào ladder — vì sao "NOT(A AND B)" đổi hình dạng nấc thang; bảng chân lý → biểu thức → nấc thang; **bìa Karnaugh** ở mức thực dụng; ⭐ khi nào **không** nên tối ưu — logic gọn nhưng không ai đọc nổi thì đã sai mục tiêu | ✅ |
| 25 | [⭐ Thiết kế theo máy trạng thái](ch25_thiet_ke_theo_may_trang_thai.md) | Mô hình chuẩn cho một máy: Uninitialized → Homing → Idle → Running → Hold → Alarm → Reset; **bảng chuyển trạng thái *(state transition table)*** và sơ đồ; hiện thực bằng biến trạng thái + CASE (ST) hoặc bit trạng thái (LD); ⭐ vì sao mô hình trạng thái thắng "mớ nấc thang chằng chịt": mỗi lúc máy chỉ ở **một** trạng thái, gỡ lỗi chỉ cần đọc một biến; trạng thái máy tổng vs trạng thái từng trạm | ✅ |
| 26 | [Thiết kế theo lưu đồ & bit trình tự](ch26_luu_do_va_bit_trinh_tu.md) | Lưu đồ *(flowchart)* → bit bước *(step bit)*; một bước bật thì bước trước tắt; **nhánh song song** và điểm hợp nhất; ⚠ **bế tắc *(deadlock)*** — hai bước cùng chờ nhau, cách phát hiện sớm bằng timeout mỗi bước; nguyên tắc: timeout của bước là **cơ chế báo lỗi**, không phải cơ chế điều khiển | ✅ |
| 27 | [⭐ **Kiến trúc chương trình cho máy nhiều trạm**](ch27_kien_truc_chuong_trinh_nhieu_tram.md) | Chỗ code của người mới sụp đổ khi máy lớn lên. Phân tầng **máy → trạm → cơ cấu**, ai được ra lệnh cho ai và ai **không** được; vì sao trạm không gọi thẳng thiết bị; **đồng bộ giữa các trạm mà không chờ bận *(busy-wait)*** — cơ chế báo hiệu; bài toán pipeline của DP-01 (hai trạm, hai board, một chỗ trống); phân chia tác vụ *(task)* và thứ tự thực thi; khi nào tách chương trình con, khi nào đừng | ✅ |
| 28 | [⭐ Chế độ vận hành & phục hồi sau lỗi](ch28_che_do_van_hanh_va_phuc_hoi.md) | Auto / Manual / Jog / Home / chạy khô *(dry-run)* và quyền được làm gì ở từng chế độ; ⭐ **"về gốc" *(homing)* là bài toán khó nhất thực tế**: máy dừng ở tư thế bất kỳ, đưa về an toàn mà không va chạm — thứ tự về gốc là kết quả của **phân tích va chạm và mối nguy**, không phải thứ tự tuỳ ý (ví dụ DP-01: tắt UV → nâng Z → mới nhả kẹp); dừng giữa chừng rồi chạy tiếp vs bỏ sản phẩm khởi động lại chu trình; **xử lý sản phẩm dở dang** — đánh dấu NG, không để lẫn vào hàng tốt | ✅ |
| 29 | [Công thức sản phẩm & quản lý tham số](ch29_cong_thuc_san_pham_va_tham_so.md) | Vì sao máy điện tử **bắt buộc** phải tách tham số khỏi logic: cùng một máy chạy nhiều mã hàng trong một ca; cấu trúc một công thức *(recipe)*; ⭐ **kiểm tra hợp lệ là việc của PLC, không phải của MES** — dải hợp lệ, từ chối công thức sai, cái gì xảy ra nếu nhận nhầm; đổi công thức khi đang chạy — được phép ở điểm nào của chu trình; phiên bản & vết thay đổi của công thức; ai được sửa (liên hệ phân quyền Ch.44) | ✅ |
| 30 | [Chuẩn hoá & tái sử dụng](ch30_chuan_hoa_va_tai_su_dung.md) | Quy ước đặt tên tag — **nhất quán quan trọng hơn "đẹp"**; cấu trúc chương trình theo cơ cấu (FB cho xy-lanh, cho trạm, cho chuyền) thay vì theo bước; UDT gói trạng thái một cơ cấu; ⭐ **comment viết cho người sẽ sửa lúc 2 giờ sáng** — comment như nhật ký kỹ thuật, ghi cả cái đã thử mà không được; thư viện dùng lại giữa các dự án và cái giá của việc dùng lại sai; quản lý phiên bản chương trình PLC — cái gì so sánh được, cái gì không | ✅ |

## PHẦN V — ANALOG, ĐO LƯỜNG & ĐIỀU KHIỂN LIÊN TỤC

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 31 | [Tín hiệu analog & vòng dòng 4–20 mA](ch31_tin_hieu_analog_va_vong_dong.md) | ⭐ **Vì sao 4 mA chứ không 0 mA** — phân biệt "giá trị bằng 0" với "đứt dây", chẩn đoán miễn phí; vì sao **dòng** chống nhiễu tốt hơn **áp** trên đường dài; 2 dây *(loop-powered)* vs 3/4 dây *(self-powered)* — ai cấp nguồn cho vòng, đấu sai thì sao; 0–10 V khi nào chấp nhận được; điện trở tải tối đa của vòng; **nối vỏ chống nhiễu *(shield)* một đầu** và lý do — vòng lặp đất *(ground loop)* | ✅ |
| 32 | [Từ giá trị thô tới đại lượng kỹ thuật](ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat.md) | Độ phân giải bộ chuyển đổi *(ADC resolution)* — từ số bit ra bước nhỏ nhất đo được, và cách chọn dải đo cho đủ phân giải; công thức quy đổi thang tuyến tính + ví dụ đầy đủ với `AI_GluePress` của DP-01; lọc trung bình / lọc số *(IIR)* và cái giá phải trả là độ trễ; vùng chết *(deadband)* chống dao động báo động; ⭐ **phát hiện ngoài dải *(out-of-range)* = đứt dây / chập**; hiệu chuẩn *(calibration)*: zero & span, LRV/URV, và "hiệu chuẩn ≠ đặt lại dải đo" | ✅ |
| 33 | [Cảm biến quá trình thường gặp](ch33_cam_bien_qua_trinh_thuong_gap.md) | Áp suất; **nhiệt độ** — RTD Pt100 2/3/4 dây và ⭐ vì sao 3 dây là mặc định, vs can nhiệt *(thermocouple)* cần bù đầu lạnh *(cold junction compensation)*; đo khoảng cách/vị trí bằng laser & siêu âm; lưu lượng; mức; cảm biến chân không; đo cường độ ánh sáng (UV của DP-01); bảng chọn "đo cái gì → dùng loại nào → bẫy gì" | ✅ |
| 34 | [Cân & đo lực — load cell, giám sát lực/mô-men](ch34_can_va_do_luc.md) | Vì sao lắp ráp điện tử kiểm chất lượng bằng **đường cong lực theo hành trình**, không chỉ bằng cảm biến ON/OFF; nguyên lý cầu điện trở *(strain gauge bridge)*, bộ khuếch đại, hiệu chuẩn bằng quả cân chuẩn; nhiễu cơ học & lọc; ⭐ **cửa sổ lực–vị trí** làm tiêu chí OK/NG cho ép, siết vít, cắm connector; giám sát mô-men khi siết vít; khi nào cần bộ điều khiển chuyên dụng thay vì làm trong PLC | ✅ |
| 35 | [Điều khiển PID trên PLC](ch35_dieu_khien_pid_tren_plc.md) | Vòng hở vs vòng kín *(open/closed loop)*; P làm gì và ⭐ vì sao P thuần **luôn** để lại sai lệch tĩnh *(offset)*; I xoá offset nhưng gây vọt lố và **bão hoà tích phân *(integral windup)*** → chống windup; D và vì sao thường tắt khi tín hiệu nhiễu; chuyển chế độ êm *(bumpless transfer)* khi Manual → Auto; quy trình chỉnh định *(tuning)* thực dụng từng bước với `AI_GlueTemp`; ⭐ khi nào **on/off có trễ** là đủ và PID là làm phức tạp vô ích | ✅ 🔍 |
| 36 | [Động cơ & biến tần](ch36_dong_co_va_bien_tan.md) | Động cơ không đồng bộ 3 pha; khởi động trực tiếp *(DOL)* qua contactor vs **biến tần *(VFD)*** — chọn theo yêu cầu gì; đặt tốc độ bằng analog vs bằng mạng — đánh đổi giữa đơn giản và **chẩn đoán được**; tham số biến tần tối thiểu phải hiểu (tần số, dốc tăng/giảm tốc, giới hạn dòng, hãm); ⚠ hãm và điện trở xả; động cơ bước *(stepper)* — khi nào đủ dùng, khi nào mất bước mà không ai biết | ✅ |
| 37 | [⭐ Điều khiển chuyển động servo](ch37_dieu_khien_chuyen_dong_servo.md) | Servo khác biến tần ở đâu (vòng kín vị trí); về gốc *(homing)* — các kiểu tìm gốc và chọn kiểu nào; chạy tương đối / tuyệt đối, chạy chậm *(jog)*, biên dạng vận tốc hình thang & làm mượt; ⭐ **giới hạn phần mềm không thay được giới hạn phần cứng** — công tắc giới hạn đi thẳng vào driver, không qua PLC; **phối hợp nhiều trục** — nội suy đường thẳng/cung, trục ảo, cam điện tử ở mức khái niệm; PLCopen Motion và vì sao khối lệnh chuyển động lại có `Execute`/`Done`/`Busy`/`Error`; bài toán gantry XY+Z của DP-01 | ✅ |

## PHẦN VI — GIAO TIẾP & TÍCH HỢP HỆ THỐNG

> Cộng đồng trong nghề gọi truyền thông là **"thứ đáng sợ nhất của PLC"**. Cách chữa: không liệt kê
> 20 giao thức ngang hàng, mà **phân họ theo cơ chế** — hiểu 3 cơ chế thì 20 cái tên tự xếp chỗ.

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 38 | [Nền tảng truyền thông công nghiệp](ch38_nen_tang_truyen_thong_cong_nghiep.md) | Điểm-điểm vs bus vs mạng; RS-232 / RS-422 / **RS-485** — tín hiệu vi sai *(differential)*, vì sao đi xa và chống nhiễu tốt; chủ-tớ *(master/slave)* vs sản xuất-tiêu thụ *(producer/consumer)*; tốc độ baud, bit chẵn lẻ, bit dừng; chiều dài cáp, điện trở đầu cuối *(terminator)*, phân cực; khung dữ liệu và cách tự đọc một bản tin bằng tay; vì sao serial vẫn sống dai | ✅ |
| 39 | [Modbus RTU & Modbus TCP](ch39_modbus_rtu_va_tcp.md) | Vì sao Modbus là "tiếng phổ thông" của ngành — mở, đơn giản, ai cũng có; 4 vùng dữ liệu (coil / discrete input / holding register / input register); ⭐ **bẫy kinh điển #1: địa chỉ base-0 trong khung tin vs base-1 trong tài liệu (40001)**; ⭐ **bẫy #2: ghép 32-bit và thứ tự word/byte** giữa hai hãng khác nhau; mã hàm hay dùng; timeout, thử lại, CRC; RTU vs TCP khác nhau ở đâu; quy trình gỡ lỗi bằng phần mềm master giả lập | ✅ |
| 40 | [⭐ Ethernet công nghiệp — 3 họ, chọn thế nào](ch40_ethernet_cong_nghiep.md) | **Họ 1 — chạy trên TCP/IP thường** (EtherNet/IP, PROFINET RT, Modbus TCP): chu kỳ ~ms, sống chung được với lưu lượng khác, cần switch quản lý được, một số dùng PTP để đồng bộ thời gian. **Họ 2 — hỏi-đáp đồng bộ *(isochronous)*** (PROFINET IRT, POWERLINK): ~100 µs–1 ms, **không** chia sẻ dây với lưu lượng khác vì mục đích là không va chạm, ưa topology sao, hub độ trễ thấp có khi tốt hơn switch. **Họ 3 — dồn khung *(frame summation)*** (EtherCAT): ~50 µs, tốt nhất khi nối chuỗi *(daisy-chain)*. Bảng chọn theo yêu cầu thật (chu kỳ cần, số trạm, ngân sách, hệ sinh thái sẵn có); **PROFIBUS → PROFINET** bảng so sánh (tốc độ, tầm, không gian địa chỉ, máy-với-máy); ⚠ vì sao **không trộn** mạng điều khiển với mạng văn phòng; TSN & OPC UA đang đi tới đâu — nêu tranh luận đang diễn ra, không kết luận thay người đọc; **bus trường thế hệ trước còn gặp trong máy cũ** (PROFIBUS, DeviceNet, ControlNet, AS-i) — đủ để nhận diện và bảo trì; ⭐ **phiếu quyết định chọn giao thức** — bảng câu hỏi dẫn tới đúng một họ, thay cho việc so 20 cái tên; đồng bộ thời gian (PTP) và vì sao nó quan trọng khi cần xếp thứ tự sự kiện giữa nhiều trạm; QoS & quản lý lưu lượng; dự phòng mạng (topology vòng) — khi nào đáng làm | ✅ 🔍 |
| 41 | [⭐ **Ghép nối máy-máy trong dây chuyền](ch41_ghep_noi_may_may_trong_day_chuyen.md) | Máy điện tử gần như luôn nằm trong chuyền. Bắt tay *(handshake)* kiểu SMEMA: chỉ 2 tín hiệu mỗi chiều mà đủ điều phối — vì sao thiết kế đó hiệu quả kể cả giữa máy khác hãng; bắt tay bằng **tín hiệu cứng** vs **qua mạng** — đánh đổi độ tin cậy và chẩn đoán; ⭐ **ai đang giữ sản phẩm** — quy tắc bàn giao để không bao giờ có hai máy cùng tưởng mình sở hữu; xử lý tắc chuyền *(line jam)* và máy sau dừng; khởi động lại cả chuyền sau sự cố — thứ tự và điều kiện; cách ly quang cho tín hiệu liên máy và vì sao bắt buộc | ✅ |
| 42 | [⭐ **Mã vạch, mã 2D & truy xuất nguồn gốc](ch42_ma_2d_va_truy_xuat_nguon_goc.md) | Bắt buộc trong sản xuất điện tử. Mã vạch 1D vs mã 2D *(Data Matrix, QR)* — vì sao điện tử dùng 2D; đầu đọc cố định vs cầm tay, chiếu sáng & tiêu cự; ghép đầu đọc vào PLC qua serial hay Ethernet; ⭐ **luồng truy xuất đầy đủ**: đọc mã → hỏi MES "board này có được làm ở công đoạn này không" → nhận công thức → làm → báo kết quả; ⚠ **chống nhảy cóc công đoạn và chống làm trùng** — vì sao đây là lý do tồn tại của truy xuất; ⚠⚠ **xử lý khi mất kết nối MES**: dừng chuyền hay chạy tạm rồi gửi bù? Quyết định này thuộc về khách hàng, sách chỉ trình bày đánh đổi; đọc mã lỗi & quy trình nhập tay có kiểm soát | ✅ |
| 43 | [Tích hợp vision với PLC](ch43_tich_hop_vision_voi_plc.md) | Ranh giới trách nhiệm: PLC điều phối, hệ vision quyết định; PLC ra lệnh chụp *(trigger)* — vì sao trigger phần cứng chính xác hơn trigger bằng lệnh mạng; nhận kết quả OK/NG và toạ độ lệch; đồng bộ giữa lúc chụp và lúc vật thể đứng yên; hiệu chỉnh toạ độ camera ↔ toạ độ máy ở mức khái niệm; ⚠ xử lý khi vision không trả lời; ⭐ khi nào vision là quá mức cần thiết — một cảm biến quang 200 nghìn giải quyết được thì đừng dùng camera | ✅ |
| 44 | [HMI/SCADA — thiết kế màn hình vận hành](ch44_hmi_scada_thiet_ke_man_hinh.md) | Phân cấp màn hình (tổng quan → cụm → chi tiết → chẩn đoán); ⭐ **báo động *(alarm)***: phân cấp ưu tiên, xác nhận *(acknowledge)*, lịch sử, và vì sao "mọi thứ đều báo động" = không có báo động nào; thông báo lỗi phải nói **làm gì tiếp**, không chỉ nói cái gì hỏng; phân quyền người dùng theo cấp; màu chỉ dùng khi có nghĩa; nút nguy hiểm cần xác nhận hai bước; liên kết tag; ⚠ **vì sao HMI không được chứa logic điều khiển** | ✅ |
| 45 | [Kết nối lên trên — dữ liệu, MES & an ninh mạng OT](ch45_ket_noi_len_tren_va_an_ninh_ot.md) | Ghi dữ liệu sản xuất: cái gì đáng ghi, ghi ở đâu, tần suất nào, giữ bao lâu; kho dữ liệu *(historian)* & cơ sở dữ liệu; OPC UA & MQTT ở mức khái niệm và khi nào dùng cái nào; ⚠⚠ **vì sao không cho hệ thống IT/IIoT truy cập trực tiếp PLC** — phải qua lớp trung gian; phân vùng mạng & vùng đệm *(DMZ)*; ⭐ **mô hình Purdue** — 5 mức từ thiết bị hiện trường lên tới mạng doanh nghiệp, và vì sao nó vẫn là ngôn ngữ chung khi bàn về phân vùng OT dù đã có tranh luận là lỗi thời; nhập môn IEC 62443; bài học rút ra từ các sự cố an ninh công nghiệp có thật — **nguyên lý phòng thủ, không phải hướng dẫn tấn công** | ✅ |
| 46 | [Tích hợp robot & tay gắp](ch46_tich_hop_robot_va_tay_gap.md) | Khi nào cần robot thay vì cơ cấu chuyên dụng; ⭐ **ai chỉ huy ai** — PLC làm chủ và robot làm tớ, hay ngược lại, và hệ quả lên cách viết chương trình; các cách ghép (I/O cứng, mạng, gọi chương trình theo số); dạy điểm *(teaching)* và vì sao toạ độ dạy tay là dữ liệu cần sao lưu như code; tay gắp chân không cho board mạch (liên hệ Ch.6); ⚠ **vùng an toàn chung giữa người, robot và máy** — không gian làm việc chồng lấn là bài toán an toàn, dẫn Ch.47 | ✅ |

## PHẦN VII — AN TOÀN, LẮP ĐẶT, KIỂM THỬ & XỬ LÝ SỰ CỐ ⭐ trọng tâm khác biệt

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 47 | [An toàn máy — không logic thường nào thay được](ch47_an_toan_may.md) | Đánh giá rủi ro *(risk assessment)* trước, thiết kế sau; ⚠⚠ **vì sao E-Stop tuyệt đối không được chỉ đi qua logic PLC thường** — CPU treo thì logic chết theo; rơ-le an toàn vs Safety PLC vs mạch cứng — chọn cái nào; ISO 13849 (mức hiệu năng PL a–e, Category B/1/2/3/4 — **2 câu hỏi phân biệt: có dự phòng? có tự kiểm?**) và IEC 62061 (SIL) ở mức dùng được, **không thay bản gốc**; thiết bị bảo vệ: cửa khoá & giám sát, rèm quang *(light curtain)* & muting, điều khiển hai tay, thảm an toàn, giám sát tốc độ không; **STO** *(Safe Torque Off)* và vì sao "còn điện nhưng không sinh mô-men" là lợi thế; ⭐ mối nguy bức xạ UV của DP-01 — loại mối nguy **không có triệu chứng tức thời**; LOTO trong thiết kế | ✅ ⚠⚠ |
| 48 | [Fail-safe & thiết kế phòng sự cố](ch48_fail_safe.md) | Chọn **trạng thái an toàn** cho từng ngõ ra khi mất nguồn / mất tín hiệu / đứt dây — van về đâu? kẹp giữ hay nhả? (DP-01: giữ kẹp); vì sao mạch dừng dùng tiếp điểm NC; ⭐ **giám sát phản hồi thay vì tin lệnh** — ra lệnh xy-lanh ra thì phải chờ reed xác nhận, kèm timeout báo lỗi; nhịp tim *(heartbeat)* & watchdog giữa PLC–HMI–máy lân cận; xử lý mất kết nối mạng giữa chu trình; ⭐ **lỗi mà máy không tự phát hiện được** — ví dụ ionizer hỏng: phải thiết kế để nó báo, vì sản phẩm hỏng không có triệu chứng tại chỗ | ✅ ⚠ |
| 49 | [Lắp đặt, đấu tủ & chống nhiễu](ch49_lap_dat_dau_tu_va_chong_nhieu.md) | Tách cáp động lực / tín hiệu / an toàn, giao cắt vuông góc; tiếp địa & nối đất tủ, **PE ≠ 0 V**; nguồn 24 V và cầu chì từng nhánh — vì sao chia nhánh; đánh số dây & cầu đấu; đi dây cảm biến trên máng xích động — bán kính uốn và tuổi thọ cáp; nối đất vỏ chống nhiễu đúng cách, tiếp xúc trọn vòng 360°; ⭐ **sai lầm gây lỗi "ngẫu nhiên không tái hiện được"** — bảng triệu chứng nhiễu → nguyên nhân khả dĩ | ✅ |
| 50 | [**Mô phỏng & kiểm thử trước khi ra hiện trường**](ch50_mo_phong_va_kiem_thu.md) | ⭐ Lỗi tìm ở bàn rẻ hơn tìm ở hiện trường rất nhiều lần. Mô phỏng I/O: giả lập cảm biến bằng biến nội, mô phỏng thời gian cơ cấu; chạy chương trình trên PLC mềm hoặc bộ giả lập; **danh sách ca kiểm thử** — không chỉ luồng chính mà cả: đứt cảm biến, hai board vào cùng lúc, nhấn Stop ở từng bước, mất khí, mất mạng; kiểm thử máy trạng thái bằng cách ép vào từng trạng thái; ghi lại kết quả kiểm thử làm bằng chứng nghiệm thu; giới hạn của mô phỏng — cái gì **chỉ** phát hiện được trên máy thật | ✅ |
| 51 | [⭐⭐ Xử lý sự cố — quy trình chẩn đoán có hệ thống](ch51_xu_ly_su_co.md) | Chương trả lời trực tiếp câu hỏi được hỏi nhiều nhất mà sách vở bỏ quên. ⭐⭐ **Nguyên tắc số một: bắt đầu từ ngõ ra bị lỗi và truy ngược** — xác nhận triệu chứng máy → tìm ngõ ra lẽ ra phải tác động → đọc rung ra lệnh và chuỗi cho phép → so trạng thái I/O trong PLC với module vật lý và thiết bị hiện trường → thu hẹp vùng nghi ngờ. Nguyên tắc số hai: **chia đôi bài toán, đừng đoán**; **quy trình 8 bước** (nguồn → trạng thái CPU → I/O → truyền thông → logic → thiết bị hiện trường) và **6 nhóm lỗi** (nguồn / CPU / I/O / truyền thông / chương trình / môi trường) — bảng tra 2 phút để định hướng ngay khi tới máy; **bộ công cụ đo tối thiểu và khi nào cần cái nào** (đồng hồ vạn năng, ampe kìm, máy hiện sóng, máy kiểm tra cáp mạng, bộ phân tích giao thức, súng đo nhiệt hồng ngoại, bộ mô phỏng vòng 4–20 mA, megôm kế); đèn LED trên module nói gì và **không** nói gì — bảng đối chiếu ý nghĩa LED theo từng hãng (liên kết Phụ lục A); phân biệt lỗi **cảm biến / dây / module / nguồn / logic** bằng 4 phép đo theo thứ tự; dùng đồng hồ vạn năng & ampe kìm đúng chỗ; đọc trạng thái trực tuyến, tham chiếu chéo, đồ thị xu hướng *(trend)*, thống kê thời gian quét; đọc mã lỗi CPU và lỗi module; ⚠ **cưỡng bức I/O *(forcing)*** — khi nào chính đáng, quy trình bắt buộc, và vì sao quên gỡ force là tai nạn chờ xảy ra; **bảng ~40 triệu chứng → nguyên nhân khả dĩ → phép kiểm xác nhận**; ⭐ **lỗi chập chờn — 4 nguyên nhân vật lý hay bị bỏ sót**: vòng lặp đất & chênh điện thế, nhiễu điện từ từ biến tần/servo/máy hàn, chu kỳ nóng-nguội làm mỏi đầu nối, tụ trong bộ nguồn lão hoá; cách bẫy bằng ghi log thay vì ngồi canh; **sửa hay thay** — tiêu chí quyết định, thiết bị hết vòng đời, hàng tân trang, khi nào nên nâng cấp thay vì sửa (dẫn Ch.56); bảo trì phòng ngừa nhìn từ PLC: thay pin, kiểm tra môi trường, theo dõi thời gian quét theo thời gian; ⭐ khi nào dừng tự sửa và gọi người khác | ✅ |
| 52 | [Chạy thử & bàn giao *(commissioning)*](ch52_chay_thu_va_ban_giao.md) | Thứ tự bắt buộc: kiểm nguội → bật nguồn từng nhánh → ⭐ **kiểm I/O 1-1 *(point-to-point)* trước khi chạy bất kỳ logic nào** → chạy khô không sản phẩm → chạy có sản phẩm → chạy liên tục; ⭐ **thử tạo lỗi cố ý** — rút cảm biến, nhấn E-Stop giữa chu trình, ngắt khí, rút mạng: vì sao thử "điều kiện bình thường" là **chưa** nghiệm thu; đo chu kỳ thật và đối chiếu cam kết (dẫn Ch.55); biên bản nghiệm thu mẫu; đào tạo người vận hành; danh mục tài liệu bàn giao | ✅ |
| 53 | [Bảo trì & thay đổi khi máy đang chạy](ch53_bao_tri_va_thay_doi_khi_may_dang_chay.md) | ⚠ Sửa trực tuyến *(online edit)*: cái gì sửa được khi RUN, cái gì không, rủi ro thật khi tải xuống giữa chu trình; quy trình thay đổi có kiểm soát — ai duyệt, sao lưu trước, ghi lý do, ai được thông báo; tài liệu **as-built** vs bản thiết kế; bảo trì phòng ngừa nhìn từ PLC (đếm số lần tác động, cảnh báo trước khi hỏng); ⭐ **viết code để người khác sửa được là một yêu cầu kỹ thuật, không phải phép lịch sự** | ✅ |
| 54 | [Sao lưu, phiên bản & bảo mật chương trình](ch54_sao_luu_phien_ban_va_bao_mat_chuong_trinh.md) | ⚠ Mất chương trình PLC của một máy đang chạy là thảm hoạ có thật — dựng lại từ máy đang chạy thường **không thể**; quy trình sao lưu: sao lưu cái gì (chương trình, cấu hình phần cứng, tham số driver, công thức, dự án HMI), sao lưu khi nào, cất ở đâu, ai giữ; kiểm tra bản sao lưu có khôi phục được không — **bản sao lưu chưa thử khôi phục không phải bản sao lưu**; quản lý phiên bản & quy ước đánh số; khoá chương trình bằng mật khẩu — đánh đổi giữa bảo vệ sở hữu trí tuệ và **khách hàng không sửa được máy của chính họ lúc 2 giờ sáng**; bàn giao mã nguồn trong hợp đồng | ✅ |

## PHẦN VIII — HIỆU NĂNG, RÁP LẠI & VÀO NGHỀ

| # | Chương | Nội dung chính | TT |
|---|---|---|---|
| 55 | [Tính chu kỳ máy & năng suất](ch55_tinh_chu_ky_may_va_nang_suat.md) | Câu hỏi khách hàng luôn hỏi: máy chạy được bao nhiêu sản phẩm mỗi giờ? Chu kỳ *(cycle time)* → sản lượng giờ *(UPH)*; **nút cổ chai *(bottleneck)*** — vì sao chu kỳ máy nhiều trạm bằng chu kỳ trạm chậm nhất, không phải tổng; tính lý thuyết vs **đo thật bằng PLC** (ghi thời gian từng bước — dữ liệu này gần như miễn phí mà ít ai lấy); ⭐ tối ưu bằng song song hoá: thao tác nào có thể chạy chồng lấn; thời gian chết do chờ máy trước/máy sau; nhập môn **OEE** (khả dụng × hiệu suất × chất lượng) và vì sao con số OEE dễ bị bóp méo | ✅ |
| 56 | [Nâng cấp máy cũ — retrofit](ch56_nang_cap_may_cu_retrofit.md) | Phần lớn công việc thực tế là sửa máy cũ, không phải làm máy mới. Khảo sát máy **không có tài liệu**: dựng lại bảng I/O từ tủ thật, dò dây, chụp ảnh có hệ thống; đọc chương trình PLC đời cũ và chuyển sang nền mới; thay PLC hết vòng đời — tìm hàng thay thế, đối chiếu thời gian quét & tập lệnh; ⚠ **rủi ro đặc thù của retrofit**: hành vi cũ không ai mô tả được nhưng người vận hành đã quen; giữ nguyên hay sửa "sai sót cũ"; nâng cấp phần an toàn khi chạm vào máy cũ — nghĩa vụ pháp lý phát sinh | ✅ ⚠ |
| 57 | [⭐ Case study đầy đủ: DP-01 từ trang giấy tới máy chạy](ch57_case_study_dp01_day_du.md) | Ráp toàn bộ sách thành một dự án hoàn chỉnh: đặc tả (Ch.23) → bảng I/O → sơ đồ đấu (Ch.4, 5, 6, 9) → máy trạng thái 2 trạm (Ch.25, 27) → trình tự song song (Ch.26) → FB tái dùng (Ch.30) → công thức sản phẩm (Ch.29) → analog & PID gia nhiệt keo (Ch.32, 35) → gantry (Ch.37) → mã 2D & MES (Ch.42) → SMEMA (Ch.41) → HMI (Ch.44) → mạch an toàn (Ch.47) → kiểm thử (Ch.50) → chạy thử (Ch.52) → đo chu kỳ (Ch.55). Mỗi bước dẫn ngược đúng chương đã dạy | ✅ |
| 58 | [Học tiếp thế nào & vào nghề thật](ch58_hoc_tiep_the_nao_va_vao_nghe_that.md) | Lộ trình 0 → 3 tháng → 1 năm → 3 năm, mỗi mốc kèm **"làm được gì thì coi là đạt"**; ⭐ **xây hồ sơ chứng minh năng lực khi chưa có kinh nghiệm** — video máy mô phỏng chạy, kho code có comment, viết lại bài toán–giải pháp–kết quả; phần mềm miễn phí & mô phỏng (Phụ lục G); diễn đàn & cộng đồng nghề; chứng chỉ và tổ chức nghề — cái gì đáng tiền; ⭐ **bốn nhánh nghề** (OEM chế tạo máy / tích hợp hệ thống / bảo trì nhà máy / dịch vụ hiện trường) — bảng đánh đổi: đi công tác, áp lực, chiều sâu kỹ thuật, thu nhập, khả năng chuyển việc; câu hỏi phỏng vấn thường gặp & cách trả lời bằng ví dụ thật | ✅ |

---

## PHỤ LỤC

| # | Phụ lục | Nội dung | TT |
|---|---|---|---|
| A1 | [⭐ **Đối chiếu khái niệm 5 hệ](pl_a1_doi_chieu_khai_niem_5_he.md) | Siemens · Mitsubishi · Inovance · CODESYS · Rockwell. Bảng đối chiếu: tag/ký hiệu, khối dữ liệu vs UDT vs struct, thể hiện FB, task & chu kỳ, ảnh ngõ vào, vùng nhớ giữ, cách đánh địa chỉ module. **CODESYS làm cột neo** — khi 4 hệ khác nhau thì cột này cho biết chuẩn IEC nói gì | ✅ |
| A2 | [⭐ **Đối chiếu lệnh + cùng một đoạn logic viết 5 lần](pl_a2_doi_chieu_lenh_va_cung_doan_logic.md) | TON, CTU, MOVE, quy đổi thang, bắt cạnh, khối PID, khối chuyển động; cùng một đoạn trình tự của DP-01 hiện thực trên cả 5 hệ; ⚠ những chỗ **không tương đương 1-1** — nêu rõ, không giả vờ. Phụ lục **mô tả khác biệt, không xếp hạng hãng** | ✅ |
| B | [Tra nhanh lệnh IEC 61131-3](pl_b_tra_nhanh_lenh_iec.md) | Một trang in được: lệnh cơ bản theo nhóm, ký hiệu LD & ST tương ứng, kiểu dữ liệu, thứ tự ưu tiên toán tử | ✅ |
| C | [Biểu mẫu dùng ngay](pl_c_bieu_mau_dung_ngay.md) | Bảng I/O · bảng tag · đặc tả trình tự · bảng chuyển trạng thái · bảng công thức · biên bản kiểm I/O 1-1 · danh sách ca kiểm thử · biên bản nghiệm thu · phiếu bàn giao (dẫn Ch.23, 25, 29, 50, 52) | ✅ |
| D | [Checklist đấu dây & bật nguồn lần đầu](pl_d_checklist_dau_day_va_bat_nguon.md) | Trước khi cấp điện lần đầu: thứ tự kiểm, cái gì đo trước, cái gì tuyệt đối không bỏ qua | ✅ ⚠ |
| E | [⭐ Chỉ mục tra theo triệu chứng](pl_e_tra_theo_trieu_chung.md) | "Máy không khởi động được", "một ngõ vào không lên", "giá trị analog nhảy loạn", "mạng rớt ngẫu nhiên", "chu trình dừng giữa chừng", "board hỏng mà máy báo OK", "chuyền tắc"… → dẫn đúng mục chương. Hiện thực hoá Đường tra cứu 3 đã hứa ở Ch.1 | ✅ |
| F | [Thuật ngữ Việt–Anh](pl_f_thuat_ngu_viet_anh.md) | Bảng đối chiếu đầy đủ, sắp theo chủ đề và theo vần. Bổ trợ cho bất biến B11 — tài liệu hãng và diễn đàn đều tiếng Anh, người đọc phải tra được đúng lúc cần tra nhất | ✅ |
| G | [Phần mềm miễn phí & mô phỏng](pl_g_phan_mem_mien_phi_va_mo_phong.md) | Bảng: công cụ → làm được gì → **giới hạn bản quyền thật** → phù hợp giai đoạn học nào. Kèm ngày kiểm tra và cảnh báo tự xác nhận lại (bất biến B10) | ✅ |
| H | [Nguồn mở đã dùng & đọc thêm](pl_h_nguon_tham_khao_va_doc_them.md) | Tài liệu mở đã tham chiếu khi viết + sách thương mại nên mua + tiêu chuẩn nên có; ghi rõ giấy phép từng nguồn | ✅ |
| I | [Bài tập — **5 mức, ~50 bài](pl_i_bai_tap_5_muc.md) | ⭐ Cấu trúc theo mức, mỗi bài ghi rõ **khái niệm được rèn**: **Mức 1 — logic cơ bản (~12 bài)**: tự giữ, AND/OR/NOT, NO vs NC an toàn khi đứt dây, khoá chéo, biểu quyết 2/3, SET/RESET, bắt cạnh, mạch lật, báo động có ack, chuỗi cho phép & kiểm đèn. **Mức 2 — timer & counter (~12 bài)**: khởi động trễ, quạt chạy dư, mạch nháy 2 timer, sao-tam giác có khoảng chết, kéo dài xung, đếm mẻ, đếm lên-xuống, đếm phế có ngưỡng, đồng hồ giờ chạy, watchdog, chống rung tiếp điểm, đo chu kỳ. **Mức 3 — tuần tự & trạng thái (~10 bài)**: đèn giao thông, nút bộ hành có nhớ, phân loại theo thời gian vs **theo thanh ghi dịch**, trạm trộn, cổng bãi xe, báo động first-out, timeout từng bước, chuyển Manual↔Auto **không giật**, bỏ bước theo công thức. **Mức 4 — analog (~9 bài)**: quy đổi thang, phát hiện ngoài dải & giá trị thay thế, điều khiển trễ, PID, vùng chết, giới hạn tốc độ thay đổi, ép kiểu & tràn số, tích phân lưu lượng, dải báo động nhiều mức. **Mức 5 — đề bài dự án (~7 bài)**: rửa xe, qua đường cho người đi bộ, nạp silo có khoá liên động, luân phiên bơm chính-dự phòng, điều hoà theo vùng, thang máy 3 tầng, dây chuyền chiết rót có trạm loại. ⭐ Quy tắc bắt buộc mọi bài: **viết bảng I/O trước khi vẽ rung đầu tiên**. Khoảng 2/3 số bài có lời giải, phần còn lại để tự làm | ✅ |
| J | [Hồ sơ máy mẫu DP-01 đầy đủ](pl_j_ho_so_may_mau_dp01.md) | Bảng I/O hoàn chỉnh, đặc tả trình tự, bảng chuyển trạng thái, bảng công thức, danh sách chức năng an toàn, kết quả tính chu kỳ — đóng gói để người đọc dùng lại làm khung cho dự án thật | ✅ |
| K | [Bảng tra công thức tổng hợp](pl_k_bang_tra_cong_thuc.md) | Mọi công thức trong sách gom một trang, mỗi công thức kèm cột **điều kiện áp dụng**: quy đổi thang analog, lực & tốc độ xy-lanh, lưu lượng khí, ngưỡng chọn HSC, chu kỳ & UPH, ước lượng thời gian quét, chọn tiết diện dây tín hiệu | ✅ |
| L | [⭐ **Thư viện mẫu code dùng ngay](pl_l_thu_vien_mau_code.md) | 16 mẫu logic lặp lại ở mọi máy, mỗi mẫu kèm **điều kiện dùng** và **thứ nó KHÔNG làm**: tự giữ Start/Stop · chuỗi cho phép chạy có mã lý do chặn · ⚠⚠ dừng khẩn cấp (phần giám sát — **không phải** chức năng an toàn) · ba lệnh dừng (dừng ngay / tạm dừng / cuối chu trình) · chạy một lần vs tuần hoàn · khung trình tự bước có timeout · bắt cạnh & chống rung · khối xy-lanh hai vị trí dùng lại được · servo theo PLCopen Motion · đảo chiều & sao–tam giác · báo động first-out · analog bốn bước · đèn tháp · đếm sản lượng · hút chân không có thổi ngược · đếm tuổi thọ vật tư. Kèm bảng tra *việc cần làm → mẫu nào → bẫy lớn nhất* | ✅ |

---

## Ghi chú phạm vi — đọc trước khi viết bất kỳ chương nào

- **Trung lập hãng là bất biến, không phải sở thích (B1).** Thân sách Ch.1–58 không dạy click theo
  giao diện phần mềm nào. Mọi thứ phụ thuộc hãng thuộc về Phụ lục A1/A2.
- **Tự đủ, và ranh giới đã dịch ra xa hơn (B6 + ADR 0002 §1).** Nếu người đọc **cần** kiến thức đó để
  làm xong việc thì phải viết, kể cả khi nó không phải "kiến thức PLC". Chỉ được lược khi nội dung
  thật sự thuộc datasheet của một mã hàng cụ thể.
- **Song ngữ thuật ngữ (B11).** Tiếng Việt trước, tiếng Anh trong ngoặc, ở lần xuất hiện đầu mỗi
  chương. Tên lệnh, tên chuẩn, tên giao thức và các từ đã thành tên riêng trong nghề (PLC, HMI, MES,
  STO, LOTO, SMEMA) **giữ nguyên tiếng Anh**.
- **Máy mẫu DP-01 và quy tắc bóc lớp (B8).** Đọc `docs/case_study_may_mau.md` trước khi viết ví dụ ở
  bất kỳ chương nào từ Ch.8. Chương thuộc lát cắt nào **chỉ được nhắc thiết bị của lát cắt đó trở về
  trước** — Ch.15 không được lấy ví dụ về servo.
- **Chống phình mà loãng.** Sách dài không có nghĩa là chương dài. Mỗi chương vẫn phải giữ khung cố
  định trong `CLAUDE.md`, đặc biệt mục "bẫy thường gặp" và "tự kiểm".
- **Chương an toàn (Ch.3, 6, 47, 48, 56, Phụ lục D) cần người có thẩm quyền rà soát** trước khi phát
  hành — cờ ⚠/⚠⚠ giữ nguyên cho tới khi có.

<!-- SECTION: ch01_sach_nay_danh_cho_ai -->
---
# Chương 1 — Sách này dành cho ai & cách dùng

---

## 1.1 Cuốn sách này giải quyết chuyện gì

Có một khoảnh khắc gần như ai vào nghề tự động hoá cũng gặp.

Bạn đã xem hết một khoá học trên mạng. Bạn biết `TON` là timer trễ sườn lên, biết `CTU` đếm lên,
biết kéo thả một tiếp điểm vào nấc thang. Rồi người ta giao cho bạn một cỗ máy thật — băng tải, vài
xy-lanh, chục cảm biến — và bảo "viết chương trình cho nó chạy". Bạn ngồi trước màn hình trống, biết
đủ mọi lệnh, mà **không biết bắt đầu từ đâu**.

Khoảng cách đó không phải do bạn thiếu lệnh. Nó do ba thứ mà phần lớn tài liệu nhập môn không dạy:

- **Cách biến một yêu cầu thành một cấu trúc chương trình** — máy có mấy chế độ, dừng giữa chừng thì
  sao, mất điện rồi bật lại thì máy đang ở đâu.
- **Cách nối chương trình với thế giới vật lý** — cảm biến này đấu kiểu gì mới lên tín hiệu, van này
  mất điện thì về đâu, tại sao board mạch qua tay bạn xong lại hỏng.
- **Cách xử lý khi máy không chạy** — thứ chiếm phần lớn thời gian thực tế của nghề này.

Sách này viết để lấp đúng ba khoảng đó.

> 💡 **MẸO**
> Nếu bạn đang tự hỏi "tôi học xong rồi, giờ chứng minh với nhà tuyển dụng bằng cách nào?" — câu trả
> lời nằm ở Chương 57 và 58. Nhưng đừng nhảy tới đó vội: thứ để chứng minh chính là cỗ máy bạn sẽ
> dựng dần qua cuốn sách này.

### Cuốn sách này **không** phải cái gì

Nói rõ từ đầu để bạn không mất thời gian:

- **Không phải sách hướng dẫn một phần mềm.** Bạn sẽ không tìm thấy "bấm vào menu này, chọn mục kia".
  Lý do ở mục 1.5.
- **Không phải giáo trình lý thuyết điều khiển.** Không có biến đổi Laplace, không có phân tích ổn
  định. Phần điều khiển liên tục (Chương 35) dừng ở mức đủ để chỉnh một vòng PID chạy tốt trên máy thật.
- **Không thay thế tài liệu của hãng bạn đang dùng.** Sách dạy nguyên lý; số hiệu chân, giới hạn dòng,
  mã lỗi cụ thể thì phải tra datasheet của đúng thiết bị bạn cầm trên tay.
- **Không thay thế đánh giá rủi ro của người có thẩm quyền.** Các chương an toàn dạy bạn *hiểu* và
  *đặt đúng câu hỏi*, không phải để bạn tự ký duyệt một cỗ máy.

---

## 1.2 Ba xuất phát điểm — bạn thuộc nhóm nào

Người vào nghề tự động hoá đến từ ba hướng rất khác nhau. Cùng một cuốn sách, nhưng chỗ khó của mỗi
nhóm nằm ở chỗ khác nhau — và **cái bẫy lớn nhất của mỗi nhóm lại chính là điểm mạnh của nhóm đó**.

### Lộ trình A — chuyển ngành, chưa biết điện

Bạn học cơ khí, công nghệ thông tin, kinh tế, hoặc đang làm nghề khác và muốn chuyển sang.

**Đọc thế nào:** tuần tự, không bỏ chương nào. Đặc biệt **đọc trọn Phần I trước khi chạm vào Phần III**.

**Vì sao nghiêm khắc như vậy:** lỗi tốn kém nhất của người mới trong nghề này gần như không bao giờ là
lỗi logic. Nó là đấu nhầm nguồn cảm biến, chọn sai kiểu ngõ ra rồi tải cháy module, hoặc cầm board mạch
bằng tay trần. Những lỗi đó **không báo lỗi trên màn hình** — chúng báo bằng thiết bị hỏng, hoặc tệ hơn,
bằng sản phẩm lỗi mà không ai phát hiện cho tới khi tới tay khách hàng.

Bạn sẽ thấy Phần I dài và có vẻ chưa liên quan tới lập trình. Nó liên quan. Chương 4 (cảm biến) và
Chương 6 (khí nén) sẽ được gọi lại liên tục từ Chương 15 trở đi.

### Lộ trình B — thợ điện, kỹ thuật viên đi lên

Bạn đã đấu tủ, đã đọc sơ đồ, đã sửa máy. Bạn thiếu phần lập trình.

**Đọc thế nào:** Chương 3 và Chương 5 đọc lướt — bạn đã biết. Đọc kỹ **Phần III và Phần IV**, đặc biệt
**Chương 30 (chuẩn hoá & tái sử dụng)**.

**Bẫy của bạn:** ngôn ngữ ladder được thiết kế để trông giống sơ đồ rơ-le, và điều đó vừa giúp vừa hại
bạn. Giúp, vì bạn đọc được ngay từ ngày đầu. Hại, vì bạn sẽ có xu hướng viết chương trình PLC **y như
đi dây một tủ rơ-le** — mỗi khi cần thêm chức năng thì chồng thêm một nhánh. Cách đó chạy được với máy
nhỏ và sụp đổ với máy vừa. Chương 25 (máy trạng thái) là chỗ để chữa thói quen này.

### Lộ trình C — dân lập trình phần mềm chuyển sang

Bạn viết được C#, Python, hoặc ngôn ngữ khác. Bạn nhìn ladder và thấy nó thô sơ.

**Đọc thế nào:** Chương 20 (Structured Text) đọc lướt — cú pháp sẽ quen thuộc. Đọc **rất kỹ Chương 10
(vòng quét)**, toàn bộ Phần I, và Phần VII.

**Bẫy của bạn — và đây là nhóm hay bị đau nhất:** bạn thua ở đúng những chỗ tưởng dễ.

- Bạn sẽ viết một vòng lặp `WHILE` chờ điều kiện, và **treo cả CPU** — vì trong PLC không có ai chạy
  song song để thay đổi điều kiện đó.
- Bạn sẽ ra lệnh cho xy-lanh đi ra rồi coi như nó đã ra — vì trong phần mềm, gọi hàm xong là xong.
  Trong máy thật, **lệnh không phải là kết quả**; phải chờ cảm biến xác nhận.
- Bạn sẽ không có phản xạ hỏi "mất điện đúng lúc này thì máy đang ở tư thế nào, và bật lại thì nó làm
  gì?" — vì phần mềm mất điện thì khởi động lại là xong, còn máy thì có thể đang kẹp một board với mũi
  khoan cắm dở.

> ⚡ **LƯU Ý**
> Ba lộ trình chỉ khác nhau ở **thứ tự và mức độ đọc kỹ**, không khác nhau ở nội dung. Không có chương
> nào chỉ dành cho một nhóm.

---

## 1.3 Ba đường tra cứu

Một cuốn sách 58 chương mà chỉ đọc được theo một cách thì hỏng. Sách này thiết kế để dùng theo ba cách,
tuỳ bạn đang ở tình huống nào.

### Đường 1 — học nghề, đọc tuần tự

Từ Chương 1 tới Chương 58. Thứ tự chương đã sắp theo **chuỗi phụ thuộc thật**: nền tảng vật lý →
phần cứng và vòng quét → ngôn ngữ → thiết kế logic → analog → truyền thông → an toàn và hiện trường →
ráp lại. Mỗi chương chỉ dùng kiến thức của các chương trước nó.

Đây là đường dài nhất và cũng là đường duy nhất cho người mới hoàn toàn.

### Đường 2 — đang làm một việc cụ thể

Bạn đang phải làm một việc và cần đúng phần liên quan. Tra theo bảng này:

| Bạn đang phải làm gì | Đọc chương nào |
|---|---|
| Chọn PLC cho một máy sắp làm | 8, 9, 13 |
| Lập bảng I/O và viết đặc tả | 23, và Phụ lục C lấy biểu mẫu |
| Đấu cảm biến, không chắc NPN hay PNP | **4** |
| Chọn kiểu ngõ ra cho một tải | 9 |
| Tính lực và tốc độ xy-lanh | 6 |
| Viết trình tự cho một máy nhiều bước | 25, 26, 27 |
| Xử lý bài toán "về gốc" sau khi máy dừng giữa chừng | **28** |
| Đọc tín hiệu 4–20 mA, quy đổi ra đơn vị kỹ thuật | 31, 32 |
| Chỉnh một vòng PID | 35 |
| Cho hai máy bắt tay nhau trên chuyền | 41 |
| Đọc mã sản phẩm và nói chuyện với hệ thống quản lý sản xuất | 42 |
| Thiết kế mạch an toàn | **47, 48** |
| Chuẩn bị chạy thử và nghiệm thu | 50, 52 |
| Tính máy chạy được bao nhiêu sản phẩm mỗi giờ | 55 |
| Nhận một máy cũ không có tài liệu | 56 |

### Đường 3 — máy đang hỏng, cần tra theo triệu chứng

Đây là đường bạn sẽ dùng nhiều nhất sau khi đi làm. **Phụ lục E** là chỉ mục tra theo triệu chứng:
"một ngõ vào không lên", "giá trị analog nhảy loạn", "mạng rớt ngẫu nhiên", "chu trình dừng giữa chừng",
"board hỏng mà máy vẫn báo OK"… mỗi triệu chứng dẫn thẳng tới đúng mục cần đọc.

Chương 51 là chương chẩn đoán đầy đủ. Nhưng khi bạn đang đứng cạnh một cỗ máy dừng và cả xưởng đang
chờ, bạn không có thời gian đọc một chương — bạn cần một dòng. Phụ lục E cho bạn dòng đó.

> 💡 **MẸO**
> Nếu bạn định in cuốn sách này ra, in riêng Phụ lục E và dán cạnh tủ điện.

---

## 1.4 Máy mẫu DP-01 — và vì sao chỉ có một máy

Từ Chương 8 trở đi, mọi ví dụ trong sách dùng chung **một cỗ máy duy nhất**:

**DP-01 — Trạm tra keo và sấy UV trên chuyền board mạch**
*(dispensing & UV-cure station on a PCB conveyor line)*

![Tổng quan máy mẫu DP-01](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5NjAgMzAwJyB3aWR0aD0nOTYwJyBoZWlnaHQ9JzMwMCc+DQo8cmVjdCB3aWR0aD0nOTYwJyBoZWlnaHQ9JzMwMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEuMSDigJQgTcOheSBt4bqrdSBEUC0wMTogdHLhuqFtIHRyYSBrZW8gJmFtcDsgc+G6pXkgVVYgdHLDqm4gY2h1eeG7gW4gYm9hcmQgbeG6oWNoPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEyJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkhhaSB0cuG6oW0gbuG7kWkgdGnhur9wIHRyb25nIGPDuW5nIG3hu5l0IG3DoXkg4oCUIG5o4budIHbhuq15IGThuqF5IMSRxrDhu6NjIHBpcGVsaW5lOiBoYWkgdHLhuqFtIHjhu60gbMO9IGhhaSBib2FyZCBraMOhYyBuaGF1IGPDuW5nIGzDumMuPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzExMCcgd2lkdGg9JzEwNCcgaGVpZ2h0PSc5Nicgcng9JzMnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9Jzc2JyB5PScxNTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPk3DoXkgdHLGsOG7m2M8L3RleHQ+DQo8cmVjdCB4PScxOTYnIHk9Jzg4JyB3aWR0aD0nNTYwJyBoZWlnaHQ9JzE0MCcgcng9JzUnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzIxNCcgeT0nMTA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkRQLTAxPC90ZXh0Pg0KPHJlY3QgeD0nODI0JyB5PScxMTAnIHdpZHRoPScxMDQnIGhlaWdodD0nOTYnIHJ4PSczJyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc4NzYnIHk9JzE1NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+TcOheSBzYXU8L3RleHQ+DQo8bGluZSB4MT0nMTI4JyB5MT0nMTU4JyB4Mj0nMTg0JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScxOTQuMCwxNTguMCAxODQuMCwxNjMuMCAxODQuMCwxNTMuMCcgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9Jzc1OCcgeTE9JzE1OCcgeDI9JzgxMicgeTI9JzE1OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nODIyLjAsMTU4LjAgODEyLjAsMTYzLjAgODEyLjAsMTUzLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzE2MScgeT0nMTQ1JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nI0I4ODYwQicgdGV4dC1hbmNob3I9J21pZGRsZSc+U01FTUE8L3RleHQ+DQo8dGV4dCB4PSc3OTAnIHk9JzE0NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCODg2MEInIHRleHQtYW5jaG9yPSdtaWRkbGUnPlNNRU1BPC90ZXh0Pg0KPHJlY3QgeD0nMzQwJyB5PScxMTgnIHdpZHRoPScxODAnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc0MzAnIHk9JzE0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UUuG6oE0gMTwvdGV4dD4NCjx0ZXh0IHg9JzQzMCcgeT0nMTYwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlRSQSBLRU88L3RleHQ+DQo8dGV4dCB4PSc0MzAnIHk9JzE4MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPSc5LjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPmdhbnRyeSBYWStaIMK3IHZhbiB0cmEga2VvPC90ZXh0Pg0KPHJlY3QgeD0nNTUwJyB5PScxMTgnIHdpZHRoPScxODAnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc2NDAnIHk9JzE0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5UUuG6oE0gMjwvdGV4dD4NCjx0ZXh0IHg9JzY0MCcgeT0nMTYwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzLjUnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPlPhuqRZIFVWPC90ZXh0Pg0KPHRleHQgeD0nNjQwJyB5PScxODAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz7EkcOobiBVViDCtyBj4butYSBjaOG6r248L3RleHQ+DQo8bGluZSB4MT0nMjE2JyB5MT0nMTU4JyB4Mj0nMzI2JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzMzNi4wLDE1OC4wIDMyNi4wLDE2My4wIDMyNi4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTI0JyB5MT0nMTU4JyB4Mj0nNTM2JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9JzU0Ni4wLDE1OC4wIDUzNi4wLDE2My4wIDUzNi4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNzM0JyB5MT0nMTU4JyB4Mj0nNzQ0JyB5Mj0nMTU4JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMi40Jy8+DQo8cG9seWdvbiBwb2ludHM9Jzc1NC4wLDE1OC4wIDc0NC4wLDE2My4wIDc0NC4wLDE1My4wJyBmaWxsPScjMUExRDIxJy8+DQo8Y2lyY2xlIGN4PScyNjInIGN5PScxNTgnIHI9JzcnIGZpbGw9JyNDMDM5MkInLz4NCjx0ZXh0IHg9JzI2MicgeT0nMTg0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHhu41jIG3DoyAyRDwvdGV4dD4NCjx0ZXh0IHg9JzI2MicgeT0nMTk4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nI0MwMzkyQicgdGV4dC1hbmNob3I9J21pZGRsZSc+aOG7j2kgTUVTPC90ZXh0Pg0KPHJlY3QgeD0nMjQnIHk9JzI0Nicgd2lkdGg9JzkxMicgaGVpZ2h0PSc0MCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQwJyB5PScyNzEnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzFGNEU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5Nw6F5IMSRxrDhu6NjIELDk0MgTOG7mlA6IGNoxrDGoW5nIHRodeG7mWMgbMOhdCBj4bqvdCBuw6BvIGNo4buJIGTDuW5nIHRoaeG6v3QgYuG7iyBj4bunYSBsw6F0IGPhuq90IMSRw7MgdHLhu58gduG7gSB0csaw4bubYy4gQ2guMTUgKExhZGRlcikga2jDtG5nIMSRxrDhu6NjIGzhuqV5IHbDrSBk4bulIHbhu4Egc2Vydm8uPC90ZXh0Pg0KPC9zdmc+)

*Hình 1.1 — Máy mẫu DP-01. Hai trạm nối tiếp trong cùng một máy.*

Board mạch đi từ máy phía trước sang, được tra một đường keo bảo vệ lên vùng linh kiện, sấy cứng bằng
đèn UV, rồi chuyển sang máy phía sau. Mỗi board có mã 2D riêng — máy đọc mã, hỏi hệ thống quản lý sản
xuất *(MES)* xem board này có được phép làm không và làm theo công thức nào, rồi báo kết quả về sau khi xong.

### Vì sao dùng một máy xuyên suốt thay vì mỗi chương một ví dụ

Ví dụ rời rạc dạy được từng lệnh, nhưng không dạy được thứ khó nhất: **các quyết định ảnh hưởng lẫn
nhau**. Chọn kiểu ngõ ra ở Chương 9 sẽ quyết định bạn phải mắc mạch dập ở Chương 5. Cách bạn đặt tên tag
ở Chương 30 sẽ quyết định bạn tra lỗi nhanh hay chậm ở Chương 51. Chỉ một máy chạy suốt mới cho bạn thấy
những sợi dây đó.

Và ở Chương 57, toàn bộ mảnh ghép được ráp lại thành **một dự án hoàn chỉnh** — từ tờ đặc tả tới cỗ máy
chạy. Đó cũng chính là thứ bạn có thể trưng ra khi đi phỏng vấn.

### Vì sao là máy này

DP-01 được chọn vì nó chạm được cả bảy nhóm kỹ năng cần dạy, và vì một điểm thiết kế quan trọng:
**nó có hai trạm nối tiếp**.

Máy một trạm không dạy được bài toán khó nhất của máy thật — **hai việc chạy song song trên hai sản
phẩm khác nhau**. Ở DP-01, trong lúc trạm keo đang xử lý board A thì trạm UV đang sấy board B; ràng
buộc duy nhất giữa hai trạm là chỗ trống. Đó là bài toán pipeline thật, không phải ví dụ giả định.

Máy cũng có một mối nguy vật lý thật: **bức xạ tia cực tím**. Nhờ vậy chương an toàn không phải nói lý
thuyết suông — nó có một mối nguy cụ thể để phân tích, và là loại mối nguy đặc biệt khó chịu: **không
có triệu chứng tức thời**, người bị chiếu thường không biết mình vừa bị chiếu.

> ⚠ **NGUY HIỂM**
> DP-01 là máy **phiếm chỉ**, dựng riêng để dạy học. Số liệu trong sách là minh hoạ hợp lý, **không
> phải thông số kiểm định**. Đừng chép nguyên si vào một máy thật.

### Máy được bóc lớp dần

Nếu ném cả cỗ máy vào Chương 8 thì bạn sẽ ngợp. Nên máy được **bóc lớp**: mỗi phần của sách chỉ dùng
đúng những thiết bị mà kiến thức tới thời điểm đó cho phép hiểu.

| Lát cắt | Chương | Bạn được dùng gì |
|---|---|---|
| **1 — thuần rời rạc** | 8–22 | Chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp |
| **2 — thêm thiết kế** | 23–30 | + máy trạng thái hai trạm, trình tự song song, công thức sản phẩm |
| **3 — thêm analog & trục** | 31–37 | + áp keo, nhiệt độ, cường độ UV, gantry XY/Z |
| **4 — thêm mạng** | 38–46 | + mã 2D, MES, bắt tay chuyền, màn hình vận hành |
| **5 — đầy đủ** | 47–58 | + mạch an toàn, chạy thử, chẩn đoán |

Nghĩa là: khi đọc Chương 15 (ladder), bạn sẽ **không** thấy ví dụ nào về servo — dù máy có servo. Servo
xuất hiện ở Chương 37, đúng lúc bạn đã đủ nền để hiểu.

Hồ sơ đầy đủ của máy — bảng I/O, đặc tả trình tự, bảng công thức, danh sách chức năng an toàn — nằm ở
**Phụ lục J**. Bạn không cần đọc nó bây giờ; các chương sẽ dẫn bạn tới đúng phần cần thiết.

---

## 1.5 Vì sao sách không dạy theo một phần mềm cụ thể

Đây là quyết định lớn nhất của cuốn sách, và bạn có quyền biết lý do.

Thân sách — từ Chương 1 tới 58 — **không dạy click theo giao diện của bất kỳ phần mềm nào**. Khái niệm
được dạy theo chuẩn quốc tế **IEC 61131-3**, chuẩn quy định các ngôn ngữ lập trình PLC. Mọi thứ phụ
thuộc hãng được gom vào **Phụ lục A**, nơi cùng một đoạn logic được viết trên năm hệ khác nhau.

Ba lý do:

**Thứ nhất — tài liệu hãng luôn tốt hơn ở phần "bấm nút".** Hãng nào cũng có hướng dẫn miễn phí, đầy
đủ hơn và cập nhật hơn bất cứ cuốn sách nào. Viết lại phần đó là cạnh tranh với thứ mình chắc chắn thua.

**Thứ hai — sách "bấm nút" chết theo phiên bản.** Hãng đổi giao diện một lần là ảnh chụp màn hình trong
sách vô dụng. Còn vòng quét thì mười năm nữa vẫn là vòng quét.

**Thứ ba, và quan trọng nhất — nghề này bắt bạn đổi hãng.** Bạn học Siemens rồi vào một nhà máy toàn
Mitsubishi. Bạn làm Mitsubishi rồi khách hàng chỉ định Inovance. Người chỉ biết một hệ thì mỗi lần đổi
là mỗi lần học lại từ đầu. Người hiểu nguyên lý thì đổi hệ chỉ mất vài ngày tra cứu.

> ⚡ **LƯU Ý — nói thật về "tính khả chuyển"**
> Chuẩn IEC 61131-3 **không** làm cho code chạy được trên mọi hãng. Chuyện đó gần như không bao giờ
> xảy ra trong thực tế. Cái chuẩn làm được là khiến **kỹ năng của bạn** chuyển được: bạn hiểu khối
> chức năng là gì thì tìm nó ở hãng nào cũng ra. Chương 14 nói kỹ về ranh giới này, và Phụ lục A ghi
> rõ những chỗ các hãng làm khác chuẩn.

Năm hệ được đối chiếu ở Phụ lục A: **Siemens · Mitsubishi · Inovance · CODESYS · Rockwell**. Trong đó
CODESYS đóng vai **cột neo** — khi bốn hệ kia làm khác nhau, cột này cho biết chuẩn *nói* gì.

Phụ lục A **mô tả khác biệt, không xếp hạng hãng**. Chỗ nào một hãng làm khác chuẩn thì ghi rõ là khác
— đó là dữ kiện bạn cần biết khi chuyển hệ, không phải lời chê.

---

## 1.6 Quy ước dùng trong sách

### Khối cảnh báo

Bốn loại, phân biệt theo **hậu quả nếu bỏ qua**:

> ⚠ **NGUY HIỂM**
> Sai là hỏng thiết bị, điện giật, máy chạy bất ngờ, hoặc gây thương tích cho người.

> ⚡ **LƯU Ý**
> Sai là không chạy được hoặc không đạt chuẩn khi kiểm tra — nhưng không gây nguy hiểm.

> 💡 **MẸO**
> Kinh nghiệm thực tế, làm cho công việc dễ hơn.

> 🔍 **BẪY**
> Chỗ người mới sai nhiều nhất. Mỗi cái bẫy được đặt tên riêng để bạn tra lại được sau này.

### Thuật ngữ song ngữ

Thuật ngữ chuyên môn ghi **tiếng Việt trước, tiếng Anh trong ngoặc nghiêng**, ở lần xuất hiện đầu tiên
của mỗi chương. Ví dụ: vòng quét *(scan cycle)*, tự giữ *(seal-in)*, khối chức năng *(function block, FB)*.

Lý do rất thực dụng: **tài liệu hãng, thông báo lỗi trên phần mềm, và diễn đàn nghề đều bằng tiếng
Anh**. Người chỉ biết thuật ngữ tiếng Việt sẽ không tra cứu được đúng lúc cần tra nhất — lúc máy đang
hỏng lúc hai giờ sáng.

Một số thứ **giữ nguyên tiếng Anh, không dịch**, vì dịch ra sẽ gây khó hiểu hơn:

| Loại | Ví dụ |
|---|---|
| Tên lệnh & từ khoá | `TON`, `CTU`, `MOVE`, `CASE` |
| Tên chuẩn & giao thức | IEC 61131-3, Modbus TCP, PROFINET, EtherCAT, IO-Link |
| Từ đã thành tên riêng trong nghề | PLC, HMI, SCADA, MES, STO, LOTO, SMEMA |
| Tên tag trong ví dụ code | `DI_BoardStn1`, `DO_Clamp1Vlv` |

**Phụ lục F** là bảng đối chiếu Việt–Anh đầy đủ, sắp theo cả chủ đề lẫn vần.

### Ví dụ code

Code trong sách viết ở dạng trung lập chuẩn IEC 61131-3, không phải cú pháp riêng của hãng nào. Tag
đặt tên theo quy ước thống nhất toàn sách (giải thích ở Chương 30):

```text
DI_  ngõ vào số        DO_  ngõ ra số
AI_  ngõ vào analog    AO_  ngõ ra analog
AX_  trục              NET_ kết nối mạng
```

Mọi đoạn code trong sách đều **tự kiểm được về mặt logic**: không có cuộn dây trùng, không có vòng lặp
vô hạn, có xử lý điều kiện biên, và mọi bước chờ đều có timeout báo lỗi.

---

## 1.7 "Thành công = gì" sau mỗi phần

Đây là tiêu chí tự kiểm. Đọc xong một phần, nếu bạn **làm được** những việc dưới đây thì đi tiếp; nếu
không, quay lại chứ đừng cố đi tiếp — các phần sau xây trên phần trước.

| Phần | Xong phần này bạn phải **làm được** |
|---|---|
| **I** — Nền tảng | Cầm một cảm biến lạ, đọc datasheet, đấu đúng vào ngõ vào PLC ngay lần đầu. Tính được lực và tốc độ một xy-lanh. Giải thích được vì sao mạch dừng dùng tiếp điểm NC. |
| **II** — Phần cứng & vòng quét | Vẽ được vòng quét bằng lời. Giải thích được vì sao một xung 5 ms có thể bị mất hoàn toàn. Chọn được kiểu ngõ ra cho một tải cụ thể và nói được lý do. |
| **III** — Ngôn ngữ | Viết được mạch tự giữ, timer, counter, thanh ghi dịch mà không cần tra tài liệu. Đọc được chương trình của người khác và tìm ra nơi một tag bị ghi. |
| **IV** — Thiết kế logic | Nhận một yêu cầu bằng lời và ra được: bảng I/O, sơ đồ trạng thái, danh sách bước kèm timeout. Trả lời được "máy dừng giữa chừng thì về gốc kiểu gì". |
| **V** — Analog | Quy đổi được tín hiệu 4–20 mA ra đơn vị kỹ thuật và tự kiểm bằng tay. Phát hiện được đứt dây từ giá trị analog. Chỉnh được một vòng PID tới mức chạy ổn định. |
| **VI** — Truyền thông | Nhìn một yêu cầu và chọn được đúng **họ** giao thức, nói được lý do. Gỡ được một kết nối Modbus không lên. |
| **VII** — An toàn & hiện trường | Nói được vì sao E-Stop không đi qua logic PLC thường. Chẩn đoán một máy hỏng theo quy trình thay vì đoán. Lập được danh sách ca kiểm thử trước khi ra hiện trường. |
| **VIII** — Ráp lại & nghề | Dựng trọn một máy từ đặc tả tới chạy thử. Trình bày được nó cho người khác nghe. |

> 💡 **MẸO**
> Đừng tự chấm bằng cảm giác "hình như hiểu rồi". Cách chấm đúng là **thử làm mà không mở sách**.
> Cuối mỗi chương có mục *Tự kiểm* với vài việc cụ thể — làm được thì tiếp.

---

## 1.8 Bạn cần chuẩn bị gì

Câu trả lời ngắn: **không cần gì để bắt đầu đọc, nhưng cần một chỗ để gõ thử càng sớm càng tốt.**

Đọc về lập trình không làm bạn thành người lập trình. Ngay từ Phần III bạn nên có một môi trường chạy
thử được. Có bốn đường, khác nhau về chi phí và độ giống thực tế:

| Đường | Chi phí | Giống thực tế | Hợp với |
|---|---|---|---|
| Phần mềm PLC chạy trên máy tính + bộ mô phỏng | Miễn phí | Thấp — không có phần cứng thật | Học ngôn ngữ và logic (Phần III, IV) |
| PLC mã nguồn mở trên máy tính nhúng | Rất thấp | Trung bình | Người thích tự lắp |
| PLC nhỏ giá thấp mua mới | Thấp–trung bình | Cao | Muốn có phần cứng thật để chạm |
| PLC cũ mua lại | Thấp | Cao, đúng thiết bị đang chạy ngoài nhà máy | Người muốn sát thực tế nhất |

**Chương 13** so sánh đầy đủ bốn đường này, kèm hướng dẫn **tự dựng một bàn thực hành** — danh sách vật
tư, sơ đồ đấu, công tắc gạt làm ngõ vào, đèn làm ngõ ra. **Phụ lục G** liệt kê các phần mềm miễn phí
kèm giới hạn bản quyền thật của từng cái.

> ⚡ **LƯU Ý**
> Thông tin về bản quyền và giá phần mềm **thay đổi liên tục**. Mọi mục trong Phụ lục G đều ghi ngày
> kiểm tra; trước khi tải, hãy tự xác nhận lại điều kiện hiện hành.

---

## 1.9 Một lời về an toàn, ngay từ đầu

Bạn sẽ gặp cảnh báo an toàn rải khắp sách. Đây là lý do chúng có mặt.

Phần mềm bạn viết **điều khiển vật thể có khối lượng, chuyển động, và mang năng lượng**. Một dòng logic
sai không làm chương trình văng ra lỗi — nó làm một cơ cấu chuyển động lúc có người thò tay vào. Sự
khác biệt giữa lập trình PLC và lập trình phần mềm thông thường nằm ở đúng chỗ đó.

Ba nguyên tắc áp dụng từ trang này tới hết sách:

1. **Không có ngoại lệ "làm tắt cho nhanh".** Sách sẽ không bao giờ chỉ bạn cách đấu tắt một khoá liên
   động để tiện thử máy. Nếu bạn thấy mình đang định làm vậy, đó là dấu hiệu quy trình có vấn đề, không
   phải dấu hiệu khoá liên động thừa.
2. **Chức năng an toàn không nằm trong logic thường.** Mạch dừng khẩn cấp không đi qua chương trình PLC
   thông thường — vì nếu CPU treo thì logic chết theo. Chương 47 giải thích đầy đủ.
3. **Chọn trạng thái an toàn cho mọi ngõ ra.** Với mỗi cơ cấu, hỏi: mất điện thì nó về đâu? Đứt dây thì
   sao? Đó là câu hỏi thiết kế, không phải chuyện tính sau. Chương 48.

> ⚠ **NGUY HIỂM — đọc kỹ, áp dụng cho cả sách**
> Nội dung an toàn trong sách này là **định hướng để hiểu và đặt đúng câu hỏi**. Nó **không thay thế**
> đánh giá rủi ro, tính toán mức hiệu năng, và kiểm định do người có thẩm quyền thực hiện cho đúng cỗ
> máy của bạn. Một cỗ máy thật phải được đánh giá riêng — không có cách nào chép kết quả từ sách sang.

---

## 1.10 Tự kiểm

Đọc xong chương này, bạn phải trả lời được:

1. Bạn thuộc lộ trình A, B hay C? **Cái bẫy riêng của lộ trình đó là gì?**
2. Ba đường tra cứu là gì, và bạn sẽ dùng đường nào khi máy đang dừng mà cả xưởng đang chờ?
3. Vì sao sách dùng **một** máy mẫu xuyên suốt thay vì mỗi chương một ví dụ?
4. Vì sao thân sách không dạy theo một phần mềm cụ thể? Nêu được **ít nhất hai** lý do.
5. Bốn khối cảnh báo khác nhau ở điểm nào — phân biệt theo tiêu chí gì?
6. Vì sao thuật ngữ ghi song ngữ, dù sách viết bằng tiếng Việt?

Nếu câu 1 và câu 4 bạn trả lời trôi chảy thì đi tiếp được. Hai câu đó quyết định bạn dùng cuốn sách này
đúng cách hay không.

---

### Chương tiếp theo

**Chương 2 — PLC là gì, và khi nào không nên dùng PLC.** Bắt đầu từ bài toán gốc đã đẻ ra thiết bị này
vào năm 1968, để hiểu vì sao PLC được thiết kế như hiện nay — và vì sao có những trường hợp nó là lựa
chọn sai.

---

### Nguồn tham khảo chương 1

Chương này là chương dẫn nhập, không viện dẫn số liệu kỹ thuật. Các quyết định về cấu trúc sách (hướng
trung lập hãng, chọn máy mẫu, quy ước song ngữ) được ghi trong hồ sơ thiết kế nội bộ của dự án.

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*. Tiêu chuẩn có bản quyền;
  sách chỉ diễn giải ở mức khái niệm và **không thay thế bản gốc**.

<!-- SECTION: ch02_plc_la_gi_va_khi_nao_khong_nen_dung -->
---
# Chương 2 — PLC là gì, và khi nào **không** nên dùng PLC

---

## 2.1 Bài toán gốc: tủ rơ-le và cái giá của việc đổi đời xe

Cuối những năm 1960, dây chuyền lắp ráp ô tô được điều khiển bằng **tủ rơ-le**: hàng trăm, có khi
hàng nghìn rơ-le đấu dây với nhau. Logic của cỗ máy **chính là cách đi dây** — mạch tự giữ ở Chương 3
mục 3.6, nhân lên hàng nghìn lần.

Nó hoạt động. Vấn đề nằm ở chỗ khác.

Mỗi khi hãng xe **đổi đời xe** — chuyện xảy ra hàng năm — dây chuyền phải đổi theo. Và đổi logic
nghĩa là **đi lại dây**: tháo, đấu lại, dò lỗi, thử. Việc này mất nhiều tuần, tốn rất nhiều công, và
trong suốt thời gian đó dây chuyền **không sản xuất**.

Yêu cầu đặt ra rất rõ ràng:

> **Một thiết bị điều khiển mà đổi logic không phải đi lại dây** — chịu được môi trường xưởng, và
> **người thợ điện đang có sẵn phải dùng được**, không cần tuyển lập trình viên máy tính.

Câu trả lời xuất hiện năm 1968: **Modicon 084**, do nhóm của **Dick Morley** phát triển. Đó là bộ
điều khiển logic khả trình đầu tiên — **PLC** *(Programmable Logic Controller)*.

### Ba quyết định thiết kế còn nguyên giá trị

Yêu cầu ở trên định hình PLC tới tận hôm nay, và giải thích rất nhiều thứ trong cuốn sách này:

| Quyết định | Vì sao | Hệ quả bạn thấy hôm nay |
|---|---|---|
| **Ngôn ngữ nhìn giống sơ đồ mạch** | Để thợ điện dùng được ngay | ⭐ **Ladder** vẫn thống trị ở tầng máy (Chương 15, Chương 20 mục 20.6) |
| **Chạy lặp một vòng cố định** | Để hành vi đoán trước được, giống mạch rơ-le | **Vòng quét** (Chương 10) — nền của gần như mọi chương sau |
| **Chịu được môi trường xưởng** | Nhiệt, rung, nhiễu, bụi | Phần cứng chắc chắn, tuổi đời rất dài (mục 2.3) |

> ⭐ **Ladder không phải di sản lỗi thời.** Nó là một **quyết định thiết kế có chủ đích** — và cái lý
> do ban đầu (người bảo trì phải đọc được) vẫn còn nguyên sau gần sáu mươi năm. Chương 20 mục 20.6
> quay lại chuyện này khi bàn chọn ngôn ngữ.

---

## 2.2 PLC khác máy tính thường ở đâu

Đây là câu hỏi mà người có nền công nghệ thông tin hay hỏi: *"sao không dùng một máy tính nhỏ, rẻ hơn
nhiều?"*

Bốn khác biệt, và không cái nào là chuyện tốc độ.

### 1. Môi trường

| | Máy tính văn phòng | PLC |
|---|---|---|
| Nhiệt độ làm việc | Phòng có điều hoà | Dải rộng, trong tủ nóng |
| Rung | Đặt yên trên bàn | Gắn trên máy đang chuyển động |
| Nhiễu điện | Môi trường sạch | ⚠ Cạnh biến tần, máy hàn, contactor lớn |
| Bụi, dầu, ẩm | Không | Có |
| Mất điện đột ngột | Có UPS, tắt có trình tự | ⚠ **Mất là mất** — phải chịu được |

Yêu cầu môi trường được chuẩn hoá và **kiểm chứng bằng phép thử** (IEC 61131-2). Đó là một phần lý do
PLC đắt hơn phần cứng máy tính có năng lực tính toán tương đương.

### 2. ⭐ Tính tất định

**Tất định** *(deterministic)* nghĩa là: **cùng đầu vào thì luôn cho cùng hành vi, trong cùng khoảng
thời gian**.

Máy tính đa nhiệm không bảo đảm điều đó. Hệ điều hành có thể chen ngang để cập nhật, quét vi-rút, dọn
bộ nhớ. Với soạn thảo văn bản thì không sao — chậm nửa giây không ai chết. Với một cơ cấu đang chuyển
động, nửa giây là khoảng cách giữa "dừng đúng chỗ" và "va chạm".

> ⭐ **Đây là khác biệt cốt lõi, và nó quan trọng hơn tốc độ.**
> PLC không nhanh hơn một máy tính hiện đại. Nó **đều đặn** hơn. Vòng quét 10 ms nghĩa là 10 ms mỗi
> vòng, không phải "thường là 10 ms nhưng thỉnh thoảng 200 ms" (Chương 10).

### 3. Khởi động lại

| | Máy tính | PLC |
|---|---|---|
| Có điện thì | Khởi động hệ điều hành, mất hàng chục giây | Chạy chương trình gần như ngay |
| Cần thao tác của người | Có thể có | Không |
| Trạng thái sau khi có điện lại | Tuỳ | ⭐ **Xác định và cấu hình được** (Chương 8, mục 8.6) |

Một cỗ máy mất điện lúc 3 giờ sáng phải sẵn sàng ngay khi có điện lại, không chờ ai bấm gì.

### 4. Tuổi đời

> **Một cỗ máy công nghiệp sống 15–20 năm, và bộ điều khiển phải sống cùng nó.**

Điều đó đòi hỏi: phụ tùng còn mua được sau mười năm; phần mềm còn mở được dự án cũ; và không có bản
cập nhật bắt buộc nào làm hỏng thứ đang chạy.

Đây là tiêu chí **khả năng cung ứng dài hạn** ở Chương 13, và là lý do thị trường PLC thay đổi chậm
hơn nhiều so với thị trường máy tính.

---

## 2.3 PLC, PAC, DCS, IPC hay vi điều khiển

Năm loại thiết bị điều khiển, mỗi loại thắng ở một chỗ.

| Loại | Là gì | Thắng ở đâu | ⚠ Yếu ở đâu |
|---|---|---|---|
| **PLC** | Bộ điều khiển logic khả trình | Máy rời rạc, trình tự, I/O số — ⭐ **địa hạt của cuốn sách này** | Tính toán nặng, xử lý dữ liệu lớn |
| **PAC** *(Programmable Automation Controller)* | PLC mạnh hơn, thiên về xử lý dữ liệu và chuyển động | Máy phức tạp, nhiều trục, cần tính toán | Giá cao hơn; ranh giới với PLC ngày càng mờ |
| **DCS** *(Distributed Control System)* | Hệ điều khiển phân tán cho nhà máy quá trình | Nhà máy hoá chất, lọc dầu, nhiệt điện — hàng nghìn điểm đo, chạy liên tục | Quá nặng và quá đắt cho một cỗ máy |
| **IPC** *(Industrial PC)* + PLC mềm | Máy tính công nghiệp chạy phần mềm điều khiển | Cần tích hợp thị giác máy, cơ sở dữ liệu, giao diện phong phú | Phụ thuộc hệ điều hành; tính tất định cần cấu hình cẩn thận |
| **Vi điều khiển** *(microcontroller)* | Chip nhỏ lập trình bằng C hoặc tương đương | Sản phẩm hàng loạt, giá rất thấp, chức năng cố định | ⚠ Không có hệ sinh thái công nghiệp; **không ai bảo trì được ngoài người viết** |

### Ranh giới thực tế

Đừng học thuộc bảng trên — chỉ cần ba câu hỏi:

> **1. Đây là một CỖ MÁY hay một NHÀ MÁY?**
> Cỗ máy rời rạc, có chu trình lặp → PLC. Quá trình liên tục quy mô nhà máy → DCS.
>
> **2. Ai sẽ bảo trì nó?**
> Đội bảo trì nhà máy → PLC (họ biết ladder). Đội phần mềm chuyên trách → IPC hoặc PAC khả thi.
>
> **3. Làm bao nhiêu cái?**
> Một tới vài chục → PLC. Hàng nghìn cái giống hệt nhau, chức năng cố định → vi điều khiển.

Câu thứ hai thường quyết định nhiều hơn câu thứ nhất — và nó là cùng một câu hỏi với Chương 20 mục
20.6 và Chương 13.

---

## 2.4 ⭐ Khi nào PLC là lựa chọn **sai**

Sách về PLC hiếm khi nói phần này. Nhưng chọn sai công cụ là sai lầm tốn kém, và nó xảy ra theo cả
hai hướng.

### Trường hợp 1 — Nguyên mẫu một lần, làm xong bỏ

Bạn cần một thiết bị thử nghiệm chạy vài tuần rồi tháo.

| PLC | Lựa chọn hợp hơn |
|---|---|
| Chi phí phần cứng và bản quyền phần mềm cao | Vi điều khiển, hoặc bo mạch phát triển |
| Nhiều thời gian đấu tủ | Đấu tạm trên bàn |
| Độ tin cậy 20 năm — **không cần** | Đủ chạy vài tuần |

⚠ **Ngoại lệ quan trọng:** nếu thiết bị đó có **chuyển động gây thương tích được**, thì lập luận
"chỉ dùng tạm" không áp dụng cho phần an toàn. Mạch an toàn vẫn phải đúng (Chương 47).

### Trường hợp 2 — Xử lý ảnh nặng

Kiểm tra ngoại quan bằng camera độ phân giải cao, phân loại theo hình ảnh.

PLC **không sinh ra cho việc này**. Kiến trúc đúng: một hệ thị giác chuyên dụng hoặc IPC làm phần xử
lý ảnh, rồi trả về PLC một kết quả đơn giản — đạt hay không đạt, hoặc một toạ độ.

> 💡 **Đây là mẫu rất phổ biến và rất nên nhớ: mỗi bên làm việc mình giỏi.**
> Hệ thị giác quyết định *"board này có lỗi không"*; PLC quyết định *"vậy thì làm gì tiếp"* — dừng
> chuyền, đánh dấu, loại bỏ (Chương 19, mục 19.6). Ranh giới giữa hai bên là **một vài bit và vài
> con số**, không phải hình ảnh.

### Trường hợp 3 — Sản phẩm hàng loạt giá rẻ

Bạn làm một thiết bị bán ra hàng nghìn cái. Giá thành từng cái quyết định sản phẩm sống hay chết.

Một PLC cho mỗi thiết bị là quá đắt. Vi điều khiển là câu trả lời — chức năng cố định, sản lượng lớn,
chi phí đơn vị rất thấp.

### Trường hợp 4 — Việc thuần công nghệ thông tin

Thu thập dữ liệu, dựng báo cáo, phân tích xu hướng dài hạn, giao diện web.

PLC làm được một phần, nhưng rất kém. Kiến trúc đúng: PLC lo điều khiển, tầng trên lo dữ liệu
(Chương 42, Chương 45).

### ⚠ Và hướng ngược lại — khi PLC là lựa chọn **đúng** mà người ta lại né

Sai lầm này ít được nói tới nhưng gặp thường xuyên, nhất là với người có nền lập trình:

> *"Tôi viết được cái này bằng máy tính nhỏ, rẻ hơn nhiều."*

Đúng là rẻ hơn — **về phần cứng**. Nhưng cỗ máy đó sẽ:

- ⚠ **Không ai bảo trì được ngoài bạn.** Đội bảo trì nhà máy biết ladder, không biết ngôn ngữ bạn dùng.
- **Không có hệ sinh thái**: không có module I/O cắm vào là chạy, không có tài liệu chuẩn, không có
  người thay thế bạn.
- **Không chịu được môi trường** nếu không tự làm phần cứng công nghiệp.
- ⚠ **Không có đường đi rõ ràng cho phần an toàn** (Chương 47).
- **Sống được bao lâu?** Bo mạch đó còn mua được sau năm năm không?

> ⭐ **Chi phí thật của một bộ điều khiển không phải giá mua — mà là chi phí sở hữu suốt 15 năm**, và
> phần lớn của nó là **thời gian dừng máy và công bảo trì** (Chương 13, tiêu chí 6).
>
> Một PLC "đắt" mà bất kỳ thợ điện nào cũng sửa được lúc 2 giờ sáng thường **rẻ hơn nhiều** so với một
> giải pháp tự chế mà chỉ một người hiểu.

---

## 2.5 Bẫy thường gặp

Bẫy của chương này không phải bẫy lập trình — chúng là **bẫy khi chọn**, và hậu quả của chúng kéo dài
suốt vòng đời cỗ máy.

### 🔍 BẪY 1 — So sánh bộ điều khiển bằng giá mua

**Hiện tượng:** chọn được phương án rẻ nhất lúc mua, rồi mất nhiều hơn ở bản quyền phần mềm, ở thời
gian chờ phụ tùng, và ở những giờ dừng máy.
**Cách sửa:** so bằng **chi phí sở hữu 15 năm** — giá mua + bản quyền + phụ tùng + công bảo trì +
thời gian dừng máy (mục 2.4, Chương 13).

### 🔍 BẪY 2 — Tự chế bằng máy tính nhỏ cho máy sản xuất

**Hiện tượng:** máy chạy tốt cho tới khi người viết nghỉ việc. Sau đó không ai trong nhà máy mở được,
sửa được, hay thay được — và cỗ máy trở thành hộp đen.
**Cách sửa:** năm vấn đề ở cuối mục 2.4. Câu hỏi quyết định là **"ai sẽ bảo trì nó?"**

### 🔍 BẪY 3 — Dùng PLC cho việc xử lý ảnh

**Hiện tượng:** chương trình phình to, thời gian quét vọt lên, và kết quả vẫn kém hơn một hệ thị giác
rẻ tiền.
**Cách sửa:** mỗi bên làm việc mình giỏi — hệ thị giác trả về **một kết quả đơn giản**, PLC quyết
định làm gì tiếp (mục 2.4).

### 🔍 BẪY 4 — Chọn PLC trước khi biết ai sẽ bảo trì

**Hiện tượng:** chọn xong mới biết nhà máy đã chuẩn hoá theo hãng khác; đội bảo trì phải học thêm một
hệ, kho phải trữ thêm một loại phụ tùng.
**Cách sửa:** hỏi câu đó **trước tiên** — nó thuộc về đặc tả (Chương 13, tiêu chí 7; Chương 23).

### 🔍 BẪY 5 — Coi ladder là thứ lỗi thời cần thay

**Hiện tượng:** viết toàn bộ chương trình bằng ngôn ngữ văn bản cho gọn, rồi người bảo trì không chẩn
đoán được khi máy hỏng.
**Cách sửa:** ladder là **quyết định thiết kế có chủ đích**, và lý do của nó vẫn còn nguyên
(mục 2.1, Chương 20 mục 20.6).

### 🔍 BẪY 6 — Bỏ qua yêu cầu môi trường vì "tủ có quạt rồi"

**Hiện tượng:** thiết bị hoạt động sai vào những ngày nóng, hoặc khi biến tần bên cạnh chạy tải nặng.
Triệu chứng chập chờn, rất khó tái hiện (Chương 51).
**Cách sửa:** yêu cầu môi trường của thiết bị công nghiệp là thứ **được kiểm chứng bằng phép thử**,
không phải lời quảng cáo. Tra dải nhiệt độ và mức chịu nhiễu trong datasheet (mục 2.2).

### 🔍 BẪY 7 — Lập luận "chỉ dùng tạm" áp cả cho phần an toàn

**Hiện tượng:** một thiết bị thử nghiệm có cơ cấu chuyển động được dựng tạm, không có mạch an toàn —
và nó chạy "tạm" trong hai năm.
**Cách sửa:** ⚠ lập luận "dùng tạm" **không áp dụng** cho phần an toàn. Thiết bị nào gây thương tích
được thì mạch an toàn vẫn phải đúng (mục 2.4, Chương 47).

---

## 2.6 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| PLC sinh ra để giải bài toán gì | **Đổi logic mà không phải đi lại dây** |
| Vì sao ladder trông giống sơ đồ mạch | Để **thợ điện dùng được ngay** — lý do đó vẫn còn nguyên |
| Khác biệt cốt lõi với máy tính thường | ⭐ **Tính tất định**, không phải tốc độ |
| Tính tất định nghĩa là | Cùng đầu vào → cùng hành vi, **trong cùng khoảng thời gian** |
| Tuổi đời phải tính tới | **15–20 năm** — phụ tùng, phần mềm, người biết dùng |
| Cỗ máy rời rạc | **PLC** |
| Nhà máy quá trình liên tục | **DCS** |
| Cần thị giác máy, cơ sở dữ liệu | **IPC / PAC**, hoặc PLC + hệ chuyên dụng |
| Sản phẩm hàng loạt giá rẻ | **Vi điều khiển** |
| Ba câu hỏi chọn nhanh | Cỗ máy hay nhà máy · **ai bảo trì** · làm bao nhiêu cái |
| PLC sai khi | Nguyên mẫu một lần · xử lý ảnh nặng · hàng loạt giá rẻ · việc thuần CNTT |
| ⚠ Sai lầm ngược lại | Tự chế bằng máy tính nhỏ → **không ai bảo trì được ngoài bạn** |
| Chi phí thật của bộ điều khiển | ⭐ **Chi phí sở hữu 15 năm**, không phải giá mua |

---

## 2.7 Tự kiểm

1. Bài toán nào dẫn tới việc PLC được phát minh? Vì sao tủ rơ-le không giải được nó?
2. Nêu ba quyết định thiết kế ban đầu của PLC và cho biết mỗi cái để lại dấu vết gì trong cách bạn
   lập trình hôm nay.
3. ⭐ Vì sao **tính tất định** quan trọng hơn tốc độ? Cho một ví dụ trên máy tự động hoá.
4. Nêu bốn khác biệt giữa PLC và máy tính văn phòng. Khác biệt nào ít liên quan tới hiệu năng nhất?
5. Vì sao tuổi đời 15–20 năm lại ảnh hưởng tới việc **chọn hãng**?
6. Phân biệt PLC với DCS bằng một câu hỏi.
7. ⭐ Nêu ba câu hỏi để chọn nhanh loại bộ điều khiển. Câu nào thường quyết định nhiều nhất, và vì sao?
8. Nêu bốn trường hợp PLC là lựa chọn sai, và cho biết lựa chọn hợp hơn ở mỗi trường hợp.
9. Máy cần kiểm tra ngoại quan bằng camera. Kiến trúc đúng là gì, và ranh giới giữa hai bên là gì?
10. ⭐ Một kỹ sư phần mềm nói *"tôi làm cái này bằng máy tính nhỏ, rẻ hơn nhiều"*. Nêu **năm** vấn đề
    của lập luận đó.

> Câu 3, 7 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **chi phí của một bộ điều
> khiển không nằm ở lúc mua nó, mà ở mười lăm năm sau đó.**

---

### Chương tiếp theo

Chương 3 — **Điện đủ dùng cho người làm PLC**. Bạn đã biết PLC là gì và khi nào dùng nó. Trước khi
chạm vào bất cứ thứ gì, cần lượng điện tối thiểu để làm việc an toàn — và để hiểu vì sao mạch dừng
phải dùng tiếp điểm thường đóng.

### Nguồn tham khảo chương 2

- IEC 61131-1 — *Programmable controllers, Part 1: General information*: định nghĩa PLC và mô hình
  chức năng. *(tiêu chuẩn có bản quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu môi
  trường (nhiệt độ, rung, nhiễu) và các phép thử — cơ sở cho mục 2.2.
- Tư liệu lịch sử về **Modicon 084** và về bối cảnh ra đời của PLC năm 1968 — dùng cho mục 2.1.
- Catalogue của các hãng nêu ở Chương 8 và Chương 13 — dùng để đối chiếu ranh giới PLC / PAC / IPC,
  vốn đang mờ dần theo thời gian.

> ⚡ Ranh giới giữa **PLC, PAC và IPC** ở mục 2.3 đang **mờ dần**: PLC hiện đại làm được nhiều việc
> trước đây phải dùng PAC, và PLC mềm trên IPC ngày càng phổ biến. Bảng trong mục đó mô tả **xu hướng
> chung**, không phải phân loại cứng — và nó sẽ tiếp tục đổi. Ba câu hỏi ở cuối mục 2.3 bền hơn bảng.

<!-- SECTION: ch03_dien_du_dung_cho_nguoi_lam_plc -->
---
# Chương 3 — Điện đủ dùng cho người làm PLC

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Điện giật giết người, và nó giết ở mức điện áp thấp hơn nhiều so với điều đa số người ta tưởng.
>
> Chương này cho bạn **lượng điện tối thiểu để làm việc được với PLC và để hiểu vì sao các quy tắc an
> toàn tồn tại**. Nó **không**:
> - không thay thế **khoá đào tạo an toàn điện** do cơ sở của bạn tổ chức;
> - không thay thế **quy định và quy trình** tại nơi bạn làm việc;
> - không cấp cho bạn quyền làm việc trên thiết bị mang điện.
>
> Ở hầu hết nơi, làm việc với điện lưới đòi hỏi **đào tạo và cho phép chính thức**. Người **có thẩm
> quyền** — có chuyên môn và được phép — là người làm những việc mà chương này chỉ mô tả. Đọc để hiểu
> và để đặt câu hỏi đúng, không phải để tự làm.
>
> Nếu bạn chỉ nhớ một câu từ chương này: **khi không chắc, đừng chạm — hỏi.**

---

## 3.1 Vì sao người lập trình cần chương này

Bạn viết chương trình, không đấu tủ. Vậy vì sao phải học điện?

Bốn lý do rất cụ thể, và cả bốn đều đã xuất hiện trong sách:

- **Bạn sẽ cầm đồng hồ vạn năng.** Chẩn đoán sự cố PLC là công việc đo đạc trước, đọc code sau
  (Chương 51). Không đo được thì bạn chỉ đoán.
- **Bạn quyết định những thứ có hậu quả điện.** Chọn kiểu ngõ ra, chọn cảm biến PNP hay NPN, quyết
  định tín hiệu nào phải dùng tiếp điểm NC — đều là quyết định điện (Chương 4, Chương 9, Chương 15).
- **Rất nhiều "lỗi phần mềm" thực ra là lỗi điện.** Nguồn thiếu công suất, nhiễu, dòng rò, tiếp xúc
  kém. Không biết những thứ này thì bạn sẽ đi tìm trong code — nơi không có lỗi nào (Chương 8, 9).
- **Mạch tự giữ trong ladder có gốc là một mạch rơ-le thật.** Hiểu cái gốc đó làm Chương 15 dễ hơn
  hẳn — mục 3.6.

---

## 3.2 Ba đại lượng và một công thức

| Đại lượng | Ký hiệu | Đơn vị | Hình dung bằng nước |
|---|---|---|---|
| **Điện áp** *(voltage)* | U (hoặc V) | vôn, V | **Áp lực** đẩy nước trong ống |
| **Dòng điện** *(current)* | I | ampe, A | **Lưu lượng** nước chảy qua |
| **Điện trở** *(resistance)* | R | ôm, Ω | **Độ hẹp** của ống, cản dòng chảy |

**Định luật Ohm** buộc ba đại lượng lại:

```text
U = I × R        I = U / R        R = U / I
```

Và **công suất** *(power)*, đơn vị oát (W):

```text
P = U × I
```

### Ba hệ quả bạn dùng hằng ngày

**1. Điện trở nhỏ → dòng lớn.** Một chỗ chạm chập gần như không có điện trở, nên dòng vọt lên rất
cao. Đó là lý do phải có cầu chì và aptomat: chúng cắt trước khi dây kịp nóng chảy.

**2. Tiếp xúc kém → sụt áp → nóng.** Một đầu cốt lỏng tạo thêm điện trở ở chỗ đó. Dòng vẫn phải chảy
qua, nên chỗ đó **sinh nhiệt** theo `P = I² × R`. Đây là nguyên nhân của phần lớn sự cố "cháy đầu
nối", và nó **nặng dần theo thời gian**: nóng làm oxy hoá, oxy hoá làm điện trở tăng, điện trở tăng
làm nóng hơn.

**3. Dây dài → sụt áp.** Dây có điện trở. Với dòng lớn và dây dài, điện áp ở cuối dây thấp hơn ở đầu.
Đây là lý do phải đo 24 V **tại thiết bị**, không phải tại bộ nguồn (Chương 8, mục 8.7).

> 💡 **Ba con số đáng nhớ cho công việc PLC**
> - Cảm biến quang điển hình: vài chục **mA**.
> - Cuộn van điện từ 24 V: vài trăm **mA**.
> - Ngõ ra transistor của module PLC: thường chịu được vài trăm mA mỗi kênh.
>
> Ba con số này cho bạn **cảm giác về độ lớn**, đủ để phát hiện ngay khi có gì đó vô lý. Số liệu
> chính xác thì tra datasheet (Chương 9).

---

## 3.3 DC và AC — và vì sao công nghiệp chọn 24 VDC

| | **DC** — một chiều *(direct current)* | **AC** — xoay chiều *(alternating current)* |
|---|---|---|
| Chiều dòng | Không đổi | Đảo chiều đều đặn, 50 hoặc 60 lần mỗi giây |
| Có cực tính | ⚠ **Có** — đấu ngược có thể hỏng thiết bị | Không |
| Dùng ở đâu trong tủ | Mạch điều khiển, cảm biến, PLC | Nguồn vào, động cơ, tải công suất |
| Đo bằng đồng hồ | Chọn thang **DC V** | Chọn thang **AC V** |

### Vì sao 24 VDC là chuẩn của mạch điều khiển

Bốn lý do, xếp theo tầm quan trọng:

- ⭐ **An toàn hơn đáng kể.** 24 V một chiều nằm trong dải **điện áp cực thấp** *(extra-low voltage)*.
  Với da khô và điều kiện bình thường, nó thường không gây giật nguy hiểm. ⚠ Nhưng xem cảnh báo ở
  mục 3.7 — "an toàn hơn" không phải "an toàn".
- **Đủ để đi xa trong tủ và trong máy** mà sụt áp còn chấp nhận được.
- **Hầu hết thiết bị công nghiệp đều có bản 24 VDC** — cảm biến, van, rơ-le, đèn báo. Một chuẩn chung
  nghĩa là ít loại nguồn hơn, ít phụ tùng hơn.
- **Dễ dự phòng bằng ắc-quy** khi cần duy trì mạch điều khiển.

> ⚠ **24 V an toàn hơn với NGƯỜI, nhưng không "hiền" với THIẾT BỊ.**
> Chạm nhầm hai dây 24 V có thể làm hỏng module PLC, và một chỗ chập 24 V dòng lớn vẫn gây cháy. An
> toàn cho người và an toàn cho thiết bị là hai chuyện khác nhau.

### ⚠⚠ "24 V" chưa đủ — nguồn phải được CÁCH LY AN TOÀN

Đây là chỗ hiểu nhầm có hậu quả nghiêm trọng nhất trong chương, và nó rất phổ biến.

⭐ **Điện áp thấp KHÔNG tự nó bảo vệ bạn.** Cái bảo vệ bạn là **cách ly** giữa mạch 24 V và điện
lưới. Một bộ nguồn 24 V không có cách ly an toàn thì khi nó hỏng, ⚠⚠ **điện áp lưới có thể xuất hiện
ngay trên dây cảm biến** — thứ mà mọi người vẫn cầm bằng tay trần vì "chỉ có 24 V".

| Khái niệm | Nghĩa |
|---|---|
| **ELV** — điện áp cực thấp | ⭐ Chỉ nói về **mức điện áp**. ⚠ **Không** hứa hẹn gì về bảo vệ |
| ⭐⭐ **SELV** *(safety extra-low voltage)* | Điện áp cực thấp **cộng với cách ly an toàn khỏi lưới**, mạch **không nối đất** |
| ⭐⭐ **PELV** *(protective extra-low voltage)* | Như SELV nhưng mạch **có nối đất** — rất thường gặp trên máy |

> ⚠⚠ **NGUY HIỂM — yêu cầu bắt buộc với nguồn 24 V cấp cho PLC**
>
> Nguồn cấp cho mạch 24 V, mạch I/O và mạch truyền thông phải là **nguồn được chứng nhận** đạt
> **SELV, PELV, Class 2, Limited Voltage hoặc Limited Power** — tuỳ tiêu chuẩn áp dụng.
>
> ⚠ Dùng bộ nguồn **không cách ly** hoặc chỉ có **cách ly đơn** để hạ áp từ lưới xuống có thể làm
> **điện áp nguy hiểm xuất hiện trên những mạch mà mọi người tin là chạm vào được an toàn** — dây
> cảm biến, cáp truyền thông. Hậu quả có thể là **tử vong**.
>
> ⭐ **Cách kiểm thực dụng:** nhìn nhãn bộ nguồn. Nguồn công nghiệp đạt chuẩn ghi rõ **SELV** hoặc
> **PELV** (hoặc Class 2 / Limited Power). ⚠ Nếu nhãn không ghi gì, **đừng giả định** — tra datasheet.
>
> ⚠ Đây cũng là lý do **không lấy bộ nguồn máy tính hay bộ sạc rẻ tiền** làm nguồn 24 V cho máy.

> ⭐ **Ghi nhớ một câu:** *"24 V an toàn"* là phát biểu về **bộ nguồn**, không phải về **con số 24**.
>
> Cùng 24 V, từ một nguồn SELV thì chạm được; từ một nguồn không cách ly thì **có thể giết người**.

*(Đối chiếu: Siemens S7-1200 System Manual, mục Wiring guidelines — nêu yêu cầu nguồn SELV/PELV theo
EN 61131-2 và cảnh báo về nguồn không cách ly. Xem thêm IEC 61140 về bảo vệ chống điện giật.)*

---

## 3.4 ⭐ Đồng hồ vạn năng — dùng đúng cách

Đây là mục thực hành quan trọng nhất chương. **Đồng hồ vạn năng** *(multimeter)* là công cụ chẩn đoán
số một của người làm PLC (Chương 51).

### Quy tắc vàng: đo áp SONG SONG, đo dòng NỐI TIẾP

```text
ĐO ĐIỆN ÁP — đặt hai que SONG SONG với tải
                    ┌─── tải ───┐
   +24V ────────────┤           ├──────────── 0V
                    │           │
                   (V)─────────(V)      ← que đo đặt hai bên tải

ĐO DÒNG ĐIỆN — cắt mạch, đưa đồng hồ vào NỐI TIẾP
   +24V ────(A)──── tải ─────────────────── 0V
             ↑
        đồng hồ nằm TRONG đường đi của dòng
```

> ⚠⚠ **NGUY HIỂM — lỗi kinh điển: để đồng hồ ở thang ĐO DÒNG rồi đo điện áp**
>
> Ở thang đo dòng, hai que đo gần như **nối tắt với nhau** (điện trở rất nhỏ — đó là điều kiện để đo
> dòng mà không ảnh hưởng mạch). Chạm hai que vào hai cực điện áp nghĩa là **tạo một chỗ ngắn mạch**.
>
> Kết quả: nổ cầu chì trong đồng hồ nếu may mắn; hồ quang, hỏng đồng hồ, và **bỏng tay** nếu ở mạch
> có công suất lớn.
>
> **Thói quen bắt buộc:** sau mỗi lần đo dòng, **vặn ngay về thang đo áp**. Và trước mỗi lần đo, nhìn
> lại vị trí que đo và vị trí núm xoay — hai giây.

### Bốn phép đo hay dùng nhất

| Phép đo | Thang | Cách làm | Dùng khi |
|---|---|---|---|
| **Điện áp DC** | DC V | Que đen vào 0 V, que đỏ vào điểm cần đo | Kiểm nguồn, kiểm tín hiệu cảm biến |
| **Thông mạch** | Chuông / Ω | ⚠ **Mạch phải MẤT ĐIỆN** | Kiểm dây đứt, kiểm tiếp điểm |
| **Điện trở** | Ω | ⚠ **Mạch phải MẤT ĐIỆN** | Đo cuộn dây, kiểm cách điện thô |
| **Dòng điện** | A | Cắt mạch, mắc nối tiếp | Kiểm tải tiêu thụ bao nhiêu |

> ⚠ **Đo thông mạch và đo điện trở trên mạch CÒN ĐIỆN cho kết quả sai và có thể hỏng đồng hồ.**
> Hai thang này hoạt động bằng cách đồng hồ **tự cấp** một dòng nhỏ. Có điện từ ngoài vào thì phép đo
> vô nghĩa.

### Ampe kìm — đo dòng mà không cắt mạch

**Ampe kìm** *(clamp meter)* đo dòng bằng cách **kẹp quanh dây**, không cần cắt mạch. Với việc kiểm
tra dòng tải trong tủ đang chạy, đây là công cụ đúng.

Hai điều dễ sai:

- ⚠ **Kẹp quanh MỘT sợi dây thôi.** Kẹp cả bó hoặc cả cáp hai dây thì dòng đi và dòng về triệt tiêu
  nhau — đồng hồ đọc gần bằng 0, và bạn kết luận sai là "không có dòng".
- **Nhiều ampe kìm rẻ chỉ đo được AC.** Đo dòng DC cần loại có cảm biến Hall. Trong tủ PLC phần lớn
  tải là DC, nên kiểm tính năng này trước khi mua.

---

## 3.5 Rơ-le và contactor

### Nguyên lý chung

Cả hai là **công tắc điều khiển bằng điện**: cấp điện cho **cuộn hút** *(coil)* thì lực từ hút các
**tiếp điểm** *(contacts)* đóng hoặc mở.

```text
        cuộn hút                    tiếp điểm
     ┌──────────┐              ─────o  o─────   NO (thường mở)
   ──┤   COIL   ├──
     └──────────┘              ─────o──o─────   NC (thường đóng)
      A1      A2
```

Điểm mấu chốt: **mạch cuộn hút và mạch tiếp điểm hoàn toàn tách rời**. Cuộn hút 24 VDC từ PLC có thể
điều khiển tiếp điểm đóng cắt 400 VAC cho động cơ. Đây là **cách ly thật** — và là lý do rơ-le vẫn
tồn tại dù transistor nhanh hơn (Chương 9, mục 9.3).

### Phân biệt

| | **Rơ-le** *(relay)* | **Contactor** |
|---|---|---|
| Tải | Nhỏ — đèn, van, tín hiệu | Lớn — động cơ, gia nhiệt |
| Số tiếp điểm | Nhiều, thường 2–4 cặp | Ít, nhưng chịu dòng cao |
| Dập hồ quang | Cơ bản | ⭐ Có buồng dập hồ quang |
| Tiếp điểm phụ | Ít | Thường có, để báo trạng thái về PLC |

> 💡 **Tiếp điểm phụ của contactor là thứ nên dùng.** Nó cho PLC biết contactor **thật sự đã đóng
> chưa**, thay vì chỉ biết là đã ra lệnh. Đây chính là nguyên tắc "giám sát phản hồi thay vì tin
> lệnh" (Chương 48) áp ở tầng điện.

### ⭐ Tiếp điểm cưỡng bức — vì sao nó tồn tại

**Tiếp điểm dẫn động cưỡng bức** *(forcibly guided contacts / mechanically linked contacts)* là loại
rơ-le mà các tiếp điểm NO và NC **bị nối cứng cơ khí** với nhau.

Ý nghĩa: nếu một tiếp điểm NO bị **hàn dính** — hỏng hóc rất thực tế sau nhiều lần đóng cắt — thì
tiếp điểm NC **không thể đóng lại được**. Bản thân sự hỏng hóc trở nên **phát hiện được**.

```text
Rơ-le thường:  NO hàn dính  →  NC vẫn đóng bình thường  →  không ai biết
Cưỡng bức:     NO hàn dính  →  NC KHÔNG đóng được       →  mạch giám sát phát hiện
```

> ⚠ **Đây là lý do rơ-le an toàn dùng loại này**, và là một ví dụ rất rõ của nguyên tắc "hỏng hóc phải
> phát hiện được" (Chương 47, Chương 48). Rơ-le thường **không** thay thế được ở vị trí này, dù nhìn
> bề ngoài giống nhau.

---

## 3.6 ⭐ Mạch tự giữ bằng rơ-le — gốc của "latch"

Trước khi có PLC, mạch Start/Stop được dựng bằng rơ-le. Hiểu mạch này làm Chương 15 và Chương 16 dễ
hơn hẳn, vì ladder **chính là bản vẽ của mạch này**.

```text
   L                                                        N
   │                                                        │
   ├──[ STOP ]──┬──[ START ]──┬────────( K1 )───────────────┤
   │    NC      │     NO      │         cuộn hút            │
   │            │             │                             │
   │            └──[ K1 ]─────┘                             │
   │             tiếp điểm phụ của chính K1                 │
```

Hoạt động:

1. Trạng thái nghỉ: `STOP` (NC) đóng, `START` (NO) mở → cuộn `K1` không có điện.
2. **Nhấn START**: dòng đi qua `STOP` → `START` → cuộn `K1`. Rơ-le hút.
3. Rơ-le hút làm **tiếp điểm phụ `K1` đóng**, tạo đường dẫn song song với nút START.
4. **Nhả START**: dòng vẫn đi qua tiếp điểm `K1` → cuộn vẫn có điện. **Mạch tự giữ.**
5. **Nhấn STOP**: cắt đường dẫn ở gốc → cuộn mất điện → tiếp điểm `K1` nhả → mạch không tự phục hồi.

### Ba bài học chuyển thẳng sang PLC

**1. Nhánh tự giữ.** Tiếp điểm `K1` song song với nút START chính là nhánh tự giữ trong ladder
(Chương 15, mục 15.4; Chương 16, mục 16.2). Cùng một ý tưởng, vẽ giống hệt.

**2. ⭐ Vì sao nút STOP dùng tiếp điểm NC.** Đây là bài học quan trọng nhất của mục này.

Giả sử dây nối tới nút STOP **bị đứt**:

| Nút STOP là | Dây đứt thì | Kết quả |
|---|---|---|
| **NC** (thường đóng) | Mạch **mở** ra | ✅ Cuộn mất điện, **máy dừng** — an toàn |
| NO (thường mở) | Mạch giữ nguyên | ❌ Máy **vẫn chạy**, và nút STOP **không còn tác dụng** |

Với NC, một sợi dây đứt làm máy dừng — phiền, nhưng an toàn. Với NO, dây đứt làm mất luôn khả năng
dừng, **và không ai biết cho tới lúc cần nhấn**.

Đây là **nguyên tắc hỏng-về-an-toàn** *(fail-safe)*, và nó bắt nguồn từ vật lý của sợi dây chứ không
từ quy ước của phần mềm. Nó đúng ở mọi hệ PLC, và Chương 15 mục 15.3 xây cả bảng bốn tổ hợp trên nền
này.

**3. Mất điện thì mạch không tự chạy lại.** Cuộn nhả, tiếp điểm tự giữ mở. Có điện trở lại thì phải
**nhấn START lần nữa** — một hành động có chủ ý của người. Đây chính là yêu cầu "khởi động lại có chủ
ý" mà Chương 16 mục 16.4 và Chương 48 nói tới, và nó có sẵn trong mạch rơ-le **miễn phí**.

> ⚠ Trong PLC, hành vi số 3 **không tự có** — nó phụ thuộc bạn khai báo biến `M_Running` là giữ được
> hay không. Mạch rơ-le đúng vì vật lý; chương trình PLC đúng vì **bạn quyết định đúng** (Chương 16).

---

## 3.7 An toàn điện và LOTO

### Điện giật — vài sự thật ngược với trực giác

> ⚠⚠ **NGUY HIỂM**
>
> - **Dòng giết người, không phải điện áp.** Dòng qua tim ở mức chỉ vài chục mili-ampe đã có thể gây
>   rung thất và tử vong. Đó là dòng **nhỏ hơn dòng của một cuộn van điện từ**.
> - **Điện áp thấp vẫn giết được trong điều kiện xấu.** Da ướt, mồ hôi, vết thương hở làm điện trở cơ
>   thể giảm mạnh. "24 V an toàn" là phát biểu **có điều kiện**, không phải quy luật.
> - **Đường đi của dòng quyết định mức độ nguy hiểm.** Tay này sang tay kia đi qua tim — nguy hiểm
>   nhất. Đây là lý do thợ điện có thói quen **để một tay trong túi** khi buộc phải đo mạch có điện.
> - **Điện lưới không cho cơ hội thứ hai.** Không có "thử một lần xem sao".

### Quy tắc làm việc

| Quy tắc | Vì sao |
|---|---|
| ⭐ **Cắt điện trước khi làm việc** | Quy tắc số một; mọi quy tắc khác là phòng khi quy tắc này không thực hiện được |
| **Kiểm tra là đã mất điện** — bằng đồng hồ | Aptomat có thể gán nhãn sai; mạch có thể được cấp từ nguồn khác |
| ⭐ **Kiểm cả đồng hồ nữa** | Đo trên nguồn đã biết là có điện → đo mạch cần làm → đo lại nguồn có điện. Nếu không làm bước cuối, một đồng hồ hỏng sẽ nói "không có điện" ở mọi chỗ |
| **Xả năng lượng tích trữ** | ⚠ Tụ điện trong bộ nguồn và biến tần giữ điện áp nguy hiểm **sau khi đã cắt nguồn** — chờ đủ thời gian nhà sản xuất quy định |
| **Một tay trong túi** khi buộc phải đo mạch có điện | Tránh đường dòng qua tim |
| **Dùng dụng cụ cách điện** | Tuốc-nơ-vít cách điện, không phải tuốc-nơ-vít thường |
| **Không làm một mình** trên mạch nguy hiểm | Cần người gọi cấp cứu và biết cách ngắt nguồn |

### LOTO — khoá và gắn thẻ

**LOTO** *(lockout–tagout)* là quy trình bảo đảm nguồn năng lượng **không thể được cấp lại** trong
lúc có người đang làm việc.

| Bước | Việc |
|---|---|
| 1 | Thông báo cho những người bị ảnh hưởng |
| 2 | Tắt thiết bị theo trình tự bình thường |
| 3 | **Cô lập** mọi nguồn năng lượng — điện, khí nén (Chương 6), thuỷ lực, cơ năng tích trữ |
| 4 | ⭐ **Khoá** cơ cấu cô lập bằng khoá cá nhân, và **gắn thẻ** ghi tên, ngày, lý do |
| 5 | **Xả** năng lượng tích trữ — tụ điện, khí nén trong ống, vật nặng treo |
| 6 | ⭐ **Kiểm chứng** đã mất điện bằng phép đo, và thử khởi động |

> ⚠⚠ **Ba điều làm LOTO thành vô nghĩa nếu thiếu**
>
> **1. Khoá phải là khoá cá nhân, chìa nằm trong túi người đang làm việc.** Nhiều người cùng làm thì
> mỗi người một khoá trên cùng một cơ cấu. Không ai gỡ được khoá của người khác. Đây không phải thủ
> tục hình thức — nó là thứ duy nhất bảo đảm không ai cấp điện lại khi bạn đang đưa tay vào máy.
>
> **2. Phải cô lập MỌI nguồn năng lượng.** Cắt điện nhưng còn khí nén trong ống thì xy-lanh vẫn đủ
> sức đi hết hành trình (Chương 6, mục 6.7). Một cơ cấu treo vẫn rơi được vì trọng lực.
>
> **3. Bước 6 không được bỏ.** Cắt aptomat rồi mà không đo, không thử, thì bạn đang tin vào một cái
> nhãn — và nhãn thì có thể sai.

> ⚠ **Ba yêu cầu với van/cơ cấu cô lập** — quyết định lúc **thiết kế**, rất tốn để sửa sau
> (Chương 6, mục 6.7; Chương 47, mục 47.10):
> khoá được · có cửa xả · đặt ở chỗ với tới được.

Quy trình LOTO cụ thể do **cơ sở của bạn ban hành**. Nội dung trên là để bạn hiểu logic đằng sau nó —
không phải để thay nó.

---

## 3.8 Trên máy mẫu DP-01

Chương này chưa dùng máy mẫu ở mức chi tiết, nhưng ba điều đã áp dụng được:

| Điều | Áp ở đâu |
|---|---|
| `DI_StopPB` và `DI_EStopOK` là tín hiệu từ **tiếp điểm NC** | Bảng I/O — và mục 3.6 giải thích **vì sao** |
| Cuộn van khí là **tải cảm**, cần mạch dập | Chương 5, Chương 9 |
| Máy phải cô lập được **cả điện lẫn khí nén** | Chương 6, Chương 47 |

Bảng I/O đầy đủ ở Phụ lục J; từ Chương 4 trở đi máy mẫu được dùng liên tục.

---

## 3.9 Bẫy thường gặp

### 🔍 BẪY 1 — Để đồng hồ ở thang đo dòng rồi đo điện áp

**Hiện tượng:** nổ cầu chì trong đồng hồ; ở mạch công suất lớn thì hồ quang và bỏng.
**Cách sửa:** thói quen **vặn về thang đo áp ngay sau mỗi lần đo dòng**; nhìn núm xoay trước mỗi phép
đo.

### 🔍 BẪY 2 — Kẹp ampe kìm quanh cả cáp hai dây

**Hiện tượng:** đồng hồ đọc gần 0, kết luận sai là "không có dòng", đi tìm nhầm hướng.
**Cách sửa:** kẹp quanh **một** sợi.

### 🔍 BẪY 3 — Đo thông mạch trên mạch còn điện

**Hiện tượng:** kết quả vô nghĩa; có thể hỏng đồng hồ.
**Cách sửa:** cắt điện trước, và **kiểm chứng đã mất điện** rồi mới đo thông mạch.

### 🔍 BẪY 4 — Tin aptomat đã cắt mà không kiểm chứng

**Hiện tượng:** chạm vào mạch vẫn còn điện — vì nhãn sai, hoặc mạch được cấp từ nguồn thứ hai.
**Cách sửa:** đo. Và **kiểm cả đồng hồ** theo quy trình ba bước ở mục 3.7.

### 🔍 BẪY 5 — Quên tụ điện còn tích điện sau khi cắt nguồn

**Hiện tượng:** bị giật từ một thiết bị "đã tắt".
**Cách sửa:** chờ đủ thời gian nhà sản xuất quy định, rồi **đo để xác nhận**.

### 🔍 BẪY 6 — Dùng nút NO cho mạch dừng

**Hiện tượng:** dây đứt làm **mất luôn khả năng dừng**, và không ai biết cho tới lúc cần nhấn.
**Cách sửa:** mạch dừng dùng tiếp điểm **NC**, không có ngoại lệ (mục 3.6, Chương 15).

### 🔍 BẪY 7 — Thay rơ-le an toàn bằng rơ-le thường vì "nhìn giống nhau"

**Hiện tượng:** một tiếp điểm hàn dính không còn phát hiện được; chức năng an toàn **âm thầm mất tác
dụng**.
**Cách sửa:** vị trí cần tiếp điểm cưỡng bức thì phải dùng đúng loại (mục 3.5, Chương 47).

### 🔍 BẪY 8 — LOTO chỉ cắt điện, quên khí nén

**Hiện tượng:** xy-lanh chuyển động khi có người đang đưa tay vào máy.
**Cách sửa:** cô lập **mọi** nguồn năng lượng, và **xả** năng lượng tích trữ (mục 3.7, Chương 6).

### 🔍 BẪY 9 — Nhiều người làm việc, một khoá

**Hiện tượng:** người thứ nhất xong việc, gỡ khoá, cấp điện lại — trong khi người thứ hai còn đang
làm.
**Cách sửa:** **mỗi người một khoá** trên cùng cơ cấu cô lập; chỉ khi khoá cuối cùng được gỡ thì mới
cấp điện lại được.

---

## 3.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ **"24 V an toàn"** đúng khi nào | ⭐ Khi nguồn đạt **SELV/PELV** — đó là phát biểu về **bộ nguồn**, không phải về con số 24 |
| ⚠ Nguồn không cách ly gây gì | **Điện áp lưới xuất hiện trên dây cảm biến** — mạch ai cũng tin là chạm được |
| Định luật Ohm | `U = I × R` · công suất `P = U × I` |
| Tiếp xúc kém gây gì | Sụt áp + **nóng** (`P = I²R`), và **nặng dần theo thời gian** |
| Đo 24 V ở đâu | ⭐ **Tại thiết bị**, không tại bộ nguồn |
| Đo áp | **Song song** với tải, thang DC V |
| Đo dòng | **Nối tiếp**, hoặc dùng ampe kìm quanh **một** sợi |
| Sau khi đo dòng | ⚠ **Vặn ngay về thang đo áp** |
| Đo thông mạch / điện trở | ⚠ Chỉ khi mạch **đã mất điện** |
| Cách ly thật giữa hai mạch | **Rơ-le** — cuộn hút và tiếp điểm tách rời |
| Tiếp điểm cưỡng bức để làm gì | Làm cho **hỏng hóc trở nên phát hiện được** |
| Nút dừng dùng tiếp điểm gì | ⭐ **NC** — dây đứt thì máy dừng |
| Mạch rơ-le tự giữ sau mất điện | **Không tự chạy lại** — phải nhấn START |
| Cái gì giết người | ⚠⚠ **Dòng**, ở mức chỉ vài chục mA |
| Quy tắc số một | ⭐ **Cắt điện trước khi làm việc** |
| Sau khi cắt điện | **Kiểm chứng bằng phép đo** — và kiểm cả đồng hồ |
| LOTO thiếu gì thì vô nghĩa | Khoá cá nhân · cô lập **mọi** nguồn · bước kiểm chứng |
| Khi không chắc | ⭐ **Đừng chạm — hỏi** |

---

## 3.11 Tự kiểm

1. Viết định luật Ohm và công thức công suất.
2. ⭐ Vì sao một đầu cốt lỏng gây nóng, và vì sao sự cố này **nặng dần theo thời gian**?
3. Vì sao phải đo điện áp 24 V **tại thiết bị** chứ không tại bộ nguồn?
4. Nêu bốn lý do công nghiệp chọn 24 VDC cho mạch điều khiển. Phát biểu "24 V an toàn" đúng trong
   điều kiện nào?
5. ⭐ Đo áp và đo dòng khác nhau thế nào về cách mắc đồng hồ? Chuyện gì xảy ra nếu để thang đo dòng
   rồi chạm hai que vào hai cực điện áp?
6. Vì sao không được đo thông mạch trên mạch còn điện?
7. Kẹp ampe kìm quanh cả cáp hai dây thì đọc được gì, và vì sao?
8. ⭐ **Tiếp điểm cưỡng bức** giải quyết vấn đề gì mà rơ-le thường không giải quyết được?
9. ⭐ Vì sao nút STOP phải dùng tiếp điểm NC? Trả lời bằng tình huống **dây bị đứt**, cho cả hai
   trường hợp NO và NC.
10. Trong mạch rơ-le tự giữ, thành phần nào giữ cho mạch chạy tiếp sau khi nhả nút START? Nó tương
    ứng với cái gì trong ladder?
11. Vì sao mạch rơ-le tự giữ **không tự chạy lại** sau mất điện, còn chương trình PLC thì có thể? Ai
    quyết định điều đó trong PLC?
12. ⭐ Nêu ba điều làm LOTO thành vô nghĩa nếu thiếu, và giải thích ngắn gọn từng điều.

> Câu 5, 8, 9 và 12 là bốn câu phân loại. Câu 9 là tinh thần của cả chương: **quy ước an toàn trong
> lập trình PLC bắt nguồn từ vật lý của sợi dây, không từ sở thích của người viết phần mềm.**

⚠⚠ **Bổ sung.** Phân biệt **ELV**, **SELV** và **PELV**. Vì sao câu *"24 V nên an toàn"* chỉ đúng
một nửa, và điều gì xảy ra nếu bộ nguồn 24 V không có cách ly an toàn?

---

### Chương tiếp theo

Chương 4 — **Cảm biến số & đấu nối**. Bạn đã có điện cơ bản và đã hiểu vì sao tiếp điểm NC quan
trọng. Chương sau là chương gây nhầm nhất của nghề: PNP và NPN, sinking và sourcing, và bảng bốn tổ
hợp mà thiếu nó thì đấu cảm biến chỉ là đoán.

### Nguồn tham khảo chương 3

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch điều
  khiển, cách ly nguồn, chức năng dừng, và khởi động lại có chủ ý. *(tiêu chuẩn có bản quyền)*
- IEC 60947-5-1 — *Low-voltage switchgear and controlgear — Control circuit devices*: yêu cầu với
  thiết bị mạch điều khiển, trong đó có **mở cưỡng bức** của tiếp điểm.
- IEC 60947-5-4 và các tài liệu liên quan tới **tiếp điểm dẫn động cưỡng bức** dùng trong rơ-le an
  toàn — nền cho mục 3.5.
- IEC 61140 — *Protection against electric shock*: phân loại điện áp và nguyên tắc bảo vệ chống điện
  giật — nền cho mục 3.3 và 3.7.
- **Quy định an toàn điện và quy trình LOTO của cơ sở nơi bạn làm việc** — đây mới là văn bản bạn phải
  tuân theo; chương này chỉ giải thích logic đằng sau nó.

> ⚠⚠ **Nhắc lại giới hạn.** Nội dung chương này là **định hướng để hiểu và để đặt câu hỏi**, không
> phải hướng dẫn thao tác trên thiết bị mang điện. Việc phân loại điện áp, xác định điều kiện làm
> việc an toàn, và cấp phép làm việc trên hệ thống điện phải do **người có thẩm quyền** thực hiện
> theo quy định hiện hành tại nơi bạn ở. Các con số về ngưỡng dòng nguy hiểm nêu ở mục 3.7 là **mức
> độ lớn để bạn hình dung**, không phải giá trị dùng để thiết kế — giá trị thiết kế phải lấy từ tiêu
> chuẩn gốc.

<!-- SECTION: ch04_cam_bien_so_va_dau_noi -->
---
# Chương 4 — Cảm biến số & đấu nối: NPN/PNP, sinking/sourcing

---

## 4.1 Bài toán: cảm biến tốt, module tốt, đấu đúng dây — mà không lên

Bạn mua một cảm biến quang, đấu ba dây theo đúng màu ghi trên thân: nâu vào +24 V, xanh dương vào 0 V,
đen vào ngõ vào PLC. Đưa vật vào vùng phát hiện — **đèn trên cảm biến sáng**, chứng tỏ nó nhận vật.

Nhưng **đèn ngõ vào trên module PLC không sáng**. Trong phần mềm, bit vẫn bằng 0.

Bạn đo bằng đồng hồ: dây đen có 24 V khi có vật. Tín hiệu rõ ràng có mặt. Cảm biến chạy. Module chạy —
bạn thử chập dây thì bit lên. Không có gì hỏng cả.

Cái sai nằm ở chỗ **cảm biến và module thuộc hai kiểu không ghép được với nhau**. Có bốn tổ hợp, và
**hai trong bốn tổ hợp đó không bao giờ chạy** — dù mọi thiết bị đều tốt và mọi dây đều đúng màu.

Đây là chương gây nhầm nhất của nghề tự động hoá. Nó cũng là chương mà sai lầm biểu hiện rõ ràng nhất
— không chạy là không chạy — nên may mắn thay, nó ít nguy hiểm hơn nhiều chương khác. Cái nó đốt là
thời gian.

---

## 4.2 Trạng thái NORMAL — nền tảng của mọi thứ phía sau

Trước khi nói về dòng điện, phải thống nhất một từ.

Với mọi thiết bị đóng cắt ngoài hiện trường — nút bấm, công tắc hành trình, công tắc áp suất, công tắc
cửa — **trạng thái "normal" là trạng thái khi không có kích thích**:

- Nút bấm: **chưa ai nhấn**
- Công tắc hành trình: **chưa có vật chạm vào**
- Công tắc áp suất: **chưa có áp**
- Công tắc cửa: cửa **đang ở vị trí bình thường**

Từ đó:

| Loại tiếp điểm | Ký hiệu | Lúc bình thường | Khi bị kích thích |
|---|---|---|---|
| **Thường mở** *(normally open, NO)* | `─o o─` | **hở** — không dẫn | đóng lại — dẫn |
| **Thường đóng** *(normally closed, NC)* | `─o‾o─` | **kín** — dẫn | mở ra — không dẫn |

Nghe đơn giản, nhưng nó dẫn tới một sự thật có hậu quả rất lớn:

> ⚠ **NGUY HIỂM — sự thật nền tảng của toàn bộ thiết kế an toàn**
>
> **Đứt dây trông y hệt "tiếp điểm hở".** Cả hai đều làm mất dòng, và PLC đọc được **cùng một giá trị
> bit = 0**. Không có cách nào phân biệt bằng phần mềm.
>
> Hệ quả: với mọi tín hiệu mà **mất nó là phải dừng máy** — nút Dừng, công tắc cửa bảo vệ, công tắc áp
> suất, phản hồi mạch an toàn — tiếp điểm vật lý phải là **NC**. Khi đó đứt dây làm bit = 0, và bit = 0
> nghĩa là dừng. Hỏng hóc tự dẫn tới trạng thái an toàn.

Nguyên tắc này có tên: **thiết kế hướng an toàn khi hỏng** *(fail-safe)*. Chương 15 sẽ ghép trạng thái
vật lý này với lệnh trong chương trình thành một bảng 4 tổ hợp thứ hai; Chương 48 khai triển đầy đủ
thành nguyên tắc thiết kế.

> 💡 **MẸO**
> Đừng tin nhãn. Một nút bấm công nghiệp thường có **cả hai** khối tiếp điểm NO và NC lắp trên cùng
> một đầu nút — bạn chọn dùng khối nào là do bạn đấu. Cách duy nhất chắc chắn là **đo bằng đồng hồ ở
> thang thông mạch, lúc chưa nhấn**.

---

## 4.3 Cảm biến 2, 3 và 4 dây

### Cảm biến 3 dây — loại bạn sẽ dùng nhiều nhất

Ba dây, màu theo quy ước phổ biến:

| Dây | Màu thường gặp | Chức năng |
|---|---|---|
| Nguồn dương | **nâu** | +24 V nuôi mạch điện tử bên trong |
| Nguồn âm | **xanh dương** | 0 V |
| Tín hiệu ra | **đen** | đầu ra chuyển mạch |

Cảm biến tự lấy điện nuôi mình từ hai dây nguồn, nên tín hiệu ra "sạch": khi tắt thì tắt hẳn, không rò.
Đây là lý do 3 dây là lựa chọn mặc định.

**Câu hỏi quyết định:** khi phát hiện vật, dây đen được nối tới đâu?

### Cảm biến 2 dây — và cái bẫy dòng rò

Cảm biến 2 dây mắc **nối tiếp với tải**, giống hệt một công tắc cơ khí. Gọn dây, và đó là toàn bộ ưu điểm.

Nhược điểm nằm ở vật lý: mạch điện tử bên trong **vẫn phải có điện để hoạt động**, kể cả lúc cảm biến
đang ở trạng thái tắt. Nó lấy điện ở đâu? Từ chính dòng chảy qua tải. Nghĩa là:

> 🔍 **BẪY — dòng rò làm ngõ vào "dính"**
>
> Cảm biến 2 dây luôn cho một **dòng rò** *(leakage current)* chảy qua tải ngay cả khi đã tắt — điển
> hình cỡ vài phần nghìn ampe. Nếu ngõ vào PLC có trở kháng cao, dòng rò đó đủ tạo ra điện áp làm ngõ
> vào **hiểu nhầm là đang có tín hiệu**.
>
> Triệu chứng: bit ngõ vào **không bao giờ về 0**, hoặc chỉ về 0 lúc trời lạnh, hoặc chập chờn.

Ba cách xử lý, theo thứ tự nên ưu tiên:

1. **Dùng cảm biến 3 dây.** Cách tốt nhất. Nếu chưa lắp thì đừng chọn 2 dây.
2. **Mắc điện trở xả** song song với ngõ vào, để dòng rò chảy qua đó thay vì tạo áp trên ngõ vào. Giá
   trị điện trở tính từ dòng rò ghi trong datasheet cảm biến và ngưỡng điện áp mức 0 của ngõ vào.
3. **Chọn module ngõ vào có trở kháng thấp hơn** — một số module ghi rõ tương thích cảm biến 2 dây.

Cảm biến 2 dây cũng thường có **dòng tải tối thiểu**: nếu ngõ vào PLC hút quá ít dòng, cảm biến không
đủ nuôi mình và hành xử thất thường. Đây là chiều ngược lại của cùng một vấn đề.

### Cảm biến 4 dây

Bốn dây: hai dây nguồn cộng **hai đầu ra**. Hai đầu ra đó thường là một cặp NO và NC, hoặc một cặp
PNP và NPN.

Dùng khi cần cả hai trạng thái, hoặc khi bạn chưa chắc hệ thống của mình là kiểu nào — mua loại có cả
hai đầu ra rồi đấu cái phù hợp. Đắt hơn một chút; đôi khi đáng.

---

## 4.4 PNP và NPN — bốn tổ hợp

### Hai kiểu đầu ra

Bên trong cảm biến 3 dây có một transistor làm nhiệm vụ đóng cắt. Tuỳ nó được mắc kiểu nào mà cảm biến
thuộc một trong hai loại:

**Cảm biến PNP — đóng lên nguồn dương**

```text
        +24V ──────┬─────────────────┐
                   │                 │
              ┌────┴────┐         [transistor]
              │  mạch   │            │
              │ cảm biến│            ├──── dây ĐEN ──► tới ngõ vào PLC
              └────┬────┘            │
                   │            (khi phát hiện vật,
         0V ───────┴───────      transistor nối dây đen lên +24V)
```

Khi phát hiện vật: **dây đen = +24 V**. Cảm biến **cấp dòng ra** *(sourcing)*.

**Cảm biến NPN — đóng xuống nguồn âm**

```text
        +24V ──────┬─────────────────
                   │
              ┌────┴────┐
              │  mạch   │            ├──── dây ĐEN ──► tới ngõ vào PLC
              │ cảm biến│            │
              └────┬────┘         [transistor]
                   │                 │
         0V ───────┴─────────────────┘

                              (khi phát hiện vật,
                               transistor nối dây đen xuống 0V)
```

Khi phát hiện vật: **dây đen = 0 V**. Cảm biến **hút dòng vào** *(sinking)*.

### Module ngõ vào cũng có hai kiểu

Module ngõ vào PLC có một **chân chung** *(common)* dùng chung cho cả nhóm ngõ vào. Kiểu của module
quyết định bởi **chân chung đó được nối tới đâu**:

- Chân chung nối **0 V** → module chờ nhận +24 V ở chân tín hiệu → ghép với **cảm biến PNP**
- Chân chung nối **+24 V** → module chờ nhận 0 V ở chân tín hiệu → ghép với **cảm biến NPN**

> ⚡ **LƯU Ý — vì sao chương này gây nhầm đến thế**
>
> Từ "sinking" và "sourcing" được **các tài liệu dùng ngược nhau**: có tài liệu gọi tên theo chiều dòng
> ở cảm biến, có tài liệu gọi theo chiều dòng ở module. Cùng một cách đấu, hai cuốn sách gọi hai tên
> trái ngược. Bạn không sai — thuật ngữ mới là thứ mâu thuẫn.
>
> **Cách chắc chắn không bao giờ nhầm: đừng nghĩ bằng từ "sinking/sourcing". Hãy hỏi đúng một câu —
> *chân chung của module này nối đi đâu?***

### Bốn tổ hợp — nhìn bằng hình trước

![Bốn tổ hợp cảm biến và chân chung module](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNjIwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzYyMCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzYyMCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJz5Iw6xuaCA0LjIg4oCUIELhu5FuIHThu5UgaOG7o3A6IGPhuqNtIGJp4bq/biDDlyBjaMOibiBjaHVuZyBtb2R1bGU8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZpbGw9JyM1NjVFNjYnPkNo4buJIGhhaSB04buVIGjhu6NwIGtow6lwIGvDrW4gxJHGsOG7o2MgbeG6oWNoLiBIYWkgdOG7lSBo4bujcCBjw7JuIGzhuqFpIGPDsyBoYWkgxJHhuqd1IGPDuW5nIMSRaeG7h24gdGjhur8gbsOqbiBraMO0bmcgY8OzIGTDsm5nIOKAlCBiaXQga2jDtG5nIGJhbyBnaeG7nSBsw6puLjwvdGV4dD4NCjxyZWN0IHg9JzE4JyB5PSc4NCcgd2lkdGg9JzQyNCcgaGVpZ2h0PScyNDQnIHJ4PSc0JyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyMyRTdENEYnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczMicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJz5D4bqjbSBiaeG6v24gUE5QICsgY2jDom4gY2h1bmcg4oaSIDAgVjwvdGV4dD4NCjx0ZXh0IHg9JzQyNicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nZW5kJz7inJMgQ0jhuqBZPC90ZXh0Pg0KPHRleHQgeD0nMzInIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+KzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNzYnIHkxPScxMzInIHgyPSc0MjgnIHkyPScxMzInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMyJyB5PScyODYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZpbGw9JyM1NjVFNjYnPjAgVjwvdGV4dD4NCjxsaW5lIHgxPSc3NicgeTE9JzI4MicgeDI9JzQyOCcgeTI9JzI4Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNDQnIHk9JzE3Micgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzEwMycgeT0nMTk0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzEwMycgeT0nMjE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5QTlA8L3RleHQ+DQo8dGV4dCB4PScxMDMnIHk9JzIzNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHDs25nIGzDqm4gKzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNjgnIHkxPScxNzInIHgyPSc2OCcgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzY4JyB5MT0nMjQ4JyB4Mj0nNjgnIHkyPScyODInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxyZWN0IHg9JzI1NCcgeT0nMTcyJyB3aWR0aD0nMTI4JyBoZWlnaHQ9Jzc2JyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzE4JyB5PScxOTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TmfDtSB2w6BvIFBMQzwvdGV4dD4NCjxjaXJjbGUgY3g9JzMxOCcgY3k9JzIxMCcgcj0nMTInIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzMxOCcgeT0nMjE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzkuNScgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+b3B0bzwvdGV4dD4NCjxsaW5lIHgxPScxNjInIHkxPScyMTAnIHgyPSczMDYnIHkyPScyMTAnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8dGV4dCB4PScyMDgnIHk9JzIwMCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+ZMOieSDEkWVuPC90ZXh0Pg0KPGxpbmUgeDE9JzMzMCcgeTE9JzIxMCcgeDI9JzQxMicgeTI9JzIxMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPSc0MTInIHkxPScyMTAnIHgyPSc0MTInIHkyPScyODInIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjgnLz4NCjx0ZXh0IHg9JzQwNCcgeT0nMjUwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nZW5kJz5jaMOibiBjaHVuZzwvdGV4dD4NCjxwYXRoIGQ9J00gMTYyIDIxMCBMIDMwNiAyMTAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHBhdGggZD0nTSAzMzAgMjEwIEwgNDEyIDIxMCBMIDQxMiAyODInIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHJlY3QgeD0nMjg4JyB5PSczMDQnIHdpZHRoPScxMScgaGVpZ2h0PScxMScgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nMzA0JyB5PSczMTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZmlsbD0nI0MwMzkyQic+xJHGsOG7nW5nIGTDsm5nIGtow6lwIGvDrW48L3RleHQ+DQo8dGV4dCB4PSczMicgeT0nMzE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2Jz5U4buVIGjhu6NwIDEg4oCUIHBo4buVIGJp4bq/biDhu58gY2jDonUgw4J1PC90ZXh0Pg0KPHJlY3QgeD0nNDY4JyB5PSc4NCcgd2lkdGg9JzQyNCcgaGVpZ2h0PScyNDQnIHJ4PSc0JyBmaWxsPScjRkZGRkZGJyBzdHJva2U9JyNCMDNBMkUnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzEwOCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMSc+Q+G6o20gYmnhur9uIFBOUCArIGNow6JuIGNodW5nIOKGkiArMjQgVjwvdGV4dD4NCjx0ZXh0IHg9Jzg3NicgeT0nMTA4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz7inJcgS0jDlE5HIEzDik48L3RleHQ+DQo8dGV4dCB4PSc0ODInIHk9JzEzNicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+KzI0IFY8L3RleHQ+DQo8bGluZSB4MT0nNTI2JyB5MT0nMTMyJyB4Mj0nODc4JyB5Mj0nMTMyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc0ODInIHk9JzI4NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZmlsbD0nIzU2NUU2Nic+MCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUyNicgeTE9JzI4MicgeDI9Jzg3OCcgeTI9JzI4Micgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNDk0JyB5PScxNzInIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc1NTMnIHk9JzE5NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqjbSBiaeG6v248L3RleHQ+DQo8dGV4dCB4PSc1NTMnIHk9JzIxNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxNCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+UE5QPC90ZXh0Pg0KPHRleHQgeD0nNTUzJyB5PScyMzQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRw7NuZyBsw6puICsyNCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUxOCcgeTE9JzE3MicgeDI9JzUxOCcgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzUxOCcgeTE9JzI0OCcgeDI9JzUxOCcgeTI9JzI4Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNzA0JyB5PScxNzInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc3NjgnIHk9JzE5MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNzY4JyBjeT0nMjEwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzY4JyB5PScyMTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMicgeTE9JzIxMCcgeDI9Jzc1NicgeTI9JzIxMCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzY1OCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nNzgwJyB5MT0nMjEwJyB4Mj0nODYyJyB5Mj0nMjEwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzg2MicgeTE9JzE3MicgeDI9Jzg2MicgeTI9JzEzMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nODU0JyB5PScxNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzY0NycgeTE9JzE5OScgeDI9JzY2OScgeTI9JzIyMScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMnLz4NCjxsaW5lIHgxPSc2NDcnIHkxPScyMjEnIHgyPSc2NjknIHkyPScxOTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc4NzYnIHk9JzMxNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz5oYWkgxJHhuqd1IGPDuW5nICsyNCBWIOKGkiBraMO0bmcgY2jDqm5oIMOhcDwvdGV4dD4NCjx0ZXh0IHg9JzQ4MicgeT0nMzE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjNTY1RTY2Jz5U4buVIGjhu6NwIDI8L3RleHQ+DQo8cmVjdCB4PScxOCcgeT0nMzU0JyB3aWR0aD0nNDI0JyBoZWlnaHQ9JzI0NCcgcng9JzQnIGZpbGw9JyNGRkZGRkYnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzMyJyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnPkPhuqNtIGJp4bq/biBOUE4gKyBjaMOibiBjaHVuZyDihpIgKzI0IFY8L3RleHQ+DQo8dGV4dCB4PSc0MjYnIHk9JzM3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMycgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J2VuZCc+4pyTIENI4bqgWTwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc0MDYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZpbGw9JyM1NjVFNjYnPisyNCBWPC90ZXh0Pg0KPGxpbmUgeDE9Jzc2JyB5MT0nNDAyJyB4Mj0nNDI4JyB5Mj0nNDAyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSczMicgeT0nNTU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4wIFY8L3RleHQ+DQo8bGluZSB4MT0nNzYnIHkxPSc1NTInIHgyPSc0MjgnIHkyPSc1NTInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxyZWN0IHg9JzQ0JyB5PSc0NDInIHdpZHRoPScxMTgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PScxMDMnIHk9JzQ2NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5D4bqjbSBiaeG6v248L3RleHQ+DQo8dGV4dCB4PScxMDMnIHk9JzQ4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxNCcgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J21pZGRsZSc+TlBOPC90ZXh0Pg0KPHRleHQgeD0nMTAzJyB5PSc1MDQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSRw7NuZyB4deG7kW5nIDAgVjwvdGV4dD4NCjxsaW5lIHgxPSc2OCcgeTE9JzQ0MicgeDI9JzY4JyB5Mj0nNDAyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8bGluZSB4MT0nNjgnIHkxPSc1MTgnIHgyPSc2OCcgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nMjU0JyB5PSc0NDInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSczMTgnIHk9JzQ2MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nMzE4JyBjeT0nNDgwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzE4JyB5PSc0ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzE2MicgeTE9JzQ4MCcgeDI9JzMwNicgeTI9JzQ4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzIwOCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nMzMwJyB5MT0nNDgwJyB4Mj0nNDEyJyB5Mj0nNDgwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzQxMicgeTE9JzQ0MicgeDI9JzQxMicgeTI9JzQwMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nNDA0JyB5PSc0MjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPHBhdGggZD0nTSA0MTIgNDAyIEwgNDEyIDQ4MCBMIDMzMCA0ODAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyLjgnIG9wYWNpdHk9JzAuOScvPg0KPHBhdGggZD0nTSAzMDYgNDgwIEwgMTYyIDQ4MCcgZmlsbD0nbm9uZScgc3Ryb2tlPScjQzAzOTJCJyBzdHJva2Utd2lkdGg9JzIuOCcgb3BhY2l0eT0nMC45Jy8+DQo8cmVjdCB4PScyODgnIHk9JzU3NCcgd2lkdGg9JzExJyBoZWlnaHQ9JzExJyBmaWxsPScjQzAzOTJCJy8+DQo8dGV4dCB4PSczMDQnIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQzAzOTJCJz7Ekcaw4budbmcgZMOybmcga2jDqXAga8OtbjwvdGV4dD4NCjx0ZXh0IHg9JzMyJyB5PSc1ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyM1NjVFNjYnPlThu5UgaOG7o3AgMyDigJQgcGjhu5UgYmnhur9uIOG7nyB0aGnhur90IGLhu4sgTmjhuq10PC90ZXh0Pg0KPHJlY3QgeD0nNDY4JyB5PSczNTQnIHdpZHRoPSc0MjQnIGhlaWdodD0nMjQ0JyByeD0nNCcgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHRleHQgeD0nNDgyJyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnPkPhuqNtIGJp4bq/biBOUE4gKyBjaMOibiBjaHVuZyDihpIgMCBWPC90ZXh0Pg0KPHRleHQgeD0nODc2JyB5PSczNzgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNCMDNBMkUnIHRleHQtYW5jaG9yPSdlbmQnPuKclyBLSMOUTkcgTMOKTjwvdGV4dD4NCjx0ZXh0IHg9JzQ4MicgeT0nNDA2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4rMjQgVjwvdGV4dD4NCjxsaW5lIHgxPSc1MjYnIHkxPSc0MDInIHgyPSc4NzgnIHkyPSc0MDInIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjx0ZXh0IHg9JzQ4MicgeT0nNTU2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmaWxsPScjNTY1RTY2Jz4wIFY8L3RleHQ+DQo8bGluZSB4MT0nNTI2JyB5MT0nNTUyJyB4Mj0nODc4JyB5Mj0nNTUyJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8cmVjdCB4PSc0OTQnIHk9JzQ0Micgd2lkdGg9JzExOCcgaGVpZ2h0PSc3Nicgcng9JzMnIGZpbGw9JyNGNEY1RjcnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzU1MycgeT0nNDY0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPkPhuqNtIGJp4bq/bjwvdGV4dD4NCjx0ZXh0IHg9JzU1MycgeT0nNDg0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE0JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OUE48L3RleHQ+DQo8dGV4dCB4PSc1NTMnIHk9JzUwNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+xJHDs25nIHh14buRbmcgMCBWPC90ZXh0Pg0KPGxpbmUgeDE9JzUxOCcgeTE9JzQ0MicgeDI9JzUxOCcgeTI9JzQwMicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPGxpbmUgeDE9JzUxOCcgeTE9JzUxOCcgeDI9JzUxOCcgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNicvPg0KPHJlY3QgeD0nNzA0JyB5PSc0NDInIHdpZHRoPScxMjgnIGhlaWdodD0nNzYnIHJ4PSczJyBmaWxsPScjRjRGNUY3JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS40Jy8+DQo8dGV4dCB4PSc3NjgnIHk9JzQ2MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5OZ8O1IHbDoG8gUExDPC90ZXh0Pg0KPGNpcmNsZSBjeD0nNzY4JyBjeT0nNDgwJyByPScxMicgZmlsbD0nI0ZGRkZGRicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzY4JyB5PSc0ODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nOS41JyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5vcHRvPC90ZXh0Pg0KPGxpbmUgeDE9JzYxMicgeTE9JzQ4MCcgeDI9Jzc1NicgeTI9JzQ4MCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjx0ZXh0IHg9JzY1OCcgeT0nNDcwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5kw6J5IMSRZW48L3RleHQ+DQo8bGluZSB4MT0nNzgwJyB5MT0nNDgwJyB4Mj0nODYyJyB5Mj0nNDgwJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzg2MicgeTE9JzQ4MCcgeDI9Jzg2MicgeTI9JzU1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuOCcvPg0KPHRleHQgeD0nODU0JyB5PSc1MjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmNow6JuIGNodW5nPC90ZXh0Pg0KPGxpbmUgeDE9JzY0NycgeTE9JzQ2OScgeDI9JzY2OScgeTI9JzQ5MScgc3Ryb2tlPScjQjAzQTJFJyBzdHJva2Utd2lkdGg9JzMnLz4NCjxsaW5lIHgxPSc2NDcnIHkxPSc0OTEnIHgyPSc2NjknIHkyPSc0NjknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc4NzYnIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nZW5kJz5oYWkgxJHhuqd1IGPDuW5nIDAgViDihpIga2jDtG5nIGNow6puaCDDoXA8L3RleHQ+DQo8dGV4dCB4PSc0ODInIHk9JzU4NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzYwMCcgZmlsbD0nIzU2NUU2Nic+VOG7lSBo4bujcCA0PC90ZXh0Pg0KPC9zdmc+)

*Hình 4.2 — Bốn tổ hợp. Đường đỏ là đường dòng khép kín; dấu ✗ là chỗ mạch hở vì hai đầu cùng điện thế nên không có chênh áp.*

### ⭐ Bảng 4 tổ hợp

Đây là bảng phải thuộc. Cột cuối là câu trả lời.

| # | Cảm biến | Chân chung module nối tới | Đường đi của dòng khi phát hiện vật | Kết quả |
|:-:|---|---|---|---|
| 1 | **PNP** | **0 V** | cảm biến đẩy +24 V ra → qua chân tín hiệu → qua đèn cách ly trong module → về chân chung → 0 V | ✅ **CHẠY** |
| 2 | **PNP** | +24 V | chân tín hiệu +24 V, chân chung +24 V → **không có chênh áp** → không có dòng | ❌ Không bao giờ lên |
| 3 | **NPN** | **+24 V** | +24 V → chân chung → qua đèn cách ly → ra chân tín hiệu → cảm biến hút xuống 0 V | ✅ **CHẠY** |
| 4 | **NPN** | 0 V | chân tín hiệu 0 V, chân chung 0 V → **không có chênh áp** → không có dòng | ❌ Không bao giờ lên |

Quy tắc rút gọn:

> **PNP đi với chân chung 0 V. NPN đi với chân chung +24 V.**
>
> Cách nhớ theo bản chất: cảm biến và module phải **ngược chiều nhau** — một bên đẩy dòng ra thì bên
> kia phải hút dòng vào. Hai bên cùng đẩy, hoặc cùng hút, thì mạch không khép kín.

### Vì sao cả hai kiểu cùng tồn tại

Không phải vì kỹ thuật — vì lịch sử và vùng địa lý:

- **PNP** phổ biến ở châu Âu và các thị trường theo chuẩn IEC. Đây cũng là kiểu chiếm ưu thế trong
  thiết bị mới.
- **NPN** là truyền thống của thiết bị Nhật Bản và một phần châu Á.

Ở Việt Nam bạn sẽ gặp **cả hai** — máy châu Âu dùng PNP, máy Nhật đời cũ dùng NPN, và không hiếm nhà
máy có cả hai loại máy cạnh nhau.

> 💡 **MẸO**
> Khi làm máy mới, **chọn một kiểu và dùng thống nhất cho cả máy**. Trộn hai kiểu trên cùng một máy là
> món quà tệ nhất bạn có thể để lại cho người bảo trì. Nếu buộc phải trộn (thiết bị chuyên dụng chỉ có
> một kiểu), hãy ghi rõ trên sơ đồ và dán nhãn ngay tại cầu đấu.

### Khi lỡ mua sai kiểu

Xảy ra thường xuyên. Ba lựa chọn:

1. **Đổi cảm biến** — sạch nhất nếu còn đổi được.
2. **Đổi cách đấu chân chung của module** — nhiều module cho phép chọn kiểu bằng cách đấu chân chung.
   Kiểm tra tài liệu module trước; **không phải module nào cũng cho**. Lưu ý chân chung thường dùng
   chung cho cả nhóm, nên đổi là đổi cả nhóm.
3. **Dùng rơ-le trung gian** hoặc bộ chuyển đổi — thêm linh kiện, thêm điểm hỏng, nhưng cứu được tình
   thế khi hai cách trên bất khả thi.

---

## 4.5 Các loại cảm biến số thường gặp

### Công tắc hành trình *(limit switch)*

Tiếp điểm cơ khí, bị gạt bởi vật thể chạm vào. Đơn giản, rẻ, không cần nguồn, **nhìn là biết trạng
thái**. Nhược: mòn cơ khí, chậm, và **rung tiếp điểm** *(contact bounce)* — tiếp điểm nảy vài lần trong
vài mili-giây khi đóng cắt, có thể làm bộ đếm đếm nhiều lần cho một lần chạm. Chương 18 xử lý chống rung.

### Cảm biến tiệm cận cảm ứng *(inductive proximity)*

Phát hiện **kim loại** không cần chạm. Rất bền, chịu bẩn tốt, tốc độ cao. Tầm phát hiện ngắn — thường
vài mm tới hơn chục mm tuỳ kích thước. Tầm phát hiện **phụ thuộc loại kim loại**: thép cho tầm xa nhất,
nhôm và đồng ngắn hơn đáng kể (datasheet có hệ số quy đổi).

Đây là loại được dùng nhiều nhất trong máy tự động hoá.

### Cảm biến tiệm cận điện dung *(capacitive proximity)*

Phát hiện được **hầu hết vật liệu** — nhựa, thuỷ tinh, chất lỏng, bột. Đổi lại: nhạy với độ ẩm, bụi bám,
và cần chỉnh độ nhạy. Dùng khi vật cần phát hiện không phải kim loại.

### Cảm biến quang *(photoelectric)*

Ba kiểu, khác nhau về độ tin cậy và công đi dây:

| Kiểu | Cấu tạo | Tầm | Độ tin cậy | Đánh đổi |
|---|---|---|---|---|
| **Thu-phát** *(through-beam)* | 2 thân riêng, đối diện nhau | Xa nhất | **Cao nhất** | Phải đi dây **cả hai phía** |
| **Phản xạ gương** *(retro-reflective)* | 1 thân + 1 gương phản xạ | Trung bình | Khá | Vật bóng có thể phản xạ và bị hiểu nhầm là gương |
| **Khuếch tán** *(diffuse)* | 1 thân, thu ánh sáng dội từ chính vật | Ngắn nhất | Thấp nhất | Phụ thuộc **màu và bề mặt** vật — vật đen có thể không phát hiện được |

> 💡 **MẸO**
> Cần chắc chắn thì chọn **thu-phát**, chấp nhận đi dây hai phía. Kiểu khuếch tán rẻ và gọn nhưng là
> nguồn gốc của rất nhiều lỗi "lúc được lúc không" — vì nó phụ thuộc thứ bạn không kiểm soát được:
> màu sắc và bề mặt của sản phẩm.

### Cảm biến từ trên xy-lanh *(reed switch)*

Gắn vào rãnh trên thân xy-lanh khí nén, phát hiện nam châm gắn trên piston. Rẻ, gọn, là cách tiêu chuẩn
để biết xy-lanh đã ra hay đã về.

Hai lưu ý thực tế:

- **Nhiễu từ trường ngoài** — đặt gần động cơ lớn hoặc dây động lực có thể tác động sai.
- **Với xy-lanh hành trình ngắn**, vùng nhạy của hai cảm biến có thể chồng lên nhau, làm **cả hai cùng
  báo** ở một số vị trí. Kiểm tra khi lắp, đừng giả định.

Loại cảm biến này chính là thứ cho phép **giám sát phản hồi thay vì tin lệnh** (Chương 48) — ra lệnh
kẹp rồi chờ reed xác nhận, thay vì chờ một khoảng thời gian rồi đoán.

---

## 4.6 Trên máy mẫu DP-01

Toàn bộ cảm biến số của DP-01 dùng **PNP**, module ngõ vào có **chân chung nối 0 V** — tổ hợp 1.

| Tag | Loại cảm biến | Tiếp điểm | Vì sao chọn vậy |
|---|---|---|---|
| `DI_BoardStn1` | Quang **thu-phát**, PNP | NO — có board thì bit = 1 | Board mạch có màu và bề mặt rất khác nhau tuỳ mã hàng → kiểu khuếch tán không đáng tin. Đây là tín hiệu quy trình, không phải tín hiệu an toàn |
| `DI_BoardStn2` | Quang thu-phát, PNP | NO | như trên |
| `DI_Stop1Up` / `DI_Stop1Dn` | Reed trên xy-lanh chặn, PNP | NO | Phản hồi vị trí — dùng để chuyển bước, kèm timeout |
| `DI_Clamp1Up` / `DI_Clamp1Dn` | Reed trên xy-lanh kẹp, PNP | NO | như trên |
| `DI_StopPB` | Nút nhấn | **NC** | Tín hiệu an toàn: đứt dây → bit 0 → dừng |
| `DI_AirOK` | Công tắc áp suất | Kín khi đủ khí | Mất khí **hoặc** đứt dây đều cho bit 0 → dừng |

> ⚡ **LƯU Ý**
> `DI_AirOK` đáng chú ý: về danh mục nó là tiếp điểm NO (hở khi không có áp), nhưng nó **hành xử đúng
> như ta cần** vì cả "hết khí" lẫn "đứt dây" đều cho bit = 0. Bài học: **tiêu chí là hậu quả khi mất
> tín hiệu, không phải cái nhãn trên vỏ.**

### Đọc bảng I/O như một bài kiểm tra

Nhìn bảng trên, bạn phải phân loại được mỗi dòng vào một trong hai nhóm:

- **Tín hiệu an toàn** — mất nó là phải dừng máy. Bắt buộc fail-safe. Ở đây: `DI_StopPB`, `DI_AirOK`.
- **Tín hiệu quy trình** — mất nó thì sai sản phẩm hoặc kẹt chu trình, xử lý bằng timeout và báo động.
  Ở đây: các cảm biến board và reed.

Việc phân loại này phải làm **lúc lập bảng I/O**, không phải lúc viết code. Chương 23 đưa nó vào biểu mẫu.

---

## 4.7 Bẫy thường gặp

### 🔍 BẪY 1 — Đèn trên cảm biến sáng nên kết luận là đấu đúng

Đèn trên thân cảm biến chỉ báo **cảm biến đã phát hiện vật**. Nó **không** nói gì về việc tín hiệu có
tới được PLC hay không — đèn đó vẫn sáng bình thường trong cả tổ hợp 2 và tổ hợp 4.

Đây chính là bài toán mở đầu chương, và là lý do nó tốn thời gian đến vậy: mọi dấu hiệu bề mặt đều báo
"ổn".

**Cách kiểm đúng:** đo điện áp **giữa chân tín hiệu và chân chung của module** — không phải giữa chân
tín hiệu và 0 V. Nếu chênh áp bằng 0 khi cảm biến đang phát hiện vật, bạn đang ở tổ hợp 2 hoặc 4.

### 🔍 BẪY 2 — Ngõ vào không bao giờ về 0

Đã nói ở mục 4.3: dòng rò của cảm biến 2 dây. Nhưng còn hai nguyên nhân khác cho cùng triệu chứng:

- **Cáp dài chạy song song với cáp động lực** — ghép điện dung tạo ra điện áp cảm ứng đủ giữ ngõ vào.
  Cách chữa là tách cáp, không phải đổi cảm biến. Chương 49.
- **Bộ lọc ngõ vào đặt quá dài** — một số module cho chỉnh thời gian lọc; đặt quá lớn thì tín hiệu ngắn
  bị "nuốt" hoặc bị kéo dài. Liên hệ Chương 10.

**Cách phân biệt ba nguyên nhân:** rút hẳn dây tín hiệu ra khỏi module. Nếu bit vẫn = 1 → lỗi ở module.
Nếu bit về 0 → đo điện áp trên dây vừa rút: có vài vôn khi cảm biến tắt → dòng rò hoặc nhiễu cảm ứng.

### 🔍 BẪY 3 — Trộn PNP và NPN trên cùng một máy

Chạy được, nếu mỗi cảm biến đấu vào đúng nhóm ngõ vào có chân chung phù hợp. Nhưng bạn vừa tạo ra một
cỗ máy mà **người bảo trì không thể suy luận được** — thay một cảm biến hỏng bằng loại có sẵn trong kho
là máy không chạy, và không ai hiểu vì sao.

Nếu buộc phải trộn: ghi rõ trên sơ đồ, dán nhãn tại cầu đấu, và ghi vào tài liệu bàn giao.

### 🔍 BẪY 4 — Quên rằng chân chung dùng chung cho cả nhóm

Module ngõ vào thường chia thành các nhóm, mỗi nhóm một chân chung. Đổi kiểu chân chung là **đổi cho cả
nhóm**, không phải cho một kênh.

Người mới hay lên kế hoạch "kênh 0–3 dùng PNP, kênh 4–7 dùng NPN" mà không kiểm tra ranh giới nhóm —
rồi phát hiện cả tám kênh chung một chân chung.

**Kiểm tra sơ đồ chân module trước khi lập bảng I/O**, không phải sau.

### 🔍 BẪY 5 — Suy ra kiểu cảm biến từ màu dây

Quy ước màu nâu/xanh dương/đen là **phổ biến**, không phải **bắt buộc**. Cáp nhập khẩu, cáp thay thế,
hoặc cảm biến của một số hãng dùng màu khác.

Luôn tra datasheet của đúng model. Và nếu cáp đã bị cắt nối, đo trước khi cấp nguồn — đấu ngược nguồn
vào chân tín hiệu có thể làm hỏng cả cảm biến lẫn ngõ vào module.

---

## 4.8 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ "Trạng thái NORMAL" nghĩa là gì | **Lúc không có kích thích** — chưa ai nhấn, chưa thấy vật |
| Cảm biến 2 dây khác 3 dây ở đâu | 2 dây mắc **nối tiếp với tải**; 3 dây có **nguồn riêng** cho phần điện tử |
| ⚠⚠ PNP/NPN — bốn tổ hợp | ⭐ **Hai tổ hợp KHÔNG BAO GIỜ chạy**, dù thiết bị tốt và dây đúng màu |
| Cách nhớ | ⭐ Cảm biến **cấp dòng** thì module phải **nhận dòng**, và ngược lại |
| ⚠ Đấu sai kiểu thì | Không phải "chạy sai" mà là **không chạy** — và trông y hệt hỏng cảm biến |
| Chọn kiểu đầu ra lúc nào | ⭐ **Lúc mua sắm**, theo bảng 4 tổ hợp — không phải lúc đấu dây |
| ⭐ Tín hiệu mất là phải dừng | Tiếp điểm vật lý **NC** (Chương 15, mục 15.3) |
| Cảm biến quang chọn loại nào | Theo **vật cần phát hiện** và khoảng cách — thu-phát riêng, phản xạ gương, phản xạ khuếch tán |

---

## 4.9 Tự kiểm

1. **Viết lại bảng 4 tổ hợp từ trí nhớ**, kèm giải thích đường đi của dòng cho hai tổ hợp chạy được.
2. Một cảm biến PNP, đèn trên thân sáng khi có vật, nhưng bit PLC không lên. **Ba bước kiểm tra đầu
   tiên** của bạn là gì, theo thứ tự?
3. Vì sao PLC **không thể** phân biệt "tiếp điểm hở" với "đứt dây"? Quy tắc thiết kế nào sinh ra từ
   sự thật đó?
4. `DI_AirOK` của DP-01 dùng tiếp điểm kín-khi-đủ-khí. Giải thích vì sao cách đó là fail-safe, dù về
   danh mục nó không phải tiếp điểm NC.
5. Bạn cần phát hiện board mạch có màu thay đổi theo mã hàng. **Chọn kiểu cảm biến quang nào** — và
   loại nào phải tránh, vì sao?
6. Một ngõ vào không bao giờ về 0. Nêu **ba nguyên nhân** khả dĩ và **phép kiểm để phân biệt** chúng.

Câu 1 và câu 3 phải trả lời được không cần nghĩ. Câu 6 là câu chuẩn bị cho Chương 51 — nó rèn đúng lối
tư duy chẩn đoán mà chương đó dạy.

---

### Chương tiếp theo

**Chương 5 — Cơ cấu chấp hành điện & tải.** Chương này lo phần tín hiệu **đi vào** PLC. Chương 5 lo
phần đi **ra**: van điện từ, contactor, đèn tháp — và vì sao một cuộn dây bị ngắt điện có thể tạo ra
điện áp đủ phá hỏng ngõ ra vừa điều khiển nó.

---

### Nguồn tham khảo chương 4

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính điện của
  ngõ vào số, ngưỡng mức 0/mức 1, thời gian lọc. *(tiêu chuẩn có bản quyền)*
- IEC 60947-5-1 — *Low-voltage switchgear and controlgear — Control circuit devices and switching
  elements*: định nghĩa tiếp điểm NO/NC và trạng thái nghỉ.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: nguyên tắc mạch dừng, cơ sở
  cho quy tắc fail-safe ở mục 4.2.
- Datasheet cảm biến của các hãng — dùng cho các con số tầm phát hiện, hệ số quy đổi theo vật liệu và
  dòng rò. **Các con số trong chương là bậc độ lớn điển hình**; thông số thật phải tra đúng model bạn dùng.
- Cấu hình I/O của DP-01 — Phụ lục J.

<!-- SECTION: ch05_co_cau_chap_hanh_dien_va_tai -->
---
# Chương 5 — Cơ cấu chấp hành điện & tải

---

## 5.1 Bài toán: ngõ ra chết dần trong sáu tháng

Một cỗ máy chạy ổn. Sau khoảng bốn tháng, một kênh ngõ ra bắt đầu **thỉnh thoảng không tác động** —
van không mở, người vận hành nhấn Reset, lần sau lại chạy. Hai tháng nữa thì kênh đó chết hẳn.

Thay module, chạy tiếp. Bốn tháng sau, kênh khác chết theo cùng kiểu.

Nguyên nhân: các cuộn van được đấu thẳng vào ngõ ra **không có mạch dập**. Mỗi lần cắt dòng, cuộn dây
sinh ra một xung áp ngược hàng trăm vôn. Transistor trong module chịu được — cho tới lần thứ vài trăm
nghìn.

Chi phí sửa: một linh kiện vài nghìn đồng cho mỗi cuộn van, lắp lúc đấu tủ. Chi phí không sửa: thay
module định kỳ, cộng những giờ dừng máy không báo trước.

Chương này về những gì nằm ở **đầu ra** của PLC — và về mấy quyết định nhỏ, rẻ, làm một lần, quyết
định máy chạy được bao lâu.

---

## 5.2 Van điện từ

**Van điện từ** *(solenoid valve)* là cơ cấu chấp hành phổ biến nhất trên máy tự động hoá: PLC cấp
điện cho cuộn hút, cuộn hút đẩy lõi van, van đổi đường khí (Chương 6).

Về mặt **điện**, van điện từ chỉ là một cuộn dây. Ba thông số cần đọc:

| Thông số | Vì sao cần |
|---|---|
| **Điện áp và loại** (24 VDC / 230 VAC) | Quyết định kiểu ngõ ra dùng được (Chương 9) |
| **Dòng làm việc** | Cộng vào phụ tải nguồn 24 V; thường là phụ tải lớn nhất |
| ⚠ **Có sẵn mạch dập trong đầu nối không** | Quyết định bạn có phải lắp thêm hay không — mục 5.4 |

> ⚡ **Nhiều van có đầu nối kèm diode hoặc đèn báo.** Kiểm bằng cách đọc mã đầu nối, hoặc đo. **Đừng
> giả định theo cả hai hướng**: giả định có mà thực ra không thì hỏng ngõ ra; giả định không rồi lắp
> thêm thì có thể lắp hai diode nối tiếp và van nhả chậm bất thường.

### Van giữ hai vị trí

Một số van cần **hai cuộn**: một cuộn đẩy sang trái, một cuộn đẩy sang phải, và van **giữ nguyên vị
trí** khi cả hai cuộn mất điện.

> ⚠⚠ **NGUY HIỂM — hai cuộn cùng có điện**
> Cấp điện đồng thời hai cuộn của van giữ hai vị trí làm van kẹt ở giữa hoặc hành xử không đoán được,
> và cuộn dây **nóng lên** vì phải giữ điện liên tục.
>
> Hai biện pháp, **dùng cả hai**:
> - **Khoá lẫn trong chương trình**: hai ngõ ra loại trừ nhau về logic.
> - ⭐ **Khoá lẫn bằng phần cứng**: tiếp điểm rơ-le cắt chéo nhau. Vì logic PLC có thể sai, có thể bị
>   cưỡng bức (Chương 51), hoặc CPU có thể dừng ở trạng thái xấu.
>
> Nguyên tắc: **thứ gì hỏng thì gây hại vật lý, đừng chỉ bảo vệ bằng phần mềm.**

---

## 5.3 Contactor và động cơ

**Contactor** đã giới thiệu ở Chương 3, mục 3.5. Phần liên quan tới PLC:

| Điểm | Điều cần biết |
|---|---|
| Cuộn hút | Thường 24 VDC hoặc 230 VAC. ⚠ **Là tải cảm** — cần mạch dập |
| Dòng cuộn hút | Nhỏ, PLC điều khiển trực tiếp được; nhưng xem mục 5.5 |
| ⭐ **Tiếp điểm phụ** | Cho PLC biết contactor **thật sự đã đóng chưa** |
| Rơ-le nhiệt / bảo vệ động cơ | Tiếp điểm báo lỗi nên đưa về PLC |

> 💡 **Luôn đưa tiếp điểm phụ về PLC nếu có.**
> Không có nó, chương trình chỉ biết **đã ra lệnh**, không biết **đã xảy ra**. Cuộn hút đứt, tiếp điểm
> hàn dính, hay aptomat nhánh nhảy — cả ba đều không phát hiện được.
>
> Đây là nguyên tắc "giám sát phản hồi thay vì tin lệnh" (Chương 48) áp ở tầng điện, và nó rẻ: một
> ngõ vào số.

Điều khiển tốc độ động cơ bằng biến tần là chuyện của Chương 36; ở đây chỉ cần biết contactor cho
đóng/cắt đơn giản.

---

## 5.4 ⭐ Tải cảm và mạch dập

Đây là mục quan trọng nhất chương, và là nguyên nhân của cỗ máy ở mục 5.1.

### Vì sao xung áp ngược xuất hiện

Cuộn dây tích trữ năng lượng trong từ trường. Khi cắt dòng đột ngột, từ trường sụp đổ và cuộn dây
**cố duy trì dòng** bằng cách sinh ra điện áp — theo:

```text
V = L × (di/dt)
```

`di/dt` là tốc độ thay đổi dòng. Cắt càng nhanh thì `di/dt` càng lớn, nên `V` càng cao.

> ⚠ **Transistor cắt rất nhanh — micro-giây.** Nên xung áp ngược từ một cuộn van 24 V có thể lên tới
> **hàng trăm vôn**. Nó tồn tại rất ngắn, nhưng đủ để phá lớp bán dẫn.

Ba hậu quả, và cả ba đều gặp trong thực tế:

| Hậu quả | Biểu hiện |
|---|---|
| **Phá transistor ngõ ra** | Kênh chết dần rồi chết hẳn — đúng mục 5.1 |
| **Ăn mòn tiếp điểm rơ-le** | Hồ quang mỗi lần cắt; tiếp điểm rỗ, điện trở tăng, rồi hàn dính |
| ⭐ **Phát nhiễu ra cả tủ** | Ngõ vào khác đọc sai, mạng rớt gói, CPU khởi động lại — **triệu chứng trông hoàn toàn không liên quan** |

Hậu quả thứ ba là hậu quả tốn thời gian nhất, vì không ai nghĩ tới việc thiếu một con diode khi đi
tìm nguyên nhân "mạng thỉnh thoảng rớt".

### Chọn mạch dập

| Tải | Mạch dập | Cách đấu |
|---|---|---|
| **DC** | ⭐ **Diode ngược** *(flyback diode)* | Song song với cuộn, **cực âm về phía dương nguồn** |
| **DC**, cần nhả nhanh | Diode + điện trở, hoặc **diode Zener** | Như trên, thêm phần tử hạn áp |
| **AC** | **Mạch RC** *(snubber)* hoặc **varistor** *(MOV)* | Song song với cuộn |

```text
DIODE NGƯỢC cho tải DC
                    ┌──────┤◄├──────┐     ← cực âm (vạch) về phía +24V
   +24V ────────────┤              │
                    │   CUỘN VAN   │
   ngõ ra PLC ──────┤              │
                    └──────────────┘
```

> ⚠⚠ **NGUY HIỂM CHO THIẾT BỊ — đấu diode ngược chiều là ngắn mạch nguồn**
> Diode đấu đúng thì **không dẫn** khi mạch hoạt động bình thường; nó chỉ dẫn khi xung ngược xuất
> hiện. Đấu ngược chiều thì nó **dẫn ngay khi cấp điện** — tạo một đường ngắn mạch từ +24 V xuống
> ngõ ra.
>
> Kết quả: nổ cầu chì, hỏng bộ nguồn, hoặc hỏng ngõ ra.
>
> **Kiểm bằng đồng hồ ở thang đo diode trước khi cấp điện.** Ba mươi giây, và nó loại hẳn một lỗi
> đắt.

### ⚠ Đánh đổi: diode làm van nhả chậm hơn

Diode ngược là cách dập rẻ nhất và bảo vệ tốt nhất, nhưng nó có giá:

Diode tạo một đường cho dòng **chạy vòng trong cuộn** sau khi cắt. Dòng đó tắt dần chứ không dứt
ngay, nên từ trường giữ lâu hơn, nên **van nhả chậm hơn** — thường thêm vài mili-giây tới hơn chục
mili-giây.

| Trường hợp | Vài ms có quan trọng không |
|---|---|
| Van chặn, van kẹp trên DP-01 | ❌ Không — cơ cấu mất hàng trăm ms để chuyển động |
| Van tra keo tác động nhanh | ⭐ **Có** — thời gian nhả quyết định lượng keo |
| Van khí điều khiển nhịp cao | ⭐ Có |

Khi thời gian nhả quan trọng, dùng **diode + điện trở** hoặc **diode Zener**: chúng cho phép điện áp
ngược cao hơn diode đơn (nhưng vẫn trong giới hạn an toàn), nên dòng tắt nhanh hơn và van nhả nhanh
hơn.

> 💡 **Quy tắc thực dụng:** mặc định dùng **diode đơn**. Chỉ chuyển sang phương án nhả nhanh khi có
> **lý do đo được** — đã đo thời gian nhả và nó thật sự ảnh hưởng chất lượng sản phẩm. Đừng tối ưu
> trước khi có số liệu.

### Đặt mạch dập ở đâu

> ⭐ **Càng gần cuộn dây càng tốt** — lý tưởng là ngay tại đầu nối của van.
>
> Đặt xa (ví dụ trong tủ, cách van ba mét) thì đoạn dây giữa mạch dập và cuộn vẫn **phát nhiễu ra
> môi trường**. Bảo vệ được ngõ ra, nhưng không giải quyết được hậu quả thứ ba ở bảng trên.

---

## 5.5 ⭐ Rơ-le trung gian — vì sao gần như luôn cần

**Rơ-le trung gian** *(interposing relay)* là một rơ-le nhỏ đặt giữa ngõ ra PLC và tải thật:

```text
   ngõ ra PLC ──► cuộn rơ-le trung gian ──► tiếp điểm ──► TẢI THẬT
      (nhỏ)                                              (lớn, hoặc ở xa)
```

Cám dỗ là bỏ nó đi: *"module chịu được 0,5 A, van chỉ ăn 0,3 A, đấu thẳng cho gọn."*

### Sáu lý do vẫn nên có

| Lý do | Giải thích |
|---|---|
| **Dòng tải không đi qua module** | Module chỉ cấp dòng nhỏ cho cuộn rơ-le — kéo dài tuổi thọ đáng kể |
| ⭐ **Thay rẻ hơn nhiều** | Rơ-le hỏng thì rút ra cắm cái mới trong một phút. Module hỏng thì thay cả module, và **mất luôn các kênh khác đang tốt** |
| **Cách ly thật** | Tiếp điểm cơ khí — không dòng rò (Chương 9, mục 9.3) |
| **Đóng cắt được điện áp khác** | Ngõ ra 24 VDC điều khiển tải 230 VAC |
| ⭐ **Điểm đo rõ ràng khi chẩn đoán** | Nghe tiếng "tách", nhìn đèn trên rơ-le, đo hai bên tiếp điểm — cô lập được ngay lỗi nằm ở PLC hay ở tải (Chương 51) |
| **Giải quyết bài toán dòng chân chung** | Dòng tải không cộng vào giới hạn chân chung của module (Chương 9, mục 9.4) |

Lý do thứ hai và thứ năm là hai lý do thực dụng nhất, và cả hai đều nói về **lúc máy hỏng**, không
phải lúc máy chạy.

### Cái giá

| Đánh đổi | Mức |
|---|---|
| Thêm linh kiện và chỗ trong tủ | Nhỏ |
| Thêm một điểm hỏng | Có thật — nhưng rơ-le là thứ **dễ thay nhất** trong tủ |
| ⚠ Thêm trễ vài mili-giây | Đáng kể **chỉ khi** cần đáp ứng nhanh |
| ⚠ Cuộn rơ-le cũng là tải cảm | **Cũng cần mạch dập** — đừng quên |

> **Quy tắc thực dụng:**
> - Tải **đi ra khỏi tủ**, tải **lớn**, tải **AC**, hoặc tải **đóng cắt rất nhiều** → dùng rơ-le
>   trung gian.
> - Tải nhỏ, trong tủ, cần nhanh → đấu thẳng, nhưng **vẫn phải có mạch dập**.
>
> Trên DP-01: van khí đấu thẳng vào ngõ ra transistor (Chương 9, mục 9.7) vì cần nhịp nhanh và tải
> nhỏ; tín hiệu bắt tay đi sang máy bên cạnh thì qua rơ-le vì cần cách ly thật (Chương 41).

---

## 5.6 Đèn tháp và còi

**Đèn tháp** *(stack light / tower light)* là giao diện đầu tiên giữa máy và người — và thường là
giao diện duy nhất nhìn thấy được từ xa.

### Quy ước màu

| Màu | Nghĩa thông dụng | Người vận hành làm gì |
|---|---|---|
| 🔴 **Đỏ** | Sự cố, máy dừng bất thường | Phải xử lý ngay |
| 🟡 **Vàng** | Bất thường, cần chú ý — máy **chưa** dừng | Chuẩn bị xử lý |
| 🟢 **Xanh lá** | Máy chạy bình thường | Không cần làm gì |
| 🔵 Xanh dương | Cần thao tác của người | Thao tác theo yêu cầu |
| ⚪ Trắng | Thông tin chung | |

> ⚠ **Quy ước màu là quy ước có tiêu chuẩn, không phải sở thích.** Người vận hành đi qua nhiều máy
> trong một ca, và họ phản ứng theo **thói quen** chứ không đọc kỹ. Một máy dùng đỏ để báo "đang
> chạy" là một máy nguy hiểm.
>
> Quy ước cụ thể lấy từ tiêu chuẩn hiện hành và từ quy định của cơ sở — **thống nhất trong toàn nhà
> máy quan trọng hơn** việc chọn phương án nào.

### Bốn nguyên tắc thiết kế

- ⭐ **Trạng thái đèn nối thẳng vào biến trạng thái máy**, không có logic đèn riêng. Có logic riêng là
  có khả năng đèn nói một đằng, máy làm một nẻo (Chương 25, mục 25.9).
- **Nhấp nháy mang thêm thông tin.** Ví dụ: xanh sáng liên tục = đang chạy; xanh nhấp nháy = sẵn sàng
  nhưng chưa chạy. Đừng dùng nhấp nháy tuỳ tiện — mỗi kiểu nháy phải có nghĩa xác định.
- **Còi để báo sự kiện, không để báo trạng thái.** Còi kêu liên tục sẽ bị tắt hoặc bị tháo. Dùng xung
  có độ dài xác định khi có báo động **mới** (Chương 17, mục 17.2).
- ⚠ **Đèn tháp không phải thiết bị an toàn.** Nó thông báo, không bảo vệ. Chức năng an toàn nằm ở
  mạch an toàn (Chương 47).

---

## 5.7 Tính công suất nhánh 24 VDC

Chương 8 mục 8.7 và Chương 9 mục 9.5 nói cách tính tổng. Ở đây là phần thuộc về **tải**.

### Dòng khởi động

> ⚠ **Cuộn dây và đèn hút dòng cao hơn dòng làm việc trong vài mili-giây đầu.**
>
> Với cuộn dây, dòng tăng dần theo điện cảm. Với đèn sợi đốt, điện trở khi nguội thấp hơn nhiều khi
> nóng nên dòng ban đầu rất cao. Tính phụ tải theo **dòng làm việc** rồi bỏ qua giai đoạn này là lý
> do phổ biến khiến nguồn bị thiếu đúng lúc nhiều cơ cấu cùng tác động.

### Cách tính đúng

| Bước | Việc |
|---|---|
| 1 | Liệt kê mọi tải 24 V theo bảng I/O |
| 2 | Tra **dòng làm việc** từng loại — từ datasheet, không đoán |
| 3 | ⭐ Từ **mô tả trình tự** (Chương 23), tìm bước có **nhiều tải cùng bật nhất** |
| 4 | Cộng dòng tại bước đó |
| 5 | Nhân **1,3–1,5** cho dòng khởi động và dự phòng |

Bước 3 là bước hay bị bỏ. Cộng dòng của **tất cả** tải cho ra con số quá lớn (lãng phí); cộng dòng
**trung bình** cho ra con số quá nhỏ (nguy hiểm). Con số đúng là **trường hợp xấu nhất thực tế xảy
ra**, và nó nằm trong mô tả trình tự.

### Tách nhánh

> 💡 **Dùng nhánh cầu chì riêng cho ba nhóm:** (1) CPU và module, (2) cảm biến, (3) cơ cấu chấp hành.
>
> Lợi ích khi có sự cố: một cuộn van chập **không kéo sập CPU**, và khi chẩn đoán bạn cô lập được
> từng nhóm bằng cách rút một cầu chì (Chương 51). Chi phí thêm rất nhỏ.

---

## 5.8 ⭐ Chọn gì cho tải nào — bảng tra khi thiết kế

| Tải | Kiểu ngõ ra | Mạch dập | Rơ-le trung gian |
|---|---|---|---|
| Van khí 24 VDC, nhịp cao | **Transistor** (Chương 9) | ⭐ **Diode** bắt buộc | Không — cần nhanh |
| Van tra keo tác động nhanh | **Transistor** | Diode + điện trở / Zener | Không |
| Cuộn contactor 24 VDC | Transistor hoặc rơ-le | ⭐ **Diode** | Tuỳ dòng cuộn |
| Cuộn contactor 230 VAC | **Rơ-le** | ⭐ **RC hoặc varistor** | Thường là chính nó |
| Đèn tháp, còi 24 VDC | Transistor | Không cần (tải trở) | Không |
| Tín hiệu sang máy khác | **Rơ-le** | Diode cho cuộn rơ-le | ⭐ **Có** — cần cách ly thật |
| Tải lớn hoặc ngoài tủ | — | Theo loại tải | ⭐ **Có** |

---

## 5.9 Bẫy thường gặp

### 🔍 BẪY 1 — Không lắp mạch dập cho tải cảm

**Hiện tượng:** ngõ ra **chết dần** trong vài tháng — đúng cỗ máy ở mục 5.1. Hoặc nhiễu lan khắp tủ
làm các ngõ vào khác đọc sai, mạng rớt gói — **triệu chứng trông hoàn toàn không liên quan**.
**Cách sửa:** diode cho tải DC, RC hoặc varistor cho tải AC. Đặt càng gần cuộn càng tốt (mục 5.4).

### 🔍 BẪY 2 — Đấu diode ngược chiều

**Hiện tượng:** ngắn mạch ngay khi cấp điện — nổ cầu chì, hỏng nguồn hoặc hỏng ngõ ra.
**Cách sửa:** cực âm (vạch trên thân diode) về phía **+24 V**. Kiểm bằng đồng hồ thang đo diode
**trước khi cấp điện**.

### 🔍 BẪY 3 — Lắp thêm diode cho van đã có sẵn diode

**Hiện tượng:** van nhả chậm bất thường; ở van tác động nhanh thì ảnh hưởng chất lượng sản phẩm.
**Cách sửa:** kiểm đầu nối van trước khi lắp thêm (mục 5.2).

### 🔍 BẪY 4 — Cấp điện đồng thời hai cuộn của van giữ hai vị trí

**Hiện tượng:** van kẹt giữa, hành xử không đoán được, cuộn nóng.
**Cách sửa:** khoá lẫn **cả trong chương trình lẫn bằng phần cứng** (mục 5.2).

### 🔍 BẪY 5 — Không đưa tiếp điểm phụ contactor về PLC

**Hiện tượng:** chương trình tin contactor đã đóng trong khi cuộn đứt hoặc aptomat nhánh đã nhảy;
máy chạy tiếp trình tự với một cơ cấu không hoạt động.
**Cách sửa:** một ngõ vào số, và một điều kiện chờ phản hồi (mục 5.3, Chương 48).

### 🔍 BẪY 6 — Quên mạch dập cho cuộn rơ-le trung gian

**Hiện tượng:** đã lắp rơ-le trung gian để bảo vệ ngõ ra, nhưng ngõ ra vẫn hỏng — vì **cuộn rơ-le
cũng là tải cảm**.
**Cách sửa:** mạch dập cho **mọi** cuộn dây, kể cả cuộn của rơ-le trung gian (mục 5.5).

### 🔍 BẪY 7 — Tính phụ tải theo dòng làm việc, bỏ qua dòng khởi động

**Hiện tượng:** nguồn sụt áp khi nhiều cơ cấu cùng tác động; lỗi chập chờn rất khó tìm và hay bị chẩn
đoán nhầm thành lỗi phần mềm (Chương 8, mục 8.7).
**Cách sửa:** nhân hệ số 1,3–1,5, và tính theo **bước có nhiều tải cùng bật nhất** trong trình tự.

### 🔍 BẪY 8 — Dùng màu đèn tháp theo ý mình

**Hiện tượng:** người vận hành phản ứng sai vì họ đi theo thói quen từ các máy khác trong xưởng.
**Cách sửa:** theo quy ước màu chuẩn và **thống nhất toàn nhà máy** (mục 5.6).

### 🔍 BẪY 9 — Còi kêu liên tục khi có lỗi

**Hiện tượng:** người vận hành **tháo còi** hoặc rút dây. Từ đó máy mất hẳn khả năng báo động bằng âm
thanh, và không ai nhớ điều đó.
**Cách sửa:** còi kêu bằng **xung có độ dài xác định** khi có báo động mới (mục 5.6, Chương 17).

### 🔍 BẪY 10 — Viết logic riêng cho đèn tháp

**Hiện tượng:** đèn xanh sáng trong khi máy đã dừng, hoặc đèn đỏ không sáng khi có lỗi — vì logic đèn
và logic máy lệch nhau sau vài lần sửa.
**Cách sửa:** đèn nối **thẳng** vào biến trạng thái máy (mục 5.6, Chương 25).

---

## 5.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tải cảm gồm những gì | Cuộn van · cuộn contactor · **cuộn rơ-le trung gian** |
| Mọi tải cảm cần gì | ⭐ **Mạch dập** — không có ngoại lệ |
| Tải DC dùng gì | **Diode ngược**, cực âm về phía +24 V |
| Tải AC dùng gì | **RC** hoặc **varistor** |
| Đấu diode ngược chiều thì | ⚠⚠ **Ngắn mạch nguồn** — kiểm trước khi cấp điện |
| Diode làm van chậm đi | Vài ms. Chỉ quan trọng với van tác động nhanh |
| Đặt mạch dập ở đâu | ⭐ **Càng gần cuộn càng tốt** |
| Hậu quả khó tìm nhất khi thiếu mạch dập | ⭐ **Nhiễu lan ra cả tủ** — triệu chứng không liên quan |
| Rơ-le trung gian đáng có vì | Thay rẻ · cách ly thật · **điểm đo khi chẩn đoán** · gỡ bài toán chân chung |
| Contactor nên có gì về PLC | **Tiếp điểm phụ** — biết đã đóng thật chưa |
| Van giữ hai vị trí | Khoá lẫn **cả phần mềm lẫn phần cứng** |
| Màu đèn tháp | Theo tiêu chuẩn, **thống nhất toàn nhà máy** |
| Logic đèn tháp | ⭐ Nối **thẳng** vào biến trạng thái, không viết riêng |
| Còi | **Xung** khi có báo động mới, không kêu liên tục |
| Tính phụ tải 24 V | Bước **nhiều tải cùng bật nhất** × **1,3–1,5** |

---

## 5.11 Tự kiểm

1. Viết công thức xung áp ngược của tải cảm và giải thích vì sao transistor cắt nhanh làm xung cao hơn.
2. ⭐ Nêu **ba** hậu quả của việc thiếu mạch dập. Hậu quả nào tốn thời gian tìm nhất, và vì sao?
3. Tải DC và tải AC dùng mạch dập gì? Chuyện gì xảy ra nếu đấu diode ngược chiều, và kiểm thế nào
   trước khi cấp điện?
4. Vì sao diode ngược làm van nhả chậm hơn? Khi nào điều đó quan trọng và khi nào không?
5. Vì sao mạch dập nên đặt càng gần cuộn dây càng tốt? Đặt xa thì mất lợi ích gì?
6. ⭐ Nêu sáu lý do dùng rơ-le trung gian. Hai lý do nào nói về **lúc máy hỏng**?
7. Đã lắp rơ-le trung gian rồi mà ngõ ra vẫn hỏng. Nguyên nhân khả dĩ nhất là gì?
8. Vì sao nên đưa tiếp điểm phụ của contactor về PLC? Nêu ba hỏng hóc mà nó phát hiện được.
9. ⭐ Vì sao quy ước màu đèn tháp là **quy ước có tiêu chuẩn**, không phải sở thích thiết kế?
10. Vì sao còi không nên kêu liên tục khi có lỗi? Hậu quả thực tế là gì?
11. Vì sao logic đèn tháp không nên viết riêng mà phải nối thẳng vào biến trạng thái máy?
12. ⭐ Khi tính công suất nguồn 24 V, vì sao phải tìm **bước có nhiều tải cùng bật nhất** thay vì cộng
    tất cả hoặc lấy trung bình?

> Câu 2, 6, 9 và 12 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: **linh kiện rẻ nhất trong
> tủ thường là linh kiện quyết định máy chạy được bao lâu.**

---

### Chương tiếp theo

Chương 6 — **Khí nén cho máy tự động hoá**. Chương này nói về phía **điện** của cơ cấu chấp hành;
chương sau nói về phía **khí** — van 5/2 và 5/3, xy-lanh, chân không, và quyết định quan trọng nhất
của cả hai chương: *mất năng lượng thì cơ cấu về đâu*.

### Nguồn tham khảo chương 5

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch điều
  khiển, thiết bị chỉ báo và tín hiệu, và quy ước màu. *(tiêu chuẩn có bản quyền)*
- IEC 60947-5-1 — *Low-voltage switchgear and controlgear — Control circuit devices*: đặc tính tiếp
  điểm, loại tải, và tuổi thọ điện — dùng khi chọn rơ-le trung gian.
- IEC 61131-2 — *Programmable controllers, Part 2*: đặc tính ngõ ra của module PLC.
- **Datasheet của van điện từ, contactor và rơ-le** — dùng cho dòng làm việc, dòng khởi động, và ⚠
  **có sẵn mạch dập trong đầu nối hay không**. Đây là thông số phải tra theo đúng mã sản phẩm.
- Bảng I/O và mô tả trình tự của DP-01 — Phụ lục J; bước "nhiều tải cùng bật nhất" ở mục 5.7 lấy từ
  mô tả trình tự.

> ⚡ Hệ số dự phòng 1,3–1,5 ở mục 5.7 là **quy tắc thực dụng của nghề**, không phải giá trị chuẩn hoá.
> Với tải có dòng khởi động rất cao hoặc máy dự kiến mở rộng nhiều, hệ số phải cao hơn — và cách chắc
> chắn nhất vẫn là **đo điện áp 24 V bằng máy hiện sóng đúng lúc nhiều cơ cấu cùng tác động**
> (Chương 52, mục 52.3).
>
> ⚠ Quy ước màu ở mục 5.6 là **quy ước thông dụng**; quy ước chính thức phải lấy từ tiêu chuẩn hiện
> hành tại thị trường của bạn và từ quy định của cơ sở. Khi hai nguồn khác nhau, **quy định của cơ sở
> thắng** — vì thứ quyết định an toàn là người vận hành phản ứng đúng theo thói quen của họ.

<!-- SECTION: ch06_khi_nen -->
---
# Chương 6 — Khí nén cho máy tự động hoá

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Khí nén là **năng lượng tích trữ**: một hệ đã ngắt nguồn vẫn còn đủ khí để đẩy cơ cấu đi hết hành
> trình. Vì vậy chương này chạm tới an toàn tính mạng, không chỉ tới tuổi thọ thiết bị.
>
> Chương này giúp bạn **hiểu hệ khí nén đủ để điều khiển nó cho đúng**. Nó **không**:
> - không thay thế **thiết kế hệ khí nén** cho cỗ máy cụ thể của bạn;
> - không thay thế việc **tính chọn** xy-lanh, van và đường ống theo tài liệu nhà sản xuất;
> - không thay thế **quy trình cô lập năng lượng (LOTO)** do cơ sở của bạn ban hành.
>
> Ba việc trên phải do **người có thẩm quyền** thực hiện, dựa trên bản gốc tiêu chuẩn (ISO 4414,
> IEC 60204-1) và trên đúng cỗ máy đó. Các hệ số và quy tắc thực dụng trong chương là để bạn **ước
> lượng và đặt câu hỏi đúng**, không phải để bạn tự kết luận.

---

## 6.1 Vì sao chương này có trong một cuốn sách về PLC

Bạn viết chương trình điều khiển. Bạn không thiết kế hệ khí nén. Vậy vì sao phải đọc chương này?

Ba lý do rất thực tế:

- **Phần lớn cơ cấu bạn điều khiển là xy-lanh khí.** Bạn ra lệnh cho van; hiểu van và xy-lanh làm gì
  sau lệnh đó là điều kiện để viết đúng.
- **Quyết định "mất khí thì cơ cấu về đâu" là quyết định điều khiển**, nhưng nó được thực hiện bằng
  **cách chọn van** — một quyết định cơ khí. Nếu bạn không tham gia lúc chọn van, bạn sẽ phải sống với
  hậu quả ở Chương 48.
- **Rất nhiều sự cố "lỗi phần mềm" thực ra là vấn đề khí nén**: xy-lanh chậm dần vì rò, cơ cấu giật
  cục vì tiết lưu sai chiều, van kẹt vì khí bẩn. Không biết những thứ này thì bạn sẽ đi tìm lỗi trong
  code — nơi không có lỗi nào.

Chương này là lượng khí nén **tối thiểu đủ để làm việc**, viết cho người điều khiển chứ không cho
người thiết kế hệ khí.

---

## 6.2 Chuẩn bị khí — khâu quyết định tuổi thọ

Khí từ máy nén đi ra mang theo ba thứ không mong muốn: **nước**, **hạt bụi**, và **dầu** từ máy nén.
Cả ba đều phá van và xy-lanh.

Cụm chuẩn bị khí quen gọi tắt là **FRL** *(Filter – Regulator – Lubricator: lọc – điều áp – tra dầu)*:

| Khối | Làm gì | Ghi chú |
|---|---|---|
| **Lọc** *(filter)* | Tách nước và hạt | ⭐ Quan trọng nhất. Nước là thứ giết van nhiều nhất |
| **Điều áp** *(regulator)* | Đặt áp suất làm việc ổn định | Áp vào dao động, áp ra phải ổn định |
| **Tra dầu** *(lubricator)* | Đưa dầu bôi trơn vào khí | ⚠ **Van hiện đại phần lớn không cần dầu** — xem cảnh báo dưới |

> ⚠ **NGUY HIỂM CHO THIẾT BỊ**
> Van hiện đại thường được bôi trơn sẵn từ nhà máy và **thiết kế để chạy với khí khô**. Cho dầu vào
> có thể **rửa trôi lớp bôi trơn gốc** và làm van hỏng nhanh hơn.
>
> Và quan trọng hơn: một khi đã tra dầu thì **không quay lại được** — hệ đã nhiễm dầu, mọi van thay
> mới sau đó cũng phải tiếp tục được tra dầu. Đây là quyết định một chiều.
>
> **Tra dầu hay không phải theo yêu cầu của nhà sản xuất van**, không theo thói quen.

### Vì sao nước là kẻ thù số một

Khí nén nóng chứa được nhiều hơi nước. Khi nó nguội đi trên đường ống, **nước ngưng tụ**. Nước trong hệ:

- Rửa trôi lớp bôi trơn trong van và xy-lanh → mòn nhanh, kẹt.
- Gây gỉ ở chi tiết thép.
- Đọng lại rồi bị thổi vào van thành từng ngụm khi máy khởi động.
- Với máy trong phòng lạnh: nguy cơ đóng băng ở chỗ giãn nở.

Vì vậy: lọc phải có **xả nước** — tự động thì tốt, thủ công thì phải có người xả. Bộ lọc đầy nước là
bộ lọc không còn tác dụng.

### Van khởi động êm

Khi cấp khí lại sau khi dừng, áp suất dựng lên đột ngột làm **mọi xy-lanh chuyển động cùng lúc, rất
nhanh**. Đó là tình huống nguy hiểm và cũng làm hỏng cơ cấu.

**Van khởi động êm** *(soft-start)* cho áp tăng từ từ. Nó thường đi cùng van cô lập có khoá — xem mục 6.7.

---

## 6.3 Van điều khiển — và câu hỏi "mất điện thì về đâu"

### Cách đọc tên van

Van khí ký hiệu theo dạng **số cửa / số vị trí**:

| Ký hiệu | Nghĩa | Dùng cho |
|---|---|---|
| **3/2** | 3 cửa, 2 vị trí | Xy-lanh tác động đơn (lò xo về), chân không |
| **5/2** | 5 cửa, 2 vị trí | ⭐ Xy-lanh tác động kép — loại phổ biến nhất |
| **5/3** | 5 cửa, 3 vị trí | Khi cần vị trí giữa — xem dưới |

### 5/2 — hai kiểu, hành xử khác hẳn khi mất điện

| Kiểu | Cấu tạo | Mất điện thì | Dùng khi |
|---|---|---|---|
| **Một cuộn, lò xo về** | 1 cuộn hút + lò xo | ⭐ **Về vị trí lò xo** — xác định được | Khi có một vị trí an toàn rõ ràng |
| **Hai cuộn (có nhớ)** | 2 cuộn hút, không lò xo | ⭐ **Giữ nguyên vị trí đang có** | Khi cần giữ nguyên hiện trạng |

Đây là **quyết định điều khiển quan trọng nhất trong chương**, và nó nối thẳng vào Chương 48:

> **Van một cuộn lò xo về** = "mất điện thì về vị trí đã định trước".
> **Van hai cuộn** = "mất điện thì giữ nguyên đang ở đâu".
>
> Chọn cái nào phụ thuộc **trạng thái nào là an toàn** cho cơ cấu đó — và câu trả lời khác nhau tuỳ
> cơ cấu (Chương 48, mục 48.2).

Với DP-01: van chặn dùng **một cuộn lò xo về vị trí chặn nâng** (mất điện thì chặn lên, board không
đi qua). Van kẹp dùng **hai cuộn** (mất điện thì giữ kẹp, board không trôi).

### ⚠⚠ Mất ĐIỆN và mất KHÍ là hai chuyện khác nhau

Bảng trên trả lời câu *"mất điện thì về đâu"*. ⭐ **Nó KHÔNG trả lời câu "mất khí thì về đâu"** — và
người mới rất dễ gộp hai câu đó làm một.

| Mất cái gì | Van hai cuộn làm gì | ⭐ Xy-lanh làm gì |
|---|---|---|
| **Mất điện** (còn khí) | Giữ nguyên vị trí van | ⭐ Giữ nguyên — vẫn còn áp đẩy |
| ⚠⚠ **Mất khí** | Giữ nguyên vị trí van | ⚠ **MẤT LỰC HOÀN TOÀN** — vị trí do ngoại lực quyết định |

> ⚠⚠ **NGUY HIỂM — van giữ vị trí KHÔNG phải cơ cấu giữ tải.**
>
> Van hai cuộn (và cả van 5/3 vị trí giữa đóng) chỉ giữ **vị trí của con trượt trong van**. Nó không
> giữ được tải, vì hai lý do vật lý:
>
> | Lý do | Hệ quả |
> |---|---|
> | ⭐ **Khí nén được** | Tải nặng nén khối khí trong xy-lanh → cơ cấu **trôi dần** |
> | ⭐ **Mọi con trượt đều rò** | Khí thoát dần qua khe con trượt → cơ cấu **tụt từ từ** |
>
> ⚠ Với cơ cấu mà **trọng lực làm nó đi xuống**, hai lý do trên nghĩa là: mất khí thì tải **tụt** —
> chậm hoặc nhanh, nhưng nó tụt.
>
> ⭐⭐ **Muốn giữ tải thật thì phải có cơ cấu riêng**, lắp **sát cửa xy-lanh**:
>
> | Cách | Nguyên lý |
> |---|---|
> | ⭐ **Van một chiều điều khiển** *(pilot-operated check valve)* — thường dùng theo cặp | Nhốt khí lại trong xy-lanh; chỉ mở khi có tín hiệu khí điều khiển |
> | ⭐ **Khoá cần cơ khí** *(rod lock)* | Kẹp cơ khí giữ cần xy-lanh |
>
> ⚠ Lắp xa cửa xy-lanh thì đoạn ống giữa van và xy-lanh vẫn xả — và cơ cấu vẫn tụt đúng bằng thể tích
> đoạn ống đó.
>
> ⭐ **Đây là quy tắc song song với trục servo có tải treo** (Chương 37, Bẫy 6): ở đó mất mô-men là
> rơi nên cần **phanh cơ khí**; ở đây mất khí là tụt nên cần **van giữ tải hoặc khoá cần**. Cùng một
> bài học ở hai công nghệ.
>
> *(ISO 4414 — *Pneumatic fluid power: General rules and safety requirements for systems and their
> components* — nêu yêu cầu về giữ tải trong hệ khí nén. ⚠ Sách này **không dẫn số điều khoản**; khi
> thiết kế phải đọc **bản gốc tiêu chuẩn** và tài liệu nhà sản xuất.)*

> 🔍 **BẪY — van hai cuộn khi cả hai cuộn cùng có điện**
> Van hai cuộn không có lò xo, nên nếu chương trình lỡ cấp điện **cả hai cuộn cùng lúc**, hành vi
> **không xác định** — tuỳ van, có thể kẹt giữa, có thể theo cuộn nào có điện trước.
>
> Trong chương trình phải **khoá chéo**: hai lệnh không bao giờ cùng bật. Đây là việc của khối cơ cấu
> ở Chương 27 — viết một lần, áp cho mọi van hai cuộn.

### 5/3 — ⭐ ba kiểu vị trí giữa, khác nhau hoàn toàn

Van 5/3 có vị trí giữa khi **không cuộn nào có điện**. Có ba kiểu, và **chúng làm ba việc khác nhau**:

| Kiểu vị trí giữa | Ở vị trí giữa | Xy-lanh sẽ | Dùng khi |
|---|---|---|---|
| **Kín giữa** *(closed centre)* | Mọi cửa bị chặn, khí bị nhốt trong cả hai buồng | **Đứng lại tại chỗ**, nhưng ⚠ **trôi dần** do rò và do khí nén được | Cần dừng giữa hành trình |
| **Hở giữa / xả giữa** *(exhaust / open centre)* | Cả hai buồng **xả ra khí quyển** | **Tự do** — đẩy được bằng tay, và **tải sẽ kéo nó đi** | Cần đẩy bằng tay khi căn chỉnh |
| **Áp giữa** *(pressure centre)* | Cả hai buồng **cùng có áp** | ⚠ **Vẫn duỗi ra** — vì phía không có cần có diện tích lớn hơn | Trường hợp đặc biệt |

> ⚠⚠ **NGUY HIỂM — đây là một trong những nhầm lẫn nguy hiểm nhất về khí nén**
>
> Hai loại "5/3" nghe gần giống nhau nhưng **hành xử ngược nhau khi mất điện**:
> - **Kín giữa**: cơ cấu **đứng lại** — nhưng trôi dần, nên **không được coi là giữ an toàn**.
> - **Hở giữa**: cơ cấu **tự do**. Nếu là trục đứng hoặc có tải, nó sẽ **rơi hoặc bị tải kéo đi ngay lập tức**.
>
> Đặt nhầm loại là đổi từ "cơ cấu đứng yên" thành "cơ cấu rơi". Và trên sơ đồ, hai loại chỉ khác nhau
> ở ký hiệu ô giữa — rất dễ nhìn lướt qua.
>
> **Không loại nào trong ba loại trên là biện pháp giữ an toàn cho người.** Muốn giữ an toàn phải có
> **chốt cơ khí** hoặc **van khoá** đặt sát xy-lanh (Chương 47, 48).

---

## 6.4 Xy-lanh — tính lực và chọn cỡ

### Công thức lực

> 📐 **Lực đẩy ra** (phía không có cần):
> **F_đẩy = p × (π/4) × D²**
>
> 📐 **Lực kéo về** (phía có cần):
> **F_kéo = p × (π/4) × (D² − d²)**
>
> trong đó: `p` = áp suất **tương đối** (áp kế đọc được), `D` = đường kính trong xy-lanh, `d` = đường
> kính cần.
>
> **Điều kiện áp dụng:** lực **tĩnh lý thuyết**; bỏ qua ma sát; bỏ qua áp đối kháng phía xả; xy-lanh
> chuyển động chậm hoặc đứng yên.

Hai hệ quả phải nhớ:

**Một — lực kéo về luôn nhỏ hơn lực đẩy ra**, vì cần chiếm mất một phần diện tích. Chênh lệch có thể
đáng kể với cần to. Nếu công việc nặng nằm ở chiều kéo về, phải tính theo chiều đó.

**Hai — lực thật nhỏ hơn lực lý thuyết.** Ma sát, áp đối kháng do tiết lưu, và tổn thất trên đường ống
đều lấy bớt. Trong thực tế phải nhân với một **hệ số hiệu suất** và chọn xy-lanh có dự trữ:

| Kiểu làm việc | Nên chọn lực lý thuyết gấp bao nhiêu lần tải |
|---|---|
| Giữ tĩnh, chậm | khoảng **1,3–1,5 lần** |
| Chuyển động bình thường | khoảng **2 lần** |
| Chuyển động nhanh, cần gia tốc | **2 lần trở lên**, và phải xét cả năng lượng động |

> ⚡ **LƯU Ý**
> Các hệ số trên là **quy tắc thực dụng để chọn sơ bộ**, không phải giá trị chuẩn hoá. Với ứng dụng
> quan trọng, dùng bảng chọn và phần mềm tính của nhà sản xuất — chúng tính cả áp đối kháng, ma sát
> thật của loại xy-lanh đó, và năng lượng va đập ở cuối hành trình.

### Vì sao không có công thức đơn giản cho tốc độ

Người mới hay hỏi công thức tính tốc độ xy-lanh. **Không có công thức đơn giản đáng tin**, vì tốc độ
phụ thuộc vào cả một chuỗi:

lưu lượng van → tiết diện và chiều dài ống → co nối → tiết lưu → tải và ma sát → áp đối kháng.

Cách làm đúng: dùng **bảng chọn của nhà sản xuất** (tra theo cỡ xy-lanh, hành trình, tải, thời gian
mong muốn), rồi **đo lại trên máy thật** và chỉnh tiết lưu.

> 💡 **MẸO**
> Ghi lại **thời gian hành trình thật của từng xy-lanh** lúc máy vừa chạy tốt. Nó vừa là căn cứ đặt
> timeout ở Chương 26, vừa là mốc để phát hiện xy-lanh chậm dần ở Chương 51.

### Tiêu thụ khí

Cần cho việc chọn máy nén và chọn cỡ ống:

> 📐 **Thể tích khí tự do cho một hành trình:**
> **V = A × L × (p + p₀) / p₀**
>
> `A` = diện tích piston, `L` = hành trình, `p` = áp tương đối, `p₀` = áp khí quyển.
>
> **Điều kiện áp dụng:** một chiều hành trình; chưa tính thể tích ống và tổn thất; kết quả là **thể
> tích khí ở áp suất khí quyển**.

Nhân với số hành trình mỗi phút và cộng mọi cơ cấu để ra nhu cầu tổng.

---

## 6.5 Điều tốc — ⭐ tiết lưu đường xả, không phải đường cấp

Đây là điểm kỹ thuật quan trọng nhất của chương về mặt vận hành.

Muốn xy-lanh chạy chậm lại, bạn đặt **van tiết lưu một chiều** *(flow control)*. Có hai cách lắp, và
chỉ một cách đúng cho gần như mọi trường hợp.

| Cách | Tiết lưu ở đâu | Kết quả |
|---|---|---|
| **Tiết lưu đường cấp** *(meter-in)* | Hạn chế khí **vào** buồng đẩy | ❌ Chuyển động **giật cục**, tốc độ đổi theo tải |
| ⭐ **Tiết lưu đường xả** *(meter-out)* | Hạn chế khí **ra** khỏi buồng đối diện | ✅ Chuyển động **êm**, ổn định |

### Vì sao tiết lưu đường xả cho chuyển động êm

Khí **nén được** — đó là gốc của vấn đề.

Với **tiết lưu đường cấp**: buồng đẩy nạp khí chậm, áp tăng dần. Piston đứng yên cho tới khi áp thắng
ma sát tĩnh, rồi **bật ra đột ngột**, làm áp tụt, rồi lại phải nạp tiếp. Kết quả là chuyển động
giật từng nhịp — hiện tượng quen gọi là **trượt-dính** *(stick-slip)*. Và vì buồng đối diện xả tự do,
tải thay đổi là tốc độ thay đổi theo.

Với **tiết lưu đường xả**: buồng đẩy có đủ áp ngay, còn buồng đối diện xả chậm nên **giữ lại một áp
đối kháng**. Khí bị nén ở cả hai phía tạo ra **hiệu ứng đệm** — piston bị "kẹp" giữa hai áp suất và
chuyển động mượt, ít phụ thuộc tải.

> 🔍 **BẪY — lắp ngược van tiết lưu**
> Van tiết lưu một chiều **có chiều lắp**. Lắp ngược thì nó thành tiết lưu đường cấp, và triệu chứng là:
>
> - Xy-lanh **giật cục**, nhất là khi chạy chậm.
> - Tốc độ **thay đổi theo tải** — nhanh khi không tải, chậm khi có sản phẩm.
> - Chỉnh vít tiết lưu thấy **khó ăn**, vặn nhiều mà tốc độ đổi ít hoặc đổi đột ngột.
>
> Ba triệu chứng này rất hay bị chẩn đoán nhầm thành "xy-lanh hỏng" hoặc "thiếu khí". Kiểm chiều lắp
> trước khi thay linh kiện.

**Ngoại lệ:** với tải kéo (tải kéo piston đi theo chiều chuyển động, như trục đứng đi xuống), tiết lưu
đường xả là **bắt buộc** — nếu không, tải sẽ kéo xy-lanh chạy vượt. Trường hợp này không phải ngoại
lệ mà là ví dụ mạnh nhất cho quy tắc.

---

## 6.6 Chân không & giác hút

Máy điện tử dùng chân không rất nhiều — nhấc board, giữ chi tiết mỏng, cấp phôi.

### Hai cách tạo chân không

| | **Bơm chân không** | **Bộ tạo chân không kiểu tia** *(ejector)* |
|---|---|---|
| Nguyên lý | Bơm cơ khí, thường đặt tập trung | Dùng chính khí nén thổi qua ống thu hẹp |
| Vị trí | Xa điểm dùng | ⭐ **Đặt sát giác hút** |
| Thời gian đáp ứng | Chậm hơn — đường ống dài | **Nhanh** — thể tích nhỏ |
| Tiêu thụ | Điện | **Khí nén, liên tục khi bật** |
| Hợp với | Nhiều điểm hút, chạy liên tục | ⭐ Chu kỳ ngắn, nhiều lần bật/tắt |

Với máy như DP-01 — hút board từng cái, chu kỳ ngắn — **bộ tạo chân không kiểu tia đặt sát giác hút**
thường là lựa chọn đúng, vì thời gian đáp ứng quyết định chu kỳ máy.

> 💡 **MẸO — tiết kiệm khí**
> Bộ tạo chân không kiểu tia **tiêu thụ khí liên tục khi bật**. Nhiều loại có chức năng **giữ chân
> không**: hút tới ngưỡng rồi tự tắt, chỉ bật lại khi độ chân không tụt. Với máy chu kỳ dài, chức năng
> này tiết kiệm đáng kể.

### ⭐ Cảm biến chân không — lại là nguyên tắc phản hồi

Bật chân không **không có nghĩa là đã hút được vật**. Giác hút có thể hở, board có thể lệch, bề mặt
có thể không kín.

> **Luôn có cảm biến chân không xác nhận đã hút được, trước khi cho cơ cấu di chuyển.**

Đây chính là **giám sát phản hồi thay vì tin lệnh** (Chương 48) áp cho chân không. Hậu quả nếu bỏ qua
rất trực quan: cơ cấu nhấc lên, board rơi giữa đường.

Và chiều ngược lại cũng cần: khi nhả, phải xác nhận **đã nhả thật**. Nhiều bộ tạo chân không có chức
năng **thổi ngược** *(blow-off)* — bơm một xung khí ngắn để đẩy vật ra, vì chỉ tắt chân không thôi thì
vật có thể còn dính.

> ⚡ **LƯU Ý — bài toán riêng của board mạch**
> Board mạch có **linh kiện nhô lên** và **bề mặt không phẳng đều**. Hút board cần:
> - Chọn **vị trí hút** ở vùng trống, không có linh kiện — vị trí này khác nhau theo mã hàng, nên nó
>   thuộc về **công thức sản phẩm** (Chương 29).
> - Giác hút **mềm, có nếp gấp** để bù độ không phẳng.
> - ⚠ Đệm giác hút phải là **cao su tiêu tán tĩnh điện** — cao su thường tích điện rất mạnh (Chương 7).

---

## 6.7 An toàn khí nén

Khí nén là **năng lượng tích trữ**. Một ống khí đã ngắt nguồn vẫn còn đủ khí để làm một xy-lanh chuyển
động hết hành trình — và nó sẽ làm vậy vào đúng lúc ai đó vừa tin là máy đã dừng.

> ⚠⚠ **NGUY HIỂM — ba yêu cầu bắt buộc, thiếu một là quy trình cô lập vô nghĩa**
>
> 1. **Van cô lập phải khoá được** — có lỗ để gắn khoá LOTO.
> 2. **Van cô lập phải có cửa xả** — cô lập mà không xả thì khí vẫn nằm trong ống phía sau van.
> 3. **Van cô lập phải đặt ở chỗ với tới được** — nếu phải leo trèo, người ta sẽ bỏ qua nó.
>
> Ba điều này quyết định lúc **thiết kế** và rất tốn để sửa sau khi máy đã lắp (Chương 47, mục 47.10).

Bốn điểm nữa:

- **Cấp khí lại là lúc nguy hiểm.** Áp dựng lên làm mọi cơ cấu chuyển động. Van khởi động êm (mục 6.2)
  giảm chuyện này, nhưng không loại bỏ — vẫn phải kiểm không có người trong máy trước khi cấp khí lại.
- **Ống bị đứt quật rất mạnh.** Ống áp cao bị đứt sẽ văng đi. Cố định ống chắc chắn; dùng cút chống
  bung ở nơi cần.
- **Không dùng khí nén thổi lên người.** Khí có thể xâm nhập qua da và gây tổn thương nghiêm trọng.
- ⚠ **Khí nén thổi tích điện rất mạnh.** Thổi sạch board bằng khí thường là đổi vấn đề bụi lấy vấn đề
  tĩnh điện — phải dùng vòi có ion hoá (Chương 7, Bẫy 8).

---

## 6.8 Bẫy thường gặp

### 🔍 BẪY 1 — Nhầm hai loại vị trí giữa của van 5/3

Bẫy nguy hiểm nhất của chương. Đã mổ xẻ ở mục 6.3: "kín giữa" và "hở giữa" hành xử **ngược nhau** khi
mất điện, và trên sơ đồ chỉ khác nhau ở ký hiệu ô giữa.

Khi nhận máy hoặc khi thay van, **kiểm bằng thực nghiệm**: ngắt khí và xem cơ cấu thật sự làm gì.

### 🔍 BẪY 2 — Lắp ngược van tiết lưu

Đã nêu ở mục 6.5, kèm ba triệu chứng nhận biết. Bẫy này tốn thời gian vì triệu chứng giống với "xy-lanh
hỏng" và "thiếu khí".

### 🔍 BẪY 3 — Coi "kín giữa" là giữ an toàn

Van kín giữa nhốt khí trong hai buồng, nên cơ cấu **đứng lại**. Nhưng khí rò qua khe hở, và cơ cấu
**trôi dần** — có thể vài mm mỗi phút, đủ để gây nguy hiểm sau vài phút.

**Không loại van nào là biện pháp giữ an toàn cho người.** Cần chốt cơ khí hoặc van khoá đặt sát xy-lanh.

### 🔍 BẪY 4 — Tra dầu vào hệ dùng van không cần dầu

Đã cảnh báo ở mục 6.2. Đây là quyết định **một chiều** — sau khi hệ đã nhiễm dầu thì phải tiếp tục mãi.

### 🔍 BẪY 5 — Bộ lọc đầy nước

Bộ lọc có bình chứa nước ngưng. Đầy rồi mà không xả thì nước bị cuốn lại vào hệ — **bộ lọc trở thành
nguồn ô nhiễm**. Cần xả tự động, hoặc một mục trong lịch bảo trì có người chịu trách nhiệm.

### 🔍 BẪY 6 — Bật chân không rồi cho di chuyển ngay

Không xác nhận đã hút được. Board rơi giữa đường. Xem mục 6.6.

### 🔍 BẪY 7 — Đặt timeout xy-lanh theo cảm tính

Timeout quá chặt → báo động giả khi khí hơi yếu. Quá lỏng → mất tác dụng phát hiện.

**Cách đúng:** đo thời gian hành trình thật trên máy, rồi cộng biên. Và ghi con số gốc lại để về sau
so sánh (Chương 51).

### 🔍 BẪY 8 — Van cô lập không có cửa xả

Đã cảnh báo ở mục 6.7. Lỗi thiết kế này làm toàn bộ quy trình cô lập năng lượng trở nên vô nghĩa, và
người thực hiện quy trình **tin rằng mình đang an toàn**.

---

## 6.9 Bảng chốt

| # | Việc | Xong khi |
|---|---|---|
| 1 | Chọn **kiểu van cho từng cơ cấu** theo trạng thái an toàn mong muốn | Mỗi van có lý do ghi thành văn (Chương 48) |
| 2 | Với van 5/3, **xác nhận đúng kiểu vị trí giữa** | Đã kiểm bằng thực nghiệm ngắt khí, không chỉ đọc sơ đồ |
| 3 | Van hai cuộn có **khoá chéo trong chương trình** | Có, ở tầng cơ cấu (Chương 27) |
| 4 | Tính lực xy-lanh theo **chiều làm việc nặng nhất**, có dự trữ | Có |
| 5 | Tiết lưu lắp ở **đường xả** | Đã kiểm chiều lắp từng van |
| 6 | **Đo và ghi thời gian hành trình thật** của từng xy-lanh | Có — dùng cho timeout và cho so sánh về sau |
| 7 | Chân không có **cảm biến xác nhận** và có **thổi ngược** khi nhả | Có |
| 8 | Đệm giác hút là **cao su tiêu tán tĩnh điện** | Có (Chương 7) |
| 9 | Van cô lập **khoá được · có cửa xả · với tới được** | Đủ ba |
| 10 | Bộ lọc có **xả nước** và có trong lịch bảo trì | Có, có người chịu trách nhiệm |
| ⚠⚠ **11** | Cơ cấu nào **trọng lực làm đi xuống** thì có **van giữ tải hoặc khoá cần**, lắp sát cửa xy-lanh | ⭐ Đã kiểm bằng **thực nghiệm ngắt khí** khi cơ cấu đang mang tải |

---

## 6.10 Tự kiểm

1. Nêu **ba lý do** một người viết chương trình PLC cần hiểu khí nén.
2. Vì sao **nước** là thứ phá hoại nhiều nhất trong hệ khí nén? Kể ba hậu quả.
3. Vì sao tra dầu vào hệ dùng van không cần dầu là quyết định **một chiều**?
4. Phân biệt van 5/2 **một cuộn lò xo về** và **hai cuộn**. Mất điện thì mỗi loại làm gì?
5. Nêu **ba kiểu vị trí giữa** của van 5/3. Hai kiểu nào hành xử **ngược nhau** khi mất điện?
6. Viết công thức **lực đẩy** và **lực kéo**. Vì sao lực kéo luôn nhỏ hơn, và điều đó ảnh hưởng tới
   việc chọn xy-lanh thế nào?
7. Vì sao **không có công thức đơn giản** để tính tốc độ xy-lanh? Cách làm đúng là gì?
8. Vì sao tiết lưu **đường xả** cho chuyển động êm còn đường cấp thì giật cục? Trả lời bằng tính chất
   vật lý của khí.
9. Nêu **ba triệu chứng** của van tiết lưu lắp ngược. Vì sao chúng hay bị chẩn đoán nhầm?
10. Nêu **ba yêu cầu bắt buộc** với van cô lập khí để quy trình LOTO có ý nghĩa.

Câu 5, 8 và 10 là ba câu phân loại. Câu 5 là nhầm lẫn nguy hiểm nhất về khí nén; câu 8 là kiến thức
làm bạn chẩn đoán được một nhóm sự cố mà người khác đoán mò; câu 10 là câu về an toàn.

⚠⚠ **11.** Van hai cuộn giữ nguyên vị trí khi **mất điện**. Nó có giữ được tải khi **mất khí**
không? Vì sao? Nêu hai cơ cấu giữ tải thật và vì sao phải lắp **sát cửa xy-lanh**.

---

### Chương tiếp theo

**Chương 7 — ESD & môi trường sản xuất điện tử.** Chương này nói về năng lượng bạn nhìn thấy. Chương 7
nói về loại năng lượng **không nhìn thấy, không cảm thấy** — và phá sản phẩm mà không để lại dấu vết.

---

### Nguồn tham khảo chương 6

- ISO 4414 — *Pneumatic fluid power — General rules and safety requirements for systems and their
  components*: yêu cầu an toàn cho hệ khí nén, gồm cô lập và xả năng lượng tích trữ (mục 6.7).
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về cô lập năng lượng
  và khởi động lại sau khi khôi phục nguồn.
- ISO 15552 — *Pneumatic fluid power — Cylinders with detachable mountings*: kích thước lắp đặt
  xy-lanh, dùng khi tra bảng chọn. ⚠ Tiêu chuẩn tiền nhiệm **ISO 6431 đã bị thu hồi**, nhưng
  ⭐ **tên gọi "xy-lanh ISO 6431" vẫn được nhiều hãng dùng trong catalogue** — hai loại lắp lẫn
  được, ISO 15552 mở rộng dải đường kính và thêm rãnh gắn cảm biến từ.
- Catalogue và phần mềm tính chọn của nhà sản xuất thiết bị khí nén — dùng cho hệ số hiệu suất, bảng
  chọn cỡ, và tính tiêu thụ khí.

> ⚡ **Các hệ số dự trữ ở mục 6.4 là quy tắc thực dụng để chọn sơ bộ**, không phải giá trị chuẩn hoá.
> Công thức lực chỉ đúng trong điều kiện đã ghi kèm. Với ứng dụng quan trọng — đặc biệt khi có tải
> treo, tốc độ cao, hoặc liên quan an toàn — phải dùng tài liệu tính chọn của nhà sản xuất và có người
> có chuyên môn kiểm tra.

<!-- SECTION: ch07_esd_va_moi_truong_dien_tu -->
---
# Chương 7 — ESD & môi trường sản xuất điện tử

---

## 7.1 Bài toán: cỗ máy làm hỏng sản phẩm mà không để lại dấu vết

Một dây chuyền lắp ráp board mạch chạy ổn định. Mọi board đều qua kiểm chức năng và được đánh dấu OK.
Tỷ lệ lỗi tại xưởng gần bằng không.

Sáu tháng sau, tỷ lệ trả hàng từ thị trường tăng gấp ba. Board hỏng ở tay người dùng, sau vài tháng
hoạt động bình thường. Không có mẫu nào hỏng giống mẫu nào.

Truy ngược mãi mới ra: một gá kẹp bằng nhựa thay mới ba tháng trước — **nhựa thường, không phải nhựa
tiêu tán tĩnh điện**. Mỗi lần board trượt vào gá, ma sát tích điện. Khi board chạm vào chốt định vị
bằng thép nối đất, điện tích phóng qua **một chân linh kiện**.

Phần lớn board không hỏng ngay. Chúng bị **hỏng tiềm ẩn** — lớp cách điện bên trong linh kiện bị đánh
thủng một phần, vẫn hoạt động, nhưng tuổi thọ giảm mạnh.

Không máy nào báo lỗi. Không phép kiểm nào bắt được. Cỗ máy làm hỏng hàng trăm nghìn sản phẩm trong ba
tháng mà **không để lại một dấu vết nào**.

Đây là lý do chương này tồn tại, và là lý do nó nằm ở Phần I — trước cả khi bạn chạm vào PLC.

---

## 7.2 Vì sao ESD là mối nguy đặc biệt

**Phóng tĩnh điện** *(electrostatic discharge, ESD)* khác mọi loại hỏng hóc khác trong sách này ở ba
điểm, và cả ba đều làm nó khó đối phó hơn:

| | Hỏng hóc thông thường | ESD |
|---|---|---|
| **Người có nhận biết được không** | Có — nghe, thấy, ngửi thấy | ❌ Ngưỡng cảm nhận của người khoảng vài nghìn vôn; **linh kiện hỏng ở mức thấp hơn nhiều** |
| **Máy có phát hiện được không** | Thường có — cảm biến, timeout | ❌ Không, trừ khi được thiết kế riêng |
| **Hậu quả xuất hiện khi nào** | Ngay | ⚠ **Ngay hoặc sau nhiều tháng** |

Dòng đầu là điều đáng sợ nhất: **bạn có thể phóng đủ điện để phá một linh kiện mà không hề cảm thấy
gì**. Cảm giác "giật" chỉ xuất hiện ở mức cao hơn hẳn ngưỡng gây hỏng.

### Hỏng ngay và hỏng tiềm ẩn

| Loại | Tỷ lệ | Biểu hiện | Ai phát hiện |
|---|---|---|---|
| **Hỏng ngay** *(catastrophic)* | Thiểu số | Linh kiện chết hẳn | Kiểm cuối chuyền bắt được |
| ⚠ **Hỏng tiềm ẩn** *(latent)* | **Đa số** | Vẫn hoạt động, tuổi thọ giảm | ❌ **Không ai** — cho tới khi hỏng ngoài thị trường |

Hỏng tiềm ẩn là phần nguy hiểm. Nó biến một vấn đề kỹ thuật thành một vấn đề **không nhìn thấy được
bằng bất kỳ phép kiểm nào trong xưởng**, và biến chi phí từ "một board hỏng" thành "uy tín và bảo hành".

---

## 7.3 Điện tích sinh ra từ đâu

### Nhiễm điện do ma sát

Hai vật liệu khác nhau chạm rồi tách ra sẽ **trao đổi điện tử**. Vật này nhiễm dương, vật kia nhiễm âm.
Hiện tượng gọi là **nhiễm điện do ma sát** *(triboelectric charging)*.

Điều quan trọng với người thiết kế máy: chuyện này xảy ra ở **mọi** chỗ có tiếp xúc rồi tách trong máy:

| Hoạt động trong máy | Nhiễm điện ở đâu |
|---|---|
| Board trượt trên băng tải hoặc thanh dẫn | Mặt dưới board ↔ mặt băng tải |
| Board vào/ra gá kẹp | Board ↔ vật liệu gá |
| Giác hút chân không nhấc board | Board ↔ đệm cao su giác hút |
| Bóc lớp phim bảo vệ | Rất mạnh — bóc phim là một trong những nguồn tích điện mạnh nhất |
| Khí nén thổi ra | Luồng khí và hạt trong khí tích điện cho vật nó thổi vào |
| Người đi trên sàn | Người tích điện, rồi chạm vào board |

Dòng cuối là dòng người ta hay nghĩ tới nhất. Trong một cỗ máy tự động, nó lại **ít quan trọng nhất** —
vì ít người chạm vào sản phẩm. Các dòng trên mới là nguồn chính.

### Ba mô hình phóng điện

Ngành điện tử mô tả ESD bằng ba mô hình, tương ứng ba tình huống khác nhau:

| Mô hình | Chuyện gì xảy ra | Quan trọng ở đâu |
|---|---|---|
| **Người** *(Human Body Model, HBM)* | Người tích điện chạm vào linh kiện | Lắp ráp thủ công, sửa chữa |
| **Máy** *(Machine Model, MM)* | Vật kim loại tích điện chạm vào linh kiện | Dụng cụ, gá kim loại |
| ⭐ **Thiết bị tích điện** *(Charged Device Model, CDM)* | **Chính board tích điện**, rồi phóng qua một chân khi chạm vật nối đất | ⭐ **Máy tự động** |

> ⚡ **LƯU Ý — điểm quan trọng nhất của chương với người thiết kế máy**
> Trong lắp ráp thủ công, mô hình **người** chiếm ưu thế, và biện pháp là dây đeo cổ tay, thảm, áo choàng.
>
> Trong **máy tự động**, mô hình chiếm ưu thế là **thiết bị tích điện**: sản phẩm tự tích điện khi di
> chuyển trong máy, rồi phóng qua một chân duy nhất khi chạm vào một điểm nối đất. Phóng điện kiểu này
> có **thời gian rất ngắn và dòng đỉnh rất cao**, và nó gây hỏng ở mức điện áp thấp hơn hẳn mô hình người.
>
> Hệ quả thực tế: **dây đeo cổ tay không cứu được máy tự động.** Cái cứu được là kiểm soát vật liệu
> trong máy và ion hoá — mục 7.5 và 7.6.

---

## 7.4 Ba loại đất — và vì sao phải phân biệt

Đây là chỗ người mới nhầm nhiều nhất, và nhầm ở đây gây hậu quả cả về an toàn lẫn chất lượng.

| Loại đất | Ký hiệu thường gặp | Mục đích | Yêu cầu điện trở |
|---|---|---|---|
| **Đất bảo vệ** | PE | **An toàn cho người** — dẫn dòng sự cố để thiết bị bảo vệ cắt | **Rất thấp** — phải dẫn được dòng lớn |
| **Đất tín hiệu** | 0 V, GND | **Mốc quy chiếu** cho mạch điện tử | Thấp, nhưng khác mục đích với PE |
| **Đất ESD** | thường ký hiệu riêng | **Xả điện tích chậm và có kiểm soát** | ⭐ **Có điện trở** — xem dưới |

### Vì sao đất ESD phải có điện trở

Trực giác nói: muốn xả điện tích thì nối đất càng chắc càng tốt. **Sai** — vì hai lý do độc lập, và cả
hai đều quan trọng.

**Lý do 1 — an toàn cho người.** Dây đeo cổ tay nối người xuống đất. Nếu nối bằng dây dẫn tốt và người
đó **vô tình chạm vào vật mang điện áp nguy hiểm**, thì cơ thể trở thành đường dẫn dòng xuống đất —
tình huống có thể gây chết người.

> ⚠ **NGUY HIỂM**
> Vì vậy dây đeo cổ tay **luôn có một điện trở nối tiếp** (thường cỡ một mega-ôm). Điện trở đó **không
> ảnh hưởng tới khả năng xả tĩnh điện** — tĩnh điện là điện tích rất nhỏ, xả qua điện trở đó vẫn nhanh
> hơn tốc độ tích điện rất nhiều — nhưng nó **hạn chế dòng xuống mức không gây chết người** nếu có sự cố.
>
> **Không bao giờ tự chế dây đeo cổ tay bằng dây dẫn thường.** Không bao giờ bỏ qua điện trở đó.

**Lý do 2 — xả nhanh cũng gây hỏng.** Một vật tích điện nối đột ngột vào đất dẫn tốt sẽ xả với **dòng
đỉnh rất cao trong thời gian rất ngắn** — và chính xung dòng đó là thứ phá linh kiện. Vật liệu tiêu tán
tĩnh điện làm điện tích chảy đi **chậm và đều**, tránh xung.

Đó là lý do bàn thao tác, thảm, và gá dùng vật liệu **tiêu tán** *(dissipative)*, không dùng vật liệu
**dẫn điện** *(conductive)* và cũng không dùng vật liệu **cách điện** *(insulative)*:

| Loại vật liệu | Điện tích chảy đi | Vấn đề |
|---|---|---|
| **Cách điện** (nhựa thường) | ❌ Không chảy | Tích điện và giữ mãi — nguồn gốc sự cố ở mục 7.1 |
| **Tiêu tán** | ✅ Chảy chậm, có kiểm soát | Đây là thứ cần dùng |
| **Dẫn điện** | ⚠ Chảy rất nhanh | Xung dòng cao khi tiếp xúc đột ngột |

---

## 7.5 Đường thoát tĩnh điện của một cỗ máy

Nguyên tắc: **mọi vật dẫn trong vùng làm việc phải được nối về cùng một điểm quy chiếu, qua đường tiêu
tán**. Vật gì không nối được (vì là chất cách điện) thì phải xử lý bằng ion hoá — mục 7.6.

Với một cỗ máy như DP-01, danh mục kiểm:

| Bộ phận | Yêu cầu | Lỗi thường gặp |
|---|---|---|
| **Khung máy, vỏ tủ** | Nối đất chắc chắn | Sơn cách điện tại điểm bắt vít → mất liên tục |
| **Mặt băng tải / thanh dẫn board** | Vật liệu tiêu tán, có nối về điểm quy chiếu | Dùng dây đai nhựa thường |
| **Gá, chốt định vị, thanh chặn** | Vật liệu tiêu tán | ⭐ Sự cố ở mục 7.1 — thay gá bằng nhựa thường |
| **Đệm giác hút** | Cao su tiêu tán | Cao su thường tích điện rất mạnh |
| **Bàn thao tác, ghế, thảm sàn** | Tiêu tán, có nối đất | Thảm rời không nối |
| **Dụng cụ cầm tay** | Cán tiêu tán | Tua vít cán nhựa thường |
| **Bao bì, khay đựng board** | Khay chuyên dụng tiêu tán | Dùng khay nhựa thường vì rẻ hơn |

> 💡 **MẸO — sai lầm hay gặp nhất khi lắp máy**
> Bắt vít khung máy vào tấm nền **có lớp sơn** rồi coi như đã nối đất. Sơn là chất cách điện; mối nối
> đó có thể có điện trở rất cao. Phải cạo sơn tại điểm tiếp xúc, hoặc dùng vòng đệm răng cắn qua sơn,
> và **đo kiểm sau khi lắp** — đừng giả định.

### Điểm quy chiếu chung

Mọi đường thoát tĩnh điện phải về **một điểm chung**, không phải mỗi thứ về một chỗ. Nếu bàn nối về
điểm A còn gá nối về điểm B, và giữa A và B có chênh điện thế, thì board đi từ bàn sang gá vẫn phóng
điện — dù cả hai đều "đã nối đất".

Đây là cùng một nguyên lý với **vòng lặp đất** ở Chương 51: hai điểm đều gọi là đất mà chênh nhau vài
vôn.

---

## 7.6 Bộ khử tĩnh điện — và vì sao PLC phải biết nó còn sống

### Vì sao cần ion hoá

Có những thứ **không thể nối đất được**: chính board mạch (là vật cách điện phần lớn), lớp phim bảo vệ,
bao bì, và mọi chi tiết nhựa bắt buộc phải dùng.

Với chúng, cách duy nhất là **trung hoà điện tích bằng không khí có ion**. **Bộ khử tĩnh điện**
*(ionizer)* tạo ra cả ion dương và ion âm; vật tích điện dương hút ion âm và ngược lại, nên điện tích
được trung hoà.

| Kiểu | Đặc điểm | Dùng khi |
|---|---|---|
| **Thanh ion** | Đặt dọc theo đường sản phẩm đi | Băng tải, cửa vào/ra máy |
| **Quạt ion** | Thổi khí có ion vào một vùng | Bàn thao tác, vùng hở |
| **Vòi ion** | Thổi tập trung, thường kèm khí nén | Điểm cục bộ — chỗ bóc phim, chỗ giác hút |

### ⭐ Vì sao tín hiệu tình trạng của ionizer phải vào PLC

Đây là mối liên hệ trực tiếp giữa chương này và phần lập trình, và nó là lý do Chương 48 lấy ionizer
làm ví dụ trung tâm.

Ionizer hỏng thì:

- Máy **vẫn chạy bình thường** — không cơ cấu nào phụ thuộc vào nó.
- Sản phẩm **vẫn qua mọi phép kiểm** — hỏng tiềm ẩn không lộ ra.
- Không ai biết, cho tới khi hàng trả về từ thị trường.

Nói cách khác: **đây đúng là loại hỏng hóc mà máy không tự phát hiện được** (Chương 48, mục 48.6).

> ⚠ **NGUY HIỂM**
> Mọi bộ khử tĩnh điện lắp trên máy tự động **phải có tín hiệu tình trạng đưa về PLC**, và tín hiệu đó
> phải là **điều kiện cho phép chạy** — không phải chỉ là một dòng hiển thị.
>
> Lý do: nếu chỉ hiển thị, người vận hành sẽ bỏ qua nó (Chương 44 — "mọi thứ đều báo động = không có
> báo động nào"). Nếu là điều kiện cho phép chạy, máy **không chạy được** khi ionizer hỏng, và vấn đề
> được xử lý ngay.

Hai thứ nữa cần giám sát, vì ionizer suy giảm dần chứ không hỏng đột ngột:

| Cần giám sát | Vì sao | Cách |
|---|---|---|
| **Đầu phát bị bẩn** | Bụi bám làm giảm hiệu quả dần dần | Nhiều loại có tín hiệu báo cần vệ sinh; hoặc đặt lịch theo giờ chạy (Chương 51, mục 51.11) |
| **Cân bằng ion lệch** | Nếu lệch, ionizer **tự nó tích điện cho sản phẩm** thay vì trung hoà | Kiểm định kỳ bằng thiết bị đo; một số loại tự giám sát |

Dòng thứ hai đáng chú ý: một ionizer lệch cân bằng **có hại hơn là không có ionizer**.

---

## 7.7 Ảnh hưởng tới thiết kế cơ cấu

Chương này không chỉ là chuyện chọn vật liệu. Nó đổi cả cách thiết kế cơ cấu chạm vào sản phẩm:

| Nguyên tắc | Vì sao | Ví dụ |
|---|---|---|
| **Giảm ma sát trượt** | Trượt tích điện nhiều hơn nhấc-đặt | Nhấc board lên rồi đặt xuống, thay vì đẩy trượt |
| **Giảm tách nhanh** | Tách càng nhanh, tích điện càng mạnh | Nhả giác hút từ từ; tránh bóc phim tốc độ cao mà không có ion |
| **Chạm vào mép board, không chạm mặt linh kiện** | Giảm nguy cơ phóng qua chân linh kiện | Gá kẹp mép |
| **Nối đất gá trước khi board chạm vào** | Tránh chênh điện thế lúc tiếp xúc | Gá tiêu tán, đã nối về điểm quy chiếu |
| **Đặt ion hoá tại chỗ tích điện, không phải chỗ xa** | Ion có tầm tác dụng giới hạn | Vòi ion ngay tại vị trí giác hút |

> 💡 **MẸO**
> Câu hỏi để rà soát một thiết kế cơ cấu: **"ở chỗ nào trong máy có hai vật chạm nhau rồi tách ra?"**
> Mỗi chỗ như vậy là một nguồn tích điện, và mỗi chỗ cần một câu trả lời: vật liệu tiêu tán, hay ion hoá.

---

## 7.7b ⚠ ESD còn làm hỏng CHÍNH BỘ ĐIỀU KHIỂN — không chỉ sản phẩm

Cả chương tới đây nói về tĩnh điện làm hỏng **sản phẩm**. ⭐ Nhưng có một hướng thứ hai, gần bạn hơn
nhiều: ⚠ **chính module PLC trong tay bạn cũng nhạy với ESD** — và tài liệu hãng cảnh báo điều đó ở
những chỗ rất cụ thể.

| Thao tác | Cái gì hỏng |
|---|---|
| ⚠⚠ **Cắm / rút thẻ nhớ** | ⭐ Hỏng **thẻ nhớ** hoặc **chính khe cắm trên CPU** |
| ⚠ **Chạm vào chân của đầu nối module** | Hỏng module |
| Cầm module chưa lắp | Hỏng linh kiện bên trong |

> ⭐⭐ **Hai biện pháp mà tài liệu hãng nêu — đơn giản tới mức dễ bị bỏ qua:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Chạm vào một bề mặt dẫn điện đã nối đất** trước khi cầm module hoặc thẻ nhớ |
> | 2 | ⭐ Hoặc **đeo vòng đeo tay tiêu tán tĩnh điện đã nối đất** |
>
> ⚡ Cùng nguyên lý với đường thoát tĩnh điện của cỗ máy ở mục 7.5 — ⭐ **xả điện tích của bạn về cùng
> một điểm quy chiếu trước khi tiếp xúc**, thay vì để nó phóng qua linh kiện.

> ⚠⚠ **Vì sao hướng này nguy hiểm hơn vẻ ngoài của nó.**
>
> Hỏng do ESD **hiếm khi hỏng ngay**. Giống board sản phẩm ở mục 7.2, module PLC bị phóng tĩnh điện
> thường ⭐ **hỏng tiềm ẩn**: chạy tiếp vài tuần rồi bắt đầu lỗi chập chờn — ⚠ và lúc đó **không ai
> liên hệ nó với lần thay thẻ nhớ ba tuần trước**.
>
> ⭐ Đây chính là **một mục nữa cho danh sách bốn nguyên nhân vật lý của lỗi chập chờn** ở Chương 51
> mục 51.8: ⚠ *"module này đã từng bị ai cầm mà không xả tĩnh điện chưa?"*

> ⭐ **Hệ quả tổ chức:** khu vực bảo trì tủ điện nên có sẵn **một điểm nối đất và một vòng đeo tay**,
> đúng như khu vực thao tác sản phẩm. ⚠ Nếu công ty đã đầu tư đường thoát tĩnh điện cho **sản phẩm**
> mà bàn sửa chữa module thì không có gì, ⭐ **đó là một lỗ hổng nhất quán**.

---

## 7.8 Môi trường: độ ẩm và phòng sạch

### Độ ẩm

Không khí ẩm dẫn điện tốt hơn không khí khô, nên **độ ẩm thấp làm tích điện nặng hơn nhiều**. Đây là lý
do sự cố ESD thường tăng vọt vào mùa khô, hoặc trong phòng có điều hoà hút ẩm mạnh.

> ⚡ **LƯU Ý**
> Tăng độ ẩm **giảm** vấn đề nhưng **không giải quyết** nó. Nó không thay thế được vật liệu tiêu tán
> và ion hoá. Và độ ẩm cao lại gây vấn đề khác — ăn mòn, ngưng tụ. Đây là yếu tố cần kiểm soát trong
> dải, không phải cần tối đa hoá.

### Phòng sạch — đủ để hiểu ràng buộc thiết kế

Nếu máy đặt trong phòng sạch, có thêm ràng buộc ảnh hưởng trực tiếp tới thiết kế:

| Ràng buộc | Ảnh hưởng tới máy |
|---|---|
| Vật liệu **không sinh hạt** | Hạn chế loại nhựa, dây đai, chổi quét |
| **Không dùng dầu mỡ hở** | Ổ dẫn hướng, xy-lanh phải loại phù hợp |
| **Xả khí nén ra ngoài phòng** | Van xả phải nối ống dẫn ra, không xả tự do |
| **Bề mặt lau chùi được** | Không góc chết, không khe hở tích bụi |
| Vào ra qua **buồng đệm** | Kích thước máy bị giới hạn bởi cửa buồng đệm |

Dòng thứ ba đáng chú ý với người làm điều khiển: van khí trong phòng sạch **không được xả tự do** —
điều này ảnh hưởng tới cách bố trí van và ống, và đôi khi tới cả tốc độ cơ cấu.

---

## 7.9 Bẫy thường gặp

### 🔍 BẪY 1 — Thay linh kiện cơ khí bằng loại "tương đương" mà không xét vật liệu

Sự cố ở mục 7.1. Người thay gá thấy hai miếng nhựa giống hệt nhau về hình dạng và cứng như nhau — và
không có cách nào **nhìn** ra một miếng là tiêu tán, một miếng là cách điện.

**Cách phòng:** ghi rõ yêu cầu vật liệu tiêu tán **trong danh mục vật tư và trên bản vẽ**, không chỉ
trong đầu người thiết kế. Và dán nhãn trên chi tiết đó.

### 🔍 BẪY 2 — Tin rằng "không thấy giật thì không sao"

Ngưỡng cảm nhận của người cao hơn ngưỡng gây hỏng linh kiện rất nhiều. **Không cảm thấy gì không có
nghĩa là không có phóng điện.**

### 🔍 BẪY 3 — Dây đeo cổ tay tự chế, hoặc bỏ điện trở

⚠ Đây là bẫy **nguy hiểm cho người**, không chỉ cho sản phẩm. Xem cảnh báo ở mục 7.4.

Ngoài ra: dây đeo cổ tay cần **kiểm tra định kỳ** — dây đứt ngầm bên trong rất phổ biến, và nhìn bên
ngoài không thấy. Nhiều nơi có trạm kiểm tra dây đeo ở lối vào khu vực.

### 🔍 BẪY 4 — Nối đất khung máy qua lớp sơn

Đã nêu ở mục 7.5. Bẫy này phổ biến vì mối nối **trông** chắc chắn. Phải đo kiểm sau khi lắp.

### 🔍 BẪY 5 — Coi biện pháp cho lắp ráp thủ công là đủ cho máy tự động

Dây đeo cổ tay, thảm, áo choàng đều nhắm vào **mô hình người**. Máy tự động chủ yếu gặp **mô hình
thiết bị tích điện** — và không biện pháp nào ở trên chạm tới nó.

Biện pháp cho máy tự động: **vật liệu tiêu tán trong máy** và **ion hoá tại các điểm tích điện**.

### 🔍 BẪY 6 — Ionizer không có tín hiệu tình trạng

Bẫy trung tâm nối chương này với phần lập trình. Xem mục 7.6 và Chương 48.

### 🔍 BẪY 7 — Ionizer lệch cân bằng mà không ai kiểm

Ionizer không hỏng hẳn nhưng phát lệch về một cực sẽ **tích điện cho sản phẩm** thay vì trung hoà —
có hại hơn không có nó. Cần kiểm định kỳ bằng thiết bị đo, không chỉ xem đèn báo nguồn.

### 🔍 BẪY 8 — Dùng khí nén thổi sạch board mà không ion hoá

Khí nén thổi ra **tích điện rất mạnh** cho vật nó thổi vào. Thổi sạch bụi bằng khí thường là đổi một
vấn đề (bụi) lấy một vấn đề nặng hơn (tĩnh điện). Nếu phải thổi, dùng **vòi có ion hoá**.

---

## 7.10 Bảng chốt — danh mục kiểm ESD cho một cỗ máy

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Liệt kê **mọi chỗ có tiếp xúc rồi tách** trong máy | Có danh sách; mỗi chỗ có biện pháp |
| 2 | **Vật liệu tiêu tán** cho mọi bộ phận chạm sản phẩm | Ghi rõ trong danh mục vật tư **và** trên bản vẽ |
| 3 | Mọi vật dẫn nối về **một điểm quy chiếu chung** | Đo kiểm sau lắp, không giả định |
| 4 | Nối đất khung **không qua lớp sơn** | Đã cạo sơn hoặc dùng vòng đệm răng; đã đo |
| 5 | **Ion hoá tại các điểm tích điện**, không phải ở xa | Vị trí đặt khớp danh sách ở mục 1 |
| 6 | ⭐ **Tín hiệu tình trạng ionizer vào PLC**, là điều kiện cho phép chạy | Có |
| 7 | Kế hoạch **kiểm định kỳ**: dây đeo cổ tay, cân bằng ion, điện trở bề mặt | Có lịch, có người chịu trách nhiệm |
| 8 | **Độ ẩm** được theo dõi và nằm trong dải | Có |
| 9 | Cơ cấu thiết kế theo **năm nguyên tắc** ở mục 7.7 | Đã rà soát |
| 10 | Khí nén thổi sản phẩm đều **có ion hoá** | Có |
| 11 | ⚠ **Bàn sửa chữa module** cũng có điểm nối đất và vòng đeo tay | ⭐ Có — ESD hỏng **cả module PLC**, không chỉ sản phẩm (mục 7.7b) |

---

## 7.11 Tự kiểm

1. Kể lại sự cố ở mục 7.1. Vì sao **không phép kiểm nào trong xưởng** bắt được nó?
2. Phân biệt **hỏng ngay** và **hỏng tiềm ẩn**. Cái nào chiếm đa số, và vì sao cái đó nguy hiểm hơn?
3. Vì sao *"tôi không thấy giật nên chắc không sao"* là suy luận sai?
4. Nêu **ba mô hình phóng điện**. Mô hình nào chiếm ưu thế trong **máy tự động**, và hệ quả thực tế
   của điều đó là gì?
5. Nêu **ba loại đất** và mục đích của từng loại.
6. Vì sao dây đeo cổ tay **phải có điện trở**? Nêu **cả hai** lý do.
7. Vì sao vật liệu tiêu tán tốt hơn vật liệu dẫn điện cho bàn và gá?
8. Vì sao **tín hiệu tình trạng của ionizer phải là điều kiện cho phép chạy**, không chỉ là dòng hiển thị?
9. Một ionizer lệch cân bằng nguy hiểm thế nào so với không có ionizer?
10. Câu hỏi nào dùng để rà soát một thiết kế cơ cấu về mặt ESD?
11. ⚠ Ngoài sản phẩm, ESD còn làm hỏng cái gì trong tủ điện? ⭐ Nêu **hai** thao tác rủi ro nhất và
    **hai** biện pháp phòng.
12. ⭐⭐ Vì sao hỏng module do ESD **khó truy nguyên nhân** hơn hỏng ngay? Liên hệ với danh sách nguyên
    nhân lỗi chập chờn ở Chương 51.

Câu 4, 6 và 8 là ba câu phân loại. Câu 4 quyết định bạn chọn đúng biện pháp cho máy tự động hay áp
nhầm biện pháp của lắp ráp thủ công; câu 6 là câu về **an toàn cho người**; câu 8 là chỗ chương này
nối vào phần lập trình.

---

### Chương tiếp theo

**Chương 8 — Kiến trúc phần cứng PLC.** Hết Phần I. Từ chương sau, bạn bắt đầu làm việc với chính bộ
điều khiển — và mọi ví dụ dùng chung máy mẫu DP-01.

---

### Nguồn tham khảo chương 7

- IEC 61340-5-1 — *Electrostatics — Protection of electronic devices from electrostatic phenomena —
  General requirements*: yêu cầu với khu vực bảo vệ chống tĩnh điện, vật liệu, và kiểm định.
  *(tiêu chuẩn có bản quyền)*
- IEC 61340-5-2 — hướng dẫn áp dụng đi kèm tiêu chuẩn trên.
- Các tiêu chuẩn thử nghiệm linh kiện theo ba mô hình phóng điện (người, máy, thiết bị tích điện) —
  dùng cho mục 7.3.
- Tài liệu kỹ thuật của nhà sản xuất thiết bị ion hoá và vật liệu chống tĩnh điện — dùng cho phần
  diễn giải nguyên lý ở mục 7.4 và 7.6.
- **Siemens S7-1200 System Manual** — cảnh báo ESD lặp lại ở các thao tác **cắm/rút thẻ nhớ** và
  **chạm chân đầu nối module**: ⭐ *phóng tĩnh điện có thể làm hỏng thẻ nhớ hoặc khe cắm trên CPU*;
  biện pháp nêu là ⭐ **chạm bề mặt dẫn điện đã nối đất và/hoặc đeo vòng tay nối đất** — nền cho
  mục 7.7b.

> ⚠ Chương này diễn giải khái niệm ở mức đủ để **thiết kế máy có tính tới ESD** và **trao đổi với
> người phụ trách chương trình kiểm soát tĩnh điện** của nhà máy. Việc xây dựng và kiểm định một khu
> vực bảo vệ chống tĩnh điện đầy đủ là một chương trình riêng, có tiêu chuẩn riêng, và cần đo đạc
> bằng thiết bị chuyên dụng — **không kết luận được từ nội dung chương này**.

<!-- SECTION: ch08_kien_truc_phan_cung_plc -->
---
# Chương 8 — Kiến trúc phần cứng PLC

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 8.1 Vì sao người lập trình phải hiểu phần cứng

Bạn có thể viết chương trình mà không biết bên trong tủ có gì. Rất nhiều người làm vậy, cho tới lần
đầu gặp một trong bốn tình huống sau:

- Máy chạy đúng ở bàn thử, sai ở hiện trường — vì I/O phân tán có **thời gian đáp ứng khác** với I/O
  gắn ngay trên CPU.
- Thêm một cảm biến, phải sửa **toàn bộ địa chỉ** của các module phía sau — vì cách đánh địa chỉ phụ
  thuộc vị trí cắm.
- Mất điện cuối tuần, sáng thứ Hai máy **không còn chương trình** — vì pin đã hết từ tháng trước.
- Người bảo trì gạt công tắc trên CPU để "thử", và cỗ máy **dừng toàn bộ ngõ ra giữa chu trình**.

Bốn tình huống này đều là quyết định phần cứng, và ba trong bốn được chốt **trước khi** ai đó viết
dòng code đầu tiên. Chương này là lượng kiến trúc tối thiểu để bạn tham gia được vào các quyết định
đó, và để hiểu vì sao chương trình của bạn hành xử như nó đang hành xử.

---

## 8.2 Năm khối của một hệ PLC

```text
   ┌──────────────────────────────────────────────────────────┐
   │  ┌────────┐  ┌────────┐  ┌────────┐  ┌────────┐          │
   │  │ NGUỒN  │  │  CPU   │  │  DI    │  │  DO    │  ...     │
   │  │  PSU   │  │        │  │ 16 kênh│  │ 16 kênh│          │
   │  └────────┘  └────────┘  └────────┘  └────────┘          │
   │  ════════════ BACKPLANE / bus nối các module ════════════ │
   └──────────────────────────────────────────────────────────┘
              │                    │            │
         nguồn 24 V          cảm biến      cơ cấu chấp hành
```

| Khối | Việc của nó | Điều người lập trình cần biết |
|---|---|---|
| **Nguồn** *(power supply, PSU)* | Cấp điện cho CPU và module | Công suất phải đủ cho **cả tải I/O**, không chỉ cho CPU — mục 8.7 |
| **CPU** | Chạy chương trình, quản lý vòng quét | Bộ nhớ, tốc độ, số module tối đa, cổng mạng có sẵn |
| **Backplane / bus** | Nối CPU với các module | Quyết định **thứ tự địa chỉ** và số khe cắm |
| **Module vào/ra** | Cầu nối giữa tín hiệu điện và bit trong bộ nhớ | Kiểu ngõ vào/ra — Chương 9 |
| **Module chức năng** | Việc chuyên biệt: analog, đếm tốc độ cao, truyền thông, chuyển động | Phải chọn **lúc mua**, không thêm được bằng phần mềm |

### Ba dáng hình phổ biến

| Dáng | Mô tả | Hợp với | Ví dụ dòng sản phẩm |
|---|---|---|---|
| **Nguyên khối** *(brick / compact)* | CPU + I/O + nguồn trong một khối, mở rộng hạn chế | Máy nhỏ, số I/O cố định, giá thấp | Siemens S7-1200 · Mitsubishi FX5U · Rockwell Micro850 · Inovance H5U |
| **Module hoá** *(modular / rack)* | CPU riêng, cắm module vào rack theo nhu cầu | Máy vừa và lớn, cần linh hoạt | Siemens S7-1500 · Mitsubishi iQ-R · Rockwell ControlLogix · Inovance AM600 |
| **PLC mềm** *(soft-PLC)* | Chương trình chạy trên máy tính công nghiệp hoặc bộ điều khiển nhúng | Cần tích hợp với PC, thị giác máy, nhiều trục | Beckhoff TwinCAT · CODESYS trên phần cứng của nhiều hãng |

> ⚡ **LƯU Ý — số liệu chi tiết phải tra tài liệu hiện hành**
> Sách nêu **tên dòng sản phẩm để bạn biết đường tìm và so sánh**. Số kênh, dung lượng bộ nhớ, số
> module tối đa, tốc độ xử lý đổi theo từng đời và từng phiên bản firmware. Mọi con số cụ thể phải
> lấy từ **catalogue và datasheet hiện hành của hãng**, kèm ngày kiểm tra — đừng lấy từ sách, kể cả
> sách này (xem `docs/00c_Tai_lieu_tham_khao.md`).

---

## 8.3 CPU — cái gì ở bên trong

Bốn thứ bạn cần biết về CPU của mình:

| Thông số | Nghĩa thực tế | Hậu quả khi thiếu |
|---|---|---|
| **Bộ nhớ chương trình** | Chứa được chương trình lớn tới đâu | Chương trình lớn dần theo năm; hết bộ nhớ giữa dự án là thảm hoạ tiến độ |
| **Bộ nhớ dữ liệu** | Số biến, mảng, khối dữ liệu | Thanh ghi dịch và bảng công thức ăn bộ nhớ nhanh (Chương 19, 29) |
| **Tốc độ xử lý** | Thường ghi theo thời gian cho 1 000 lệnh nhị phân | Quyết định thời gian quét — Chương 10 |
| **Số module / số I/O tối đa** | Trần mở rộng | Chạm trần nghĩa là **đổi CPU**, không phải mua thêm module |

> 💡 **MẸO — quy tắc dự phòng 20 %**
> Chọn CPU và số I/O dư ít nhất 20 % so với nhu cầu tính toán. Lý do không phải "phòng hờ" chung
> chung: gần như **mọi** máy đều được thêm chức năng sau khi nghiệm thu — thêm một cảm biến kiểm tra,
> thêm một đèn báo, thêm tín hiệu bắt tay với máy bên cạnh. Không còn khe cắm nghĩa là phải dừng máy
> đang sản xuất để thay rack (Chương 13).

### Đèn trạng thái trên CPU

Mọi CPU đều có một nhóm đèn báo, và chúng là **thứ đầu tiên nhìn khi tới máy hỏng**:

| Đèn | Thường có nghĩa |
|---|---|
| **RUN** | Chương trình đang chạy |
| **STOP** | CPU dừng — không quét chương trình, ngõ ra ở trạng thái đã cấu hình |
| **ERROR / FAULT** | Lỗi CPU hoặc lỗi cấu hình |
| **BAT / MAINT** | Pin yếu hoặc cần bảo trì |
| Đèn cổng mạng | Có liên kết vật lý / đang truyền |

Ý nghĩa chính xác — nhất là kiểu nháy — **khác nhau giữa các hãng**, và đây là chỗ đọc nhầm rất tốn
thời gian. Bảng đối chiếu đèn theo từng hệ nằm ở Phụ lục A; Chương 51 dùng nó trong quy trình chẩn
đoán.

---

## 8.4 Backplane và cách đánh địa chỉ module

### Vấn đề

Chương trình gọi tên `DI_BoardStn1`. Nhưng bit đó nằm ở kênh nào, module nào, khe nào? Câu trả lời
là **cấu hình phần cứng** — một phần của dự án, tách khỏi chương trình.

Hai cách gán địa chỉ, và khác biệt giữa chúng ảnh hưởng trực tiếp tới việc bảo trì:

| Cách | Cơ chế | Hậu quả khi thêm/bớt module |
|---|---|---|
| **Theo vị trí** *(slot-based)* | Địa chỉ suy ra từ khe cắm; module ở khe 3 luôn có địa chỉ cố định | Thêm module vào **giữa** rack có thể **dịch địa chỉ** của mọi module phía sau |
| **Gán tường minh** | Người kỹ sư đặt địa chỉ đầu cho từng module trong cấu hình | Ổn định hơn; nhưng phải quản lý để không trùng |

> ⚠ **NGUY HIỂM — dịch địa chỉ là lỗi im lặng và rất nguy hiểm**
> Nếu địa chỉ dịch mà chương trình vẫn dùng địa chỉ tuyệt đối cũ, thì mỗi tag bây giờ **trỏ vào một
> thiết bị khác**. Chương trình vẫn biên dịch được, CPU vẫn chạy, không có báo lỗi nào — nhưng lệnh
> "nâng kẹp" có thể đang mở van tra keo.
>
> Hai biện pháp, dùng cả hai:
> - **Dùng tag có tên, không dùng địa chỉ tuyệt đối** trong chương trình (Chương 11). Khi đó chỉ cần
>   sửa ánh xạ ở một chỗ.
> - **Sau bất kỳ thay đổi phần cứng nào, kiểm I/O 1-1 lại** cho các kênh bị ảnh hưởng — Chương 52,
>   mục 52.4. Không có ngoại lệ "chỉ thêm một module thôi mà".

### Chừa khe trống

Chừa sẵn khe trống ở **cuối** rack, không phải ở giữa. Thêm module vào cuối thì địa chỉ các module cũ
không đổi.

---

## 8.5 I/O tại chỗ, mở rộng, và phân tán

Ba cách đưa tín hiệu về CPU:

| Kiểu | Vị trí | Nối bằng | Thời gian đáp ứng |
|---|---|---|---|
| **Tại chỗ** *(local / on-board)* | Ngay trên CPU | Mạch trong | Nhanh nhất |
| **Mở rộng** *(expansion)* | Cùng rack hoặc rack kề, cạnh CPU | Backplane | Nhanh |
| **Phân tán** *(remote I/O / distributed I/O)* | Đặt rải trong máy, gần thiết bị | **Mạng công nghiệp** | ⚠ Chậm hơn, và **phụ thuộc mạng** |

### Vì sao I/O phân tán thắng khi máy dài

Với một cỗ máy dài vài mét trở lên, đưa mọi dây cảm biến về một tủ trung tâm nghĩa là:

- hàng trăm sợi dây dài, mỗi sợi là một chi phí và một điểm hỏng;
- máng cáp lớn, khó đi, khó sửa;
- ⚠ **dây tín hiệu dài chạy song song dây động lực** — nguồn nhiễu chính (Chương 49, Chương 51);
- lắp ráp và chạy thử chậm, vì mọi việc dồn về một chỗ.

I/O phân tán đặt một khối I/O nhỏ **ngay tại vùng thiết bị**, rồi nối về CPU bằng **một** sợi cáp
mạng. Trên một máy như DP-01 mở rộng thành dây chuyền nhiều trạm, cách này thắng rõ ràng.

Các mạng hay dùng cho I/O phân tán (chi tiết từng mạng ở Chương 40): PROFINET và PROFIBUS của
Siemens, EtherNet/IP của Rockwell, EtherCAT của Beckhoff, CC-Link IE của Mitsubishi — cả bốn đều
được nhiều hãng khác hỗ trợ — và Modbus TCP, thứ gần như mọi hãng đều có (Chương 40).

### Cái giá phải trả

> ⚠⚠ **NGUY HIỂM — I/O phân tán đưa mạng vào giữa chương trình và thiết bị**
>
> - **Thời gian đáp ứng dài hơn và biến động.** Tín hiệu phải đi qua chu kỳ cập nhật của mạng, cộng
>   thêm vào vòng quét. Với logic thường thì không sao; với việc cần phản ứng nhanh và **ổn định** —
>   bắt vị trí, đếm xung, cắt theo chiều dài — thì phải kiểm tính toán, hoặc để việc đó tại chỗ.
> - **Mất mạng nghĩa là mất cả cụm I/O.** Chương trình phải **phát hiện và xử lý** được, không phải
>   chạy tiếp như thể mọi cảm biến đều bằng 0. Đây là nội dung Chương 48, mục 48.5.
> - ⚠ **I/O phân tán thông thường không phải I/O an toàn.** Truyền tín hiệu an toàn qua mạng cần
>   giao thức an toàn chuyên dụng và thiết bị được chứng nhận. Không tự làm — Chương 47.

Trên DP-01, `DI_EStopOK` và `DI_Door1Closed` đến từ **rơ-le an toàn phần cứng** (Chương 47), không
phải từ một khối I/O phân tán thường. PLC chỉ **đọc để biết** trạng thái mạch an toàn; nó không tham gia vào việc
thực hiện chức năng an toàn đó.

---

## 8.6 Giữ chương trình khi mất điện — pin, thẻ nhớ, bộ nhớ trong

Ba thứ khác nhau, hay bị gộp làm một:

| | Giữ gì | Mất khi |
|---|---|---|
| **Bộ nhớ chương trình không mất** *(flash / EEPROM)* | Chương trình và cấu hình phần cứng | Gần như không mất — không cần pin |
| **Thẻ nhớ** *(memory card)* | Bản sao chương trình; ở một số hệ là **nơi chứa chính** | Rút thẻ ra |
| **Pin / siêu tụ** | Vùng nhớ **giữ được** *(retentive)* và đồng hồ thời gian thực | ⚠ Pin hết |

> ⚠ **NGUY HIỂM — hai hiểu nhầm phổ biến, hậu quả khác nhau**
>
> **Hiểu nhầm 1: "hết pin là mất chương trình".** Với phần lớn PLC hiện đại, chương trình nằm trong
> bộ nhớ flash và **không** phụ thuộc pin. Hết pin thì mất **dữ liệu giữ được** — số liệu sản xuất,
> tổng giờ chạy, đồng hồ (Chương 16, mục 16.4; Chương 18, mục 18.6).
>
> **Hiểu nhầm 2: "chương trình luôn an toàn".** Với một số hệ, **thẻ nhớ là nơi chứa chính** — rút
> thẻ hoặc thẻ hỏng thì CPU không có chương trình để chạy. Và với PLC đời cũ dùng RAM có pin nuôi thì
> hết pin **đúng là** mất chương trình.
>
> **Phải tra tài liệu của đúng hệ mình đang dùng.** Đây là chỗ suy từ hệ khác sang là sai.

Ba việc bắt buộc, không phụ thuộc hệ nào:

- **Có bản sao lưu chương trình ở ngoài máy**, và **đã thử khôi phục ít nhất một lần**. Bản sao lưu
  chưa thử khôi phục không phải bản sao lưu (Chương 54).
- **Thay pin theo lịch**, trước khi đèn báo yếu — thay khi CPU còn điện, để không mất dữ liệu giữ
  được trong lúc thay (Chương 51).
- **Số liệu sản xuất quan trọng không chỉ nằm trong vùng nhớ giữ được** — ghi ra nơi khác định kỳ.

---

## 8.7 Tính công suất nguồn 24 V

Đây là phép tính hay bị bỏ, và hậu quả của nó là loại sự cố khó chịu nhất: **máy chạy được, nhưng
chập chờn**.

Bộ nguồn 24 V phải cấp cho:

| Phụ tải | Ghi chú |
|---|---|
| CPU và module (nếu dùng chung nguồn) | Tra dòng tiêu thụ từng module |
| **Cảm biến** | Mỗi cảm biến vài chục mA; nhân với số lượng |
| **Cuộn van điện từ** | Vài trăm mA mỗi cuộn — đây là phụ tải lớn nhất |
| Đèn báo, đèn tháp, còi | |
| Rơ-le trung gian, rơ-le an toàn (Chương 47) | |
| Thiết bị mạng, bộ chuyển mạch | |

> ⚠⚠ **Trước khi tính công suất, kiểm một điều kiện KHÔNG thương lượng được: bộ nguồn phải là loại
> cách ly an toàn** — đạt **SELV / PELV / Class 2 / Limited Power**. Công suất đủ mà cách ly sai thì
> ⚠ **điện áp lưới có thể xuất hiện trên dây cảm biến** (Chương 3, mục 3.3).

Cộng lại rồi **nhân hệ số dự phòng 1,3–1,5**. Ba lý do cụ thể, không phải "cho chắc":

- **Dòng khởi động** *(inrush current)* của cuộn van và đèn cao hơn dòng làm việc trong vài mili-giây.
- **Trường hợp xấu nhất**: có thời điểm nhiều cơ cấu cùng tác động — tính theo lúc đó, không theo
  trung bình.
- **Máy sẽ được thêm thiết bị** sau khi nghiệm thu.

> ⚠ **Triệu chứng của nguồn thiếu công suất — đáng nhớ vì rất dễ chẩn đoán nhầm**
> Máy chạy bình thường phần lớn thời gian. Khi nhiều cơ cấu cùng tác động, điện áp **sụt** trong vài
> chục mili-giây. CPU có thể khởi động lại, hoặc một số ngõ vào đọc sai, hoặc mạng rớt gói.
>
> Triệu chứng trông **giống hệt lỗi phần mềm**: "thỉnh thoảng máy bị lỗi lạ ở bước 4". Người ta đi
> tìm trong chương trình — nơi không có lỗi nào. Cách xác nhận: **đo điện áp 24 V bằng máy hiện sóng
> đúng lúc nhiều cơ cấu cùng tác động**, không đo bằng đồng hồ vạn năng (đồng hồ trung bình hoá và
> giấu mất cú sụt). Chương 51, Chương 52 mục 52.3.

> 💡 **MẸO — tách nguồn theo nhóm**
> Dùng nguồn riêng, hoặc ít nhất là **nhánh cầu chì riêng**, cho ba nhóm: (1) CPU và module, (2) cảm
> biến, (3) cơ cấu chấp hành. Nhờ vậy một cuộn van chập không kéo sập CPU, và khi chẩn đoán bạn cô
> lập được từng nhóm. Chi phí thêm rất nhỏ so với giá trị lúc sự cố.

---

## 8.7b ⚠ Nhiệt và cách lắp — con số datasheet đổi theo cách bạn gắn module

Mục 8.7 tính dòng. Nhưng ⭐ **mọi con số định mức trong datasheet đều gắn với một điều kiện nhiệt**,
và điều kiện đó dễ bị vi phạm hơn người ta tưởng.

### ⚠⚠ Lắp đứng làm giảm nhiệt độ cho phép

Module PLC toả nhiệt và dựa vào **đối lưu tự nhiên** — không khí nóng đi lên qua các khe tản nhiệt.
⭐ Xoay module 90° là phá hướng đối lưu đó.

| Cách lắp | Nhiệt độ môi trường cho phép |
|---|---|
| ⭐ **Nằm ngang** (hướng thiết kế) | Định mức đầy đủ |
| ⚠ **Lắp đứng** | ⭐⭐ **Giảm khoảng 10 °C** so với định mức |

> ⚠⚠ **Con số 10 °C đó thường là khác biệt giữa "chạy được" và "không".**
>
> Một module ghi 0–55 °C lắp ngang chỉ còn khoảng 0–45 °C khi lắp đứng. ⭐ Trong một tủ điện mùa hè
> không có quạt, nhiệt độ bên trong vượt 45 °C là chuyện bình thường.
>
> ⚠ Triệu chứng: máy chạy tốt suốt mùa mát, ⭐ **bắt đầu lỗi chập chờn vào buổi chiều mùa nóng**, rồi
> tự khỏi vào sáng hôm sau. Người ta đi tìm trong chương trình (Phụ lục E.10, nghi phạm số 7).

### ⭐ Ba điều kiện lắp đặt khác cũng có trong datasheet

| Điều kiện | Vì sao |
|---|---|
| ⭐ **Khoảng trống trên/dưới và phía trước module** | Đối lưu cần đường đi; nhà sản xuất ghi số milimét cụ thể |
| ⚠ **Môi trường rung mạnh** | ⭐ Lắp bằng **vít vào tấm đế** chắc hơn lắp trên **ray DIN** |
| ⭐ **Cấp bảo vệ của chính module** | ⚠ Module PLC thường chỉ đạt cấp **chống vật rắn lớn, không chống nước** |

### ⚠⚠ Khoảng cách lắp trong tài liệu hãng có GIẢ ĐỊNH NGẦM — và máy của bạn dễ vi phạm

⭐ Con số milimét ở bảng trên **không phải hằng số vật lý**. Nhà sản xuất tính nó cho một **tình huống
điển hình**, và tình huống đó có bốn điều kiện:

| Điều kiện điển hình | Nghĩa là |
|---|---|
| ⭐ **~60 % ngõ vào** BẬT tại một thời điểm | Không phải mọi cảm biến cùng tác động |
| ⭐⭐ **~30 % ngõ ra** BẬT tại một thời điểm | ⚠ **Đây là điều kiện dễ vi phạm nhất** |
| Tổng dòng các module nằm trong đặc tả | Mục 8.7 |
| ⭐ Nhiệt độ không khí khoảng **40 °C** | ⚠ Không phải 25 °C như người ta hay hình dung |

> ⚠⚠ **Máy của bạn có thể không "điển hình" mà không ai để ý.**
>
> Một máy có nhiều van giữ **bật liên tục** trong suốt chu trình, hoặc dàn đèn báo luôn sáng, dễ dàng
> vượt xa mức 30 % ngõ ra. ⭐ Khi đó **khoảng cách lắp phải LỚN HƠN** con số trong tài liệu — chứ
> không phải vừa đủ theo bảng.
>
> ⭐ Và nhớ chiều so sánh: điều kiện điển hình là **40 °C**, nên tủ ở 45 °C **đã là khắc nghiệt hơn
> điển hình**, không phải "vẫn còn xa giới hạn 55 °C".

> ⭐ **Ba việc rẻ tiền khi máy không điển hình:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Nới khoảng cách** giữa các module — rẻ nhất, làm lúc thiết kế tủ |
> | 2 | ⭐ **Quạt tuần hoàn** để phá điểm nóng cục bộ quanh PLC |
> | 3 | ⚠⚠ **Gió của quạt phải qua phin lọc trước** — ⭐ bụi bám vào bề mặt tản nhiệt làm **giảm chính khả năng thoát nhiệt** mà quạt đang cố cải thiện (Chương 51, mục 51.11) |
>
> ⚡ Ba việc trên xử lý được phần lớn trường hợp. Nhiệt cao **kéo dài** thì mới tính tới điều hoà tủ.

> ⭐⭐ **Hàng cuối là điều dễ hiểu nhầm: bản thân module PLC gần như không chống được bụi mịn và
> nước.** Cái chống là **vỏ tủ**. ⚠ Nghĩa là cấp bảo vệ ghi trên tủ mới là cấp bảo vệ thật của hệ —
> và mở cửa tủ để "cho mát" là **bỏ luôn lớp bảo vệ đó**, đồng thời đưa bụi dẫn điện vào trong.
>
> ⭐ Muốn mát thì dùng **quạt có lọc** hoặc **điều hoà tủ**, không phải mở cửa.

*(Đối chiếu: Siemens S7-1200 System Manual — cảnh báo lắp đứng giảm nhiệt độ môi trường cho phép,
yêu cầu khoảng trống lắp đặt, khuyến nghị lắp vít khi rung mạnh, và cấp bảo vệ của module. ⚠ Con số
cụ thể **khác nhau theo dòng** — tra datasheet của dòng bạn dùng.)*

---

## 8.8 Công tắc RUN / STOP / REM và ý nghĩa an toàn

Nhiều CPU có công tắc chọn chế độ, thường ba vị trí:

| Vị trí | Nghĩa |
|---|---|
| **RUN** | Chạy chương trình; ⚠ ở nhiều hệ, vị trí này **khoá** việc đổi chế độ từ xa |
| **STOP** | Dừng quét chương trình |
| **REM** *(remote)* | Cho phép đổi chế độ bằng phần mềm, từ xa |

> ⚠⚠ **NGUY HIỂM — chuyển sang STOP không phải là "dừng máy"**
>
> Chuyển CPU sang STOP làm **mọi ngõ ra về trạng thái đã cấu hình cùng một lúc**, giữa chu trình,
> **không theo trình tự dừng nào**. Cơ cấu đang giữ có thể nhả; cơ cấu đang chuyển động dừng giữa
> hành trình; hai cơ cấu lẽ ra phải dừng theo thứ tự thì dừng đồng thời.
>
> Đây **không** phải cách dừng máy. Cách dừng máy là nút Stop, đi qua trình tự dừng của chương trình.
> Và cách dừng khẩn cấp là **mạch an toàn phần cứng** — không phải công tắc trên CPU (Chương 47).
>
> Trạng thái ngõ ra khi CPU sang STOP là **thứ phải cấu hình có chủ ý** cho từng kênh, dựa trên phân
> tích ở Chương 48, mục 48.2. Giá trị mặc định của hãng chưa chắc đúng cho máy của bạn — với DP-01,
> kẹp phải **giữ**, không được nhả.

Hai hệ quả về vận hành:

- **Máy đang sản xuất thì công tắc để ở đâu?** Nhiều đơn vị quy định để ở RUN và **niêm phong tủ**,
  để không ai chuyển chế độ từ xa khi máy đang chạy. Đây là quyết định của cơ sở, cần ghi vào tài
  liệu bàn giao (Chương 52).
- **Ai được vào tủ?** Công tắc này nằm trong tủ điện, và việc mở tủ khi máy có điện là thao tác có
  rủi ro riêng (Chương 3).

---

## 8.9 Trên máy mẫu DP-01

Cấu hình tối thiểu cho lát cắt 1, để bạn hình dung được quy mô thật:

| Hạng mục | Ước tính | Ghi chú |
|---|---|---|
| Ngõ vào số | ~24 kênh | Nút bấm, cảm biến board, reed xy-lanh, tín hiệu an toàn, tín hiệu bắt tay |
| Ngõ ra số | ~12 kênh | Van khí, cho phép biến tần, đèn tháp, còi |
| Dự phòng 20 % | thêm ~8 kênh | Theo quy tắc ở mục 8.3 |
| **Kết luận** | **32 DI · 16 DO** | Một CPU nguyên khối cỡ vừa cộng một module mở rộng là đủ |

Ở lát cắt sau, máy cần thêm module analog (Chương 32), module đếm tốc độ cao và điều khiển trục
(Chương 37), và cổng mạng để nối lên hệ thống trên (Chương 42). **Ba thứ đó phải được tính từ bây
giờ**, lúc chọn CPU — vì chạm trần mở rộng nghĩa là đổi CPU, và đổi CPU giữa dự án là chuyện tốn kém
và chậm.

Đó chính là lý do chương này nằm trước tất cả các chương lập trình: **quyết định phần cứng đến trước,
và sửa nó đắt hơn sửa code rất nhiều.**

---

## 8.10 Khác biệt giữa các hãng

Nêu tên cụ thể để bạn biết đường tra và so sánh. **Số liệu chi tiết phải lấy từ catalogue hiện hành**
— sách chỉ nêu đặc điểm cấu trúc, thứ ít đổi theo đời sản phẩm.

| Hệ | Dòng phổ biến ở máy tự động hoá | Phần mềm lập trình | Đặc điểm cấu trúc đáng chú ý |
|---|---|---|---|
| **Siemens** | S7-1200 (nguyên khối), S7-1500 (module hoá), S7-200 SMART (phổ thông) | TIA Portal | Hệ sinh thái rộng, tài liệu nhiều; PROFINET là mạng chủ đạo |
| **Mitsubishi** | FX5U / iQ-F (nguyên khối), iQ-R (module hoá) | GX Works3 | Rất phổ biến ở máy châu Á; CC-Link IE cho I/O phân tán |
| **Inovance** | H5U, Easy series (nguyên khối), AM600 (module hoá) | AutoShop, InoProShop | Giá cạnh tranh, phổ biến và dễ mua ở Việt Nam; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37) |
| **Rockwell** | Micro800 (nhỏ), CompactLogix, ControlLogix | Connected Components Workbench, Studio 5000 | Chiếm ưu thế ở Bắc Mỹ; EtherNet/IP; mô hình tag đặt tên rất mạnh |
| **CODESYS** | Chạy trên phần cứng của nhiều hãng | CODESYS Development System | Trung lập hãng, bám chuẩn IEC 61131-3 sát nhất — sách dùng làm mốc đối chiếu |
| **Omron** | NX / NJ | Sysmac Studio | Mạnh về chuyển động và tích hợp thị giác máy |
| **Beckhoff** | CX series, PLC mềm | TwinCAT | PLC mềm trên PC; EtherCAT tốc độ cao |

Bốn điểm khác nhau đủ nhiều để **phải tra riêng cho từng hệ**:

- **Quy tắc đánh địa chỉ module** — theo vị trí hay gán tường minh (mục 8.4).
- **Vai trò của thẻ nhớ** — bản sao hay nơi chứa chính (mục 8.6).
- **Ý nghĩa đèn trạng thái**, nhất là kiểu nháy (mục 8.3).
- **Cách cấu hình trạng thái ngõ ra khi CPU sang STOP** (mục 8.8).

Hướng dẫn thao tác cho từng hệ nằm ở Phụ lục A.

> ⚡ **Về việc chọn hãng nào**
> Không có câu trả lời chung. Tiêu chí thật gồm cả những thứ không nằm trong datasheet: **có mua được
> ở địa phương không**, **có người biết dùng không**, **khách hàng đã chuẩn hoá theo hãng nào**, và
> **chi phí bản quyền phần mềm**. Chương 13 bàn đầy đủ, với bảng đối chiếu.

---

## 8.11 Bẫy thường gặp

### 🔍 BẪY 1 — Thêm module vào giữa rack

**Hiện tượng:** sau khi thêm module, một số cơ cấu hoạt động **sai chỗ** — lệnh nâng kẹp mở van khác.
Không có báo lỗi nào.
**Cách sửa:** chừa khe trống ở cuối rack; dùng tag có tên; và **kiểm I/O 1-1 lại** sau mọi thay đổi
phần cứng.

### 🔍 BẪY 2 — Nguồn 24 V tính thiếu

**Hiện tượng:** lỗi chập chờn, không tái hiện được, xuất hiện đúng lúc nhiều cơ cấu cùng tác động.
Rất hay bị chẩn đoán nhầm thành lỗi chương trình.
**Cách sửa:** tính lại phụ tải theo trường hợp xấu nhất, nhân 1,3–1,5; đo bằng máy hiện sóng để xác
nhận (mục 8.7).

### 🔍 BẪY 3 — Dùng công tắc STOP trên CPU để dừng máy

**Hiện tượng:** cơ cấu dừng ở tư thế bất kỳ; có thể nhả kẹp đang giữ sản phẩm.
**Cách sửa:** dừng máy bằng nút Stop qua trình tự; dừng khẩn bằng mạch an toàn. Công tắc CPU là công
cụ bảo trì, không phải công cụ vận hành.

### 🔍 BẪY 4 — Tin rằng hết pin là mất chương trình (hoặc ngược lại)

**Hiện tượng:** hoặc hoảng loạn không cần thiết, hoặc mất số liệu sản xuất mà không hiểu vì sao.
**Cách sửa:** tra tài liệu đúng hệ (mục 8.6); và luôn có bản sao lưu **đã thử khôi phục**.

### 🔍 BẪY 5 — Chọn CPU vừa khít nhu cầu hiện tại

**Hiện tượng:** sáu tháng sau, khách hàng yêu cầu thêm một cảm biến kiểm tra, và không còn khe cắm
hoặc không còn bộ nhớ.
**Cách sửa:** dự phòng 20 % số I/O và bộ nhớ ngay từ đầu; và tính cả nhu cầu của các giai đoạn sau
(mục 8.9).

### 🔍 BẪY 6 — Đưa việc cần đáp ứng nhanh ra I/O phân tán

**Hiện tượng:** đếm sót xung, hoặc bắt vị trí lệch, và **mức lệch thay đổi** theo tải mạng.
**Cách sửa:** việc cần đáp ứng nhanh và ổn định thì để tại chỗ, hoặc dùng module chuyên dụng đặt tại
chỗ (Chương 18, mục 18.5).

### 🔍 BẪY 7 — Không xử lý mất kết nối I/O phân tán

**Hiện tượng:** mất cụm I/O nhưng chương trình chạy tiếp, coi mọi ngõ vào của cụm đó bằng 0 — nghĩa
là "không có board", "cửa mở", tuỳ tín hiệu. Hành vi sau đó không đoán được.
**Cách sửa:** đọc bit trạng thái của cụm I/O và xử lý tường minh (Chương 48, mục 48.5).

### 🔍 BẪY 8 — Nghĩ I/O phân tán thông thường truyền được tín hiệu an toàn

**Hiện tượng:** thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có
kiểm định, hoặc khi có tai nạn.
**Cách sửa:** tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận. Chương 47, và phải
do người có thẩm quyền thiết kế.

---

## 8.12 Bảng chốt

| Quyết định | Nguyên tắc | Sửa sau thì tốn gì |
|---|---|---|
| Chọn CPU | Dự phòng **20 %** I/O và bộ nhớ; tính cả giai đoạn sau | Đổi CPU giữa dự án |
| ⚠⚠ **Hướng lắp module** | ⭐ Nằm ngang theo thiết kế; **lắp đứng giảm ~10 °C** định mức | ⚠ Lỗi chập chờn mùa nóng, rất khó truy |
| ⭐ **Làm mát tủ** | Quạt có lọc hoặc điều hoà tủ — ⚠ **không mở cửa tủ** | Bụi dẫn điện vào tủ, mất cấp bảo vệ |
| Dáng hình | Nguyên khối cho máy nhỏ · module hoá khi cần linh hoạt | Đổi toàn bộ tủ |
| Vị trí khe trống | Chừa ở **cuối** rack | Dịch địa chỉ, phải kiểm I/O lại |
| Địa chỉ trong chương trình | **Tag có tên**, không dùng địa chỉ tuyệt đối | Sửa khắp chương trình |
| I/O phân tán | Dùng khi máy dài; ⚠ **không** cho việc cần đáp ứng nhanh, ⚠ **không** cho tín hiệu an toàn | Đi lại dây, hoặc thiết kế lại |
| Nguồn 24 V | Tính theo **trường hợp xấu nhất** × 1,3–1,5; tách nhánh theo nhóm | Lỗi chập chờn rất tốn thời gian tìm |
| Ngõ ra khi CPU sang STOP | Cấu hình **có chủ ý** từng kênh theo Chương 48 | Có thể gây hỏng sản phẩm hoặc thương tích |
| Sao lưu | Có bản ngoài máy, **đã thử khôi phục** | Mất chương trình = dựng lại từ đầu |
| ⚠⚠ Khoảng cách lắp trong tài liệu hãng | ⭐ Tính cho **tình huống điển hình** | ~60 % DI · ⭐ **~30 % DO** · **40 °C** |
| ⭐ Máy không điển hình | **Nới khoảng cách** + quạt tuần hoàn | ⚠⚠ Gió **phải qua phin lọc** |
| Pin | Thay theo lịch, khi CPU còn điện | Mất số liệu sản xuất |

---

## 8.13 Tự kiểm

1. Kể năm khối của một hệ PLC và nói ngắn gọn việc của từng khối.
2. Phân biệt PLC nguyên khối với PLC module hoá. Mỗi loại hợp với máy như thế nào?
3. ⭐ Vì sao thêm một module vào giữa rack có thể làm máy hoạt động sai mà **không có báo lỗi nào**?
   Nêu hai biện pháp phòng.
4. Nêu ba lợi ích của I/O phân tán khi máy dài, và ba cái giá phải trả.
5. ⭐ Vì sao **không** nên đưa việc đếm xung tốc độ cao ra I/O phân tán?
6. Hết pin trên CPU thì mất gì? Câu trả lời phụ thuộc điều gì?
7. Máy có 40 cảm biến (30 mA mỗi cái) và 12 cuộn van (250 mA mỗi cuộn). Ước tính công suất nguồn
   24 V cần thiết, nêu rõ hệ số dự phòng bạn dùng và lý do.
8. ⭐ Mô tả triệu chứng của nguồn 24 V thiếu công suất, và giải thích vì sao nó hay bị chẩn đoán nhầm
   thành lỗi phần mềm. Đo bằng dụng cụ gì để xác nhận, và vì sao không dùng đồng hồ vạn năng?
9. Vì sao chuyển CPU sang STOP **không phải** là cách dừng máy? Nêu hai hậu quả cụ thể trên DP-01.
10. ⭐ Vì sao chương này nằm **trước** mọi chương lập trình trong sách?
11. ⚠⚠ Khoảng cách lắp module trong tài liệu hãng dựa trên **bốn điều kiện điển hình** nào? ⭐ Điều
    kiện nào dễ bị máy thật vi phạm nhất, và vì sao?
12. ⭐ Tủ điện ở **45 °C** — so với điều kiện điển hình thì đó là **khắc nghiệt hơn** hay **vẫn thoải
    mái**? Giải thích.

> Câu 3, 8 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **quyết định phần cứng đến
> trước, và sửa nó đắt hơn sửa code rất nhiều.**

⚠⚠ **Bổ sung.** Một máy chạy tốt suốt mùa mát, rồi lỗi chập chờn vào buổi chiều mùa nóng và tự khỏi
sáng hôm sau. Nêu hai nguyên nhân liên quan tới **cách lắp module**, và vì sao mở cửa tủ cho mát là
cách xử lý **sai**.

---

### Chương tiếp theo

Chương 9 — **Module vào/ra số**. Chương này đã nói module nằm ở đâu; chương sau nói **chọn loại nào**:
ngõ vào sink hay source, ngõ ra rơ-le hay transistor hay triac, và bài toán chọn cụ thể cho từng tải
của DP-01.

### Nguồn tham khảo chương 8

- IEC 61131-1 — *Programmable controllers, Part 1: General information*: định nghĩa các khối chức
  năng của một hệ PLC. *(tiêu chuẩn có bản quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu về
  nguồn cấp, điều kiện môi trường, và phép thử thiết bị.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch điều
  khiển và với hành vi khi mất rồi khôi phục nguồn — nền cho mục 8.8.
- **Catalogue và datasheet hiện hành của các hãng nêu ở mục 8.10** — dùng cho mọi số liệu cụ thể:
  số kênh, dung lượng bộ nhớ, dòng tiêu thụ module, số module tối đa, quy tắc đánh địa chỉ, vai trò
  thẻ nhớ, ý nghĩa đèn trạng thái.
- Bảng I/O của DP-01 — Phụ lục J.
- **Bryan, L.A. & Bryan, E.A.** — *Programmable Controllers: Theory and Implementation*, ch. 20 §20-3
  *Noise, Heat, and Voltage Requirements*: PLC làm mát bằng **đối lưu**, và ⭐ **khuyến nghị khoảng
  cách lắp của hãng dựa trên tình huống điển hình** — ~60 % ngõ vào và ~30 % ngõ ra BẬT, không khí
  ~40 °C; ⚠ ngoài điều kiện đó **phải nới khoảng cách**. Gió quạt phải **qua phin lọc** vì bụi làm
  giảm chính khả năng thoát nhiệt (mục 8.7b).

> ⚡ **Về các con số trong chương này.** Hệ số dự phòng 20 % (I/O) và 1,3–1,5 (nguồn) là **quy tắc
> thực dụng của nghề**, không phải giá trị chuẩn hoá. Chúng là điểm khởi đầu hợp lý, không phải kết
> luận cuối — với tải có dòng khởi động lớn hoặc máy dự kiến mở rộng nhiều, hệ số phải cao hơn.
>
> ⚠ **Về tên sản phẩm ở mục 8.10.** Sách nêu tên để bạn **biết đường tra cứu và so sánh**, không phải
> để khuyến nghị hãng nào. Dòng sản phẩm thay đổi theo thời gian: có dòng ngừng sản xuất, có dòng mới
> ra. **Kiểm tra tình trạng sản phẩm và thông số trên trang chính thức của hãng trước khi quyết định
> mua**, và ghi lại ngày kiểm tra (Phụ lục G).

<!-- SECTION: ch09_module_vao_ra_so -->
---
# Chương 9 — Module vào/ra số: chọn đúng kiểu

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 9.1 Bài toán: module ngõ ra cháy sau ba tiếng

Một cỗ máy vừa lắp xong. Bật nguồn, nạp chương trình, chạy thử. Mọi thứ hoạt động.

Ba tiếng sau, module ngõ ra bốc khói.

Nguyên nhân: một cuộn van 24 VDC được đấu vào module ngõ ra **rơ-le** — đúng loại, không sao. Nhưng
người thiết kế tủ đã đấu **tám cuộn van vào chung một chân chung** *(common)*, và tổng dòng qua chân
chung đó vượt giới hạn của module. Mỗi kênh riêng lẻ đều nằm trong định mức; **tổng thì không**.

Datasheet có ghi con số đó. Nó nằm ở một dòng khác với dòng ghi "2 A mỗi kênh", và không ai đọc tới.

Chương này về việc chọn đúng loại module và đọc đúng những con số quyết định — trước khi đấu dây, vì
sau đó thì phải đấu lại.

---

## 9.2 Ngõ vào số — sink hay source

Chương 4 đã dạy PNP/NPN từ phía **cảm biến**. Chương này nhìn từ phía **module**, và hai cách gọi này
hay bị nhầm lẫn.

| | Ngõ vào kiểu **sink** | Ngõ vào kiểu **source** |
|---|---|---|
| Module làm gì | **Nhận** dòng từ cảm biến | **Cấp** dòng ra cảm biến |
| Ghép với cảm biến | **PNP** | **NPN** |
| Chân chung nối vào | 0 V | +24 V |

> ⚠ **Quy tắc nhớ: ngõ vào sink ghép với cảm biến PNP.**
> Hai chữ khác nhau nhưng đi cùng nhau. Lý do: cảm biến PNP **đẩy** +24 V ra dây tín hiệu, nên module
> phải **nhận** dòng đó về — tức là sink. Nhớ nhầm cặp này là nguồn gốc của loạt lỗi ở Chương 4.

Nhiều module hiện nay là **kiểu chuyển được** *(sink/source selectable)*: đấu chân chung vào 0 V thì
thành sink, đấu vào +24 V thì thành source. Rất tiện — và cũng là một chỗ dễ đấu sai, vì cùng một
module có thể hành xử hai kiểu tuỳ cách đấu một sợi dây.

> 💡 **MẸO** — ghi rõ kiểu đã chọn **trên bản vẽ và trên nhãn trong tủ**, không chỉ trong đầu người
> thiết kế. Người sửa máy hai năm sau không đoán được từ hình dáng module.

### Ba thông số phải đọc

| Thông số | Nghĩa | Hậu quả khi bỏ qua |
|---|---|---|
| **Điện áp danh định** | Thường 24 VDC ở máy tự động hoá; cũng có loại 110/230 VAC | Sai điện áp: không đọc được, hoặc hỏng module |
| **Loại ngõ vào theo IEC 61131-2** (loại 1 / 2 / 3) | Quy định ngưỡng áp và dòng để coi là mức 0 hoặc mức 1 | Cảm biến "dính" ở mức 1 — xem bên dưới |
| **Thời gian lọc** *(input filter time)* | Lọc nhiễu phần cứng, thường vài trăm µs tới vài ms | Xung nhanh **không được nhìn thấy** (Chương 18, mục 18.5) |

### ⚠ Dòng rò làm ngõ vào "dính"

Cảm biến hai dây và một số thiết bị bán dẫn có **dòng rò** *(leakage current)* — vẫn cho một dòng nhỏ
chạy qua ngay cả khi ở trạng thái tắt.

Nếu dòng rò đủ lớn so với ngưỡng của ngõ vào, module đọc thành mức 1 **dù cảm biến đang tắt**. Triệu
chứng: một ngõ vào **luôn bằng 1**, hoặc bằng 1 khi lẽ ra phải bằng 0, và đo bằng đồng hồ vạn năng
thì thấy điện áp "gần 24 V".

Ba cách chữa, theo thứ tự ưu tiên:

1. **Dùng cảm biến ba dây** thay cho hai dây, nếu còn kịp chọn.
2. **Chọn module có loại ngõ vào chịu được dòng rò cao hơn** (ngưỡng dòng tối thiểu để coi là mức 1
   lớn hơn).
3. **Lắp điện trở xả** *(bleeder resistor)* song song với ngõ vào để dòng rò chảy qua đó — cách cuối
   cùng, vì nó thêm linh kiện và thêm nhiệt trong tủ.

Chi tiết về cảm biến hai dây ở Chương 4.

---

## 9.3 ⭐ Ngõ ra số — ba loại, ba bài toán khác nhau

Đây là mục quan trọng nhất chương. Chọn sai loại ngõ ra là lỗi **không sửa được bằng phần mềm**.

| | **Rơ-le** *(relay)* | **Transistor** | **Triac** |
|---|---|---|---|
| Đóng cắt được | **AC và DC** | **Chỉ DC** | **Chỉ AC** |
| Dòng mỗi kênh | Lớn nhất (thường vài ampe) | Nhỏ hơn (thường vài trăm mA) | Trung bình |
| Tốc độ đóng cắt | **Chậm** — vài mili-giây | **Nhanh** — micro-giây | Trung bình |
| Tuổi thọ | ⚠ **Hữu hạn** — số lần đóng cắt cơ khí | Gần như không giới hạn | Không có tiếp điểm cơ khí |
| Dòng rò khi tắt | **Không** (cách ly cơ khí thật) | ⚠ Có | ⚠ Có |
| Sụt áp khi dẫn | Rất nhỏ | Có, khoảng 0,5–1,5 V | Có |
| Giá | Thấp | Trung bình | Trung bình |

### Chọn theo ba câu hỏi

> **Câu 1 — Tải là AC hay DC?**
> DC → rơ-le hoặc transistor. AC → rơ-le hoặc triac. Đây là câu loại trừ đầu tiên.
>
> **Câu 2 — Đóng cắt bao nhiêu lần trong đời máy?**
> Đây là câu người mới hay bỏ qua, và là câu quyết định giữa rơ-le với transistor.
>
> **Câu 3 — Cần nhanh tới mức nào?**
> Vài mili-giây có chấp nhận được không? Nếu không thì phải transistor.

### ⚠ Tuổi thọ rơ-le — phép tính phải làm

Tiếp điểm rơ-le mòn theo **số lần đóng cắt**, không theo thời gian. Datasheet ghi tuổi thọ cơ khí và
tuổi thọ điện (tuổi thọ điện thấp hơn nhiều, và phụ thuộc loại tải).

Phép tính bắt buộc khi định dùng rơ-le cho tải đóng cắt thường xuyên:

```text
Số lần/chu trình  ×  chu trình/giờ  ×  giờ/ngày  ×  ngày/năm  =  số lần/năm
```

Với DP-01: chu kỳ mục tiêu **300 board/giờ** (Phụ lục J §J.1), tức **2 400 board mỗi ca** 8 giờ ở mức
danh định. Van chặn trạm 1 đóng cắt **2 lần mỗi board**, chạy 2 ca mỗi ngày, 300 ngày mỗi năm:

```text
2 × 2400 × 2 × 300 = 2 880 000 lần/năm
```

Gần ba triệu lần mỗi năm — và đó là **con số danh định**, chưa trừ thời gian dừng máy; sản lượng thật
sẽ thấp hơn, nhưng vẫn cùng bậc độ lớn.

Với tuổi thọ điện điển hình của rơ-le trong module I/O, con số này nghĩa là **thay module sau vài
tháng tới hơn một năm** — và thay vào lúc nào thì không biết trước, tức là dừng
máy đột xuất.

> **Kết luận cho DP-01: mọi van khí dùng ngõ ra transistor, không dùng rơ-le.**
> Đây là quyết định **lúc mua module**. Phát hiện sau khi máy đã chạy nghĩa là thay module, đấu lại
> dây, và có thể phải đổi cả cách bố trí tủ.

Ngược lại, rơ-le hợp với: contactor động cơ (đóng cắt vài lần mỗi ca), đèn báo, còi, tín hiệu báo ra
ngoài — những tải đóng cắt **thưa** hoặc cần **cách ly thật**.

### ⚠ Dòng rò của ngõ ra transistor và triac

Transistor và triac **không cắt hoàn toàn** — vẫn có một dòng rò nhỏ khi tắt.

Với cuộn van thì không sao. Nhưng với **tải trở kháng cao** — ngõ vào của một PLC khác, ngõ vào biến
tần, đèn LED công suất rất nhỏ — dòng rò có thể đủ để **thiết bị nhận đọc thành mức 1 dù đã tắt**.

Triệu chứng: đèn LED **mờ mờ không tắt hẳn**, hoặc thiết bị nhận báo có tín hiệu khi không có. Cách
chữa giống mục 9.2: điện trở xả, hoặc chuyển sang ngõ ra rơ-le.

> ⚠ **Đây là lý do ngõ ra rơ-le vẫn tồn tại dù transistor tốt hơn ở nhiều mặt.**
> Rơ-le cách ly **cơ khí thật** — tắt là tắt hẳn, không dòng rò, và cách ly được hai hệ điện khác
> nhau. Với tín hiệu đi ra khỏi máy, sang máy khác, hoặc sang hệ khác điện áp, rơ-le thường là lựa
> chọn đúng.

### ⚠⚠ Tải cảm — bắt buộc có mạch dập

Cuộn van, cuộn contactor, cuộn rơ-le đều là **tải cảm** *(inductive load)*. Khi cắt dòng đột ngột,
điện cảm sinh ra một xung áp ngược rất cao theo `V = L · di/dt`.

Xung này **phá tiếp điểm rơ-le** và **giết transistor**, và nó cũng là **nguồn nhiễu** lan vào cả tủ.

> ⚠⚠ **NGUY HIỂM CHO THIẾT BỊ — mạch dập không phải tuỳ chọn**
> Mọi tải cảm phải có mạch dập *(snubber / suppression)*:
> - **Tải DC**: diode ngược *(flyback diode)* đấu song song với cuộn, đúng chiều. ⚠ Đấu ngược chiều
>   sẽ **ngắn mạch nguồn**.
> - **Tải AC**: mạch RC hoặc varistor.
>
> Nhiều van điện từ đã có sẵn diode trong đầu nối — **kiểm tra, đừng giả định**. Và khi van đã có
> diode thì không lắp thêm.
>
> Chi tiết mạch dập và cách chọn ở Chương 5.

---

## 9.3b ⚠⚠ Hai thông số datasheet quyết định mà không ai đọc

Hai con số sau nằm trong datasheet mọi module I/O, và cả hai đều gây ra loại lỗi **trông như lỗi
logic** — nên người ta đi tìm nhầm chỗ.

### Một — dòng rò của ngõ ra bán dẫn

⭐ **Ngõ ra bán dẫn không có trạng thái "tắt hoàn toàn".** Nó chỉ có **trở kháng cao** và **trở kháng
thấp**. Ở trạng thái "tắt", vẫn có một **dòng rò** nhỏ — ⭐ **thường khoảng 1–2 mA** — chảy qua tải.

> ⚡ **Cần nói đúng mức: dòng rò đó thường KHÔNG đủ làm thiết bị tác động nhầm.** Với phần lớn tải
> công nghiệp, nó vô hại và bạn sẽ không bao giờ gặp vấn đề.
>
> ⭐ Nó chỉ đáng lo với **tải rất nhạy, dòng giữ rất nhỏ** — và khi đó thì nó gây ra một lỗi cực kỳ
> khó hiểu. Bảng dưới là để bạn **nhận ra khi gặp**, không phải để lo lắng ở mọi ngõ ra.

| Tải | Dòng rò vài mA làm gì |
|---|---|
| Cuộn van công suất lớn | ⭐ Không đủ hút — **không sao** |
| ⚠ **Rơ-le nhỏ, cuộn nhạy** | ⚠⚠ **Có thể giữ rơ-le hút** hoặc làm nó rung |
| ⚠ **Đèn LED báo** | ⭐ **Sáng mờ khi đáng lẽ phải tắt** — triệu chứng dễ nhận nhất |
| ⚠⚠ **Ngõ vào PLC khác** | ⚠ Có thể đọc thành **mức 1** — xem mục dưới |

> ⚠⚠ **Đây là nguyên nhân của một lỗi kinh điển: "ngõ ra đã tắt trong chương trình mà thiết bị vẫn
> chạy".**
>
> Người ta kiểm bit trong PLC — đúng là 0. Kiểm đèn module — tắt. Nhưng thiết bị vẫn hoạt động, hoặc
> nhấp nháy. ⭐ **Đo điện áp trên tải khi ngõ ra đang tắt** sẽ thấy vẫn còn một điện áp đáng kể.
>
> | Cách xử lý | Ghi chú |
> |---|---|
> | ⭐ **Chọn tải có dòng giữ lớn hơn dòng rò** | Cách tốt nhất — kiểm cả hai datasheet |
> | ⭐ **Mắc điện trở xả song song với tải** *(bleeder)* | Dòng rò chảy qua điện trở thay vì qua tải |
> | Dùng **ngõ ra rơ-le** cho tải nhạy | ⭐ Tiếp điểm cơ khí **không có dòng rò** |
>
> ⭐ **Ngõ ra rơ-le là loại duy nhất thật sự "hở mạch" khi tắt** — đó là một lý do chọn nó ngoài lý do
> điện áp và loại tải ở mục 9.3.

### ⚡ Nhân tiện — một thông số nữa trong cùng datasheet

**Mức cách ly điện** *(electrical isolation)* của module — thường ghi dạng một điện áp chịu đựng
(ví dụ 1500 V AC hoặc 2500 V AC). ⭐ Nó cho biết module chịu được chênh áp bao nhiêu giữa mạch hiện
trường và mạch logic bên trong trước khi cách ly bị đánh thủng.

⭐ Đây là con số cần nhìn khi mạch hiện trường có **điện áp cao** hoặc khi hai phần mạch **ở điện thế
đất khác nhau** (Chương 49 mục 49.4).

### Hai — thời gian đáp ứng và bộ lọc của ngõ vào

Module ngõ vào có **độ trễ nhận biết** *(input ON/OFF delay)* — thời gian tối đa để mạch nhận ra
thiết bị hiện trường vừa đổi trạng thái. Nhiều module cho **cấu hình** thời gian lọc này.

| Lọc dài | Lọc ngắn |
|---|---|
| ⭐ Chống nhiễu tốt, chống rung tiếp điểm | ⚠ Nhiễu dễ lọt vào thành tín hiệu giả |
| ⚠⚠ **Bỏ sót xung ngắn** | ⭐ Bắt được xung ngắn |

> ⚠⚠ **Bẫy: cảm biến cho xung rất ngắn mà module lọc dài thì PLC KHÔNG BAO GIỜ THẤY xung đó.**
>
> Triệu chứng: đếm thiếu sản phẩm, bỏ sót vật đi nhanh — và ⭐ **đèn trên cảm biến vẫn nháy đúng**,
> nên người ta nghi chương trình chứ không nghi module.
>
> ⭐ **Cách kiểm:** so **độ rộng xung** của cảm biến (tính từ tốc độ băng tải và kích thước vật) với
> **thời gian lọc** của module. ⚠ Xung ngắn hơn thời gian lọc thì không có cách nào bắt được bằng
> ngõ vào thường — phải dùng **bộ đếm tốc độ cao** hoặc **ngõ vào ngắt** (Chương 18, 19).
>
> ⭐ Ngưỡng dòng của ngõ vào cũng có mục đích tương tự: nó tồn tại để ⭐ **không nhận nhầm nhiễu và
> dòng rò thành tín hiệu thật**.

> ⭐⭐ **Điểm chung của cả hai thông số: chúng biến một vấn đề PHẦN CỨNG thành một triệu chứng trông
> giống lỗi PHẦN MỀM.**
>
> ⚠ Đây đúng loại lỗi mà Chương 51 và Phụ lục E cảnh báo — và đọc datasheet mất năm phút.

*(Đối chiếu: Petruzella — *Programmable Logic Controllers*, phần mô tả module ngõ ra bán dẫn và các
thông số module I/O (dòng rò ở trạng thái tắt, nominal current per input, input ON/OFF delay).)*

---

## 9.4 Cách ly quang và chân chung

### Cách ly quang

Phần lớn module I/O số có **cách ly quang** *(optical isolation)*: tín hiệu đi qua một cặp phát–thu
quang, nên **không có đường dẫn điện** giữa mạch hiện trường và mạch bên trong CPU.

Ba lợi ích thực tế:

- Xung áp từ hiện trường không tới được CPU.
- Vòng lặp đất *(ground loop)* giữa hai hệ khác nhau bị cắt (Chương 49).
- Một sự cố ngoài hiện trường ít khả năng lan vào và làm hỏng CPU.

> ⚠ Cách ly quang **không phải cách ly an toàn**. Nó bảo vệ thiết bị, không phải bảo vệ người, và
> không thay thế được yêu cầu về cách ly trong tiêu chuẩn an toàn điện. Xem Chương 3 và Chương 47.

### Chân chung — con số làm cháy module ở mục 9.1

Các kênh trong một module thường được nhóm lại, mỗi nhóm dùng **một chân chung**. Datasheet ghi hai
con số khác nhau, và người ta hay chỉ đọc con số đầu:

| Con số | Nghĩa |
|---|---|
| **Dòng tối đa mỗi kênh** | Một kênh chịu được bao nhiêu |
| ⚠ **Dòng tối đa qua chân chung** | Tổng của **mọi kênh trong nhóm** cộng lại |

Con số thứ hai **luôn nhỏ hơn** tổng của con số thứ nhất nhân số kênh. Nghĩa là **không thể** cho mọi
kênh chạy full tải cùng lúc.

Phép tính bắt buộc, làm theo **trường hợp xấu nhất**:

> **Cộng dòng của mọi tải trong cùng một nhóm chân chung, tại thời điểm nhiều tải nhất cùng bật.**
> So với giới hạn chân chung trong datasheet. Nếu vượt: chia tải ra nhiều nhóm, hoặc chuyển tải lớn
> ra rơ-le trung gian bên ngoài.

Trên DP-01, bốn van khí (chặn và kẹp của hai trạm) **có thể cùng bật** ở một số bước. Nếu bốn van đó
nằm chung một nhóm, phải cộng dòng của cả bốn — không phải tính từng cái một.

> 💡 **MẸO — rơ-le trung gian giải quyết nhiều bài toán cùng lúc**
> Cho ngõ ra PLC điều khiển một rơ-le trung gian nhỏ, rồi rơ-le đó đóng tải thật. Bạn được: dòng tải
> không đi qua module, cách ly thật, dễ thay khi hỏng (thay rơ-le rẻ hơn thay module), và có một điểm
> đo rõ ràng khi chẩn đoán.
>
> Đánh đổi: thêm linh kiện, thêm chỗ trong tủ, thêm một điểm hỏng, và thêm vài mili-giây trễ. Với tải
> lớn hoặc tải đi ra khỏi tủ thì đánh đổi này gần như luôn đáng.

---

## 9.5 Ước tính công suất nguồn 24 V cho I/O

Chương 8 mục 8.7 đã nêu nguyên tắc. Ở đây là cách làm cụ thể cho phần I/O.

| Bước | Việc |
|---|---|
| 1 | Liệt kê **mọi** thiết bị lấy nguồn 24 V, theo bảng I/O |
| 2 | Tra dòng tiêu thụ của từng loại từ datasheet — đừng đoán |
| 3 | Xác định **thời điểm nhiều tải nhất cùng bật** — đọc từ mô tả trình tự (Chương 23) |
| 4 | Cộng dòng tại thời điểm đó |
| 5 | Nhân **1,3–1,5** |

Ước tính cho lát cắt 1 của DP-01:

| Nhóm | Số lượng | Dòng mỗi cái | Ghi chú |
|---|---|---|---|
| Cảm biến quang, PNP | 4 | vài chục mA | Luôn cấp nguồn |
| Reed xy-lanh | 8 | nhỏ | Luôn cấp nguồn |
| Cuộn van khí | 4 | vài trăm mA | ⚠ **Có thể cùng bật** — đây là phụ tải quyết định |
| Đèn tháp + còi | 4 | vài chục mA | |
| Rơ-le trung gian | vài cái | vài chục mA | |

Cuộn van là phụ tải lớn nhất, và **dòng khởi động của chúng cao hơn dòng làm việc**. Đó là lý do hệ
số dự phòng không phải là sự thận trọng thừa.

> ⚠ **Nhắc lại triệu chứng của nguồn thiếu** (Chương 8, mục 8.7): máy chạy bình thường, thỉnh thoảng
> lỗi lạ khi nhiều cơ cấu cùng tác động. Rất hay bị đi tìm trong chương trình. Xác nhận bằng **máy
> hiện sóng**, không bằng đồng hồ vạn năng.

---

## 9.6 Module hỗn hợp — khi nào nên tránh

**Module hỗn hợp** *(combo / mixed I/O module)* có cả ngõ vào và ngõ ra trong một khối, đôi khi thêm
vài kênh analog.

| Ưu | Nhược |
|---|---|
| Rẻ hơn mua riêng | ⚠ Hỏng một phần thì **thay cả khối** |
| Ít chỗ trong tủ | Tỉ lệ vào/ra cố định, thường không khớp nhu cầu |
| Hợp với máy nhỏ, số I/O ít | ⚠ Khó dự phòng: phải trữ nguyên khối, không trữ được từng loại |

> **Quy tắc thực dụng:** module hỗn hợp hợp với **máy nhỏ, số I/O ít, không dự kiến mở rộng**. Với
> máy sản xuất chạy liên tục, module riêng từng loại thường đúng hơn — vì bài toán thật không phải
> giá mua, mà là **thời gian dừng máy khi hỏng** và **chi phí trữ phụ tùng**.

Cùng logic đó áp cho việc chọn số kênh: một module 32 kênh rẻ hơn hai module 16 kênh, nhưng khi nó
hỏng thì mất 32 kênh cùng lúc.

---

## 9.7 Trên máy mẫu DP-01 — chọn cho từng tải

Đây là bài tập tổng hợp của cả chương.

| Tải | Loại | Kiểu ngõ ra chọn | Vì sao |
|---|---|---|---|
| `DO_Stop1Vlv`, `DO_Stop2Vlv` — van chặn | Cuộn van 24 VDC | **Transistor** + diode dập | Đóng cắt ~1,4 triệu lần/năm — rơ-le mòn quá nhanh (mục 9.3) |
| `DO_Clamp1Vlv`, `DO_Clamp2Vlv` — van kẹp | Cuộn van 24 VDC | **Transistor** + diode dập | Như trên |
| `DO_ConvRun` — cho phép chuyền chạy | Ngõ vào số của biến tần | **Transistor** hoặc rơ-le | ⚠ Kiểm **dòng rò** so với ngưỡng ngõ vào biến tần; nếu nghi ngờ thì dùng rơ-le |
| Đèn tháp, còi | 24 VDC, dòng nhỏ | **Transistor** | Đóng cắt thưa; transistor vẫn hợp |
| Contactor động cơ (nếu có) | Cuộn AC | **Rơ-le** + mạch RC | Tải AC — transistor không dùng được |
| Tín hiệu SMEMA sang máy bên cạnh | Sang hệ khác | **Rơ-le**, hoặc cách ly quang riêng | Cần cách ly thật giữa hai máy (Chương 41) |

Hai điều rút ra:

- **Phần lớn ngõ ra của một máy tự động hoá điển hình là transistor**, vì phần lớn tải là van khí
  24 VDC đóng cắt thường xuyên.
- **Rơ-le dành cho ba chỗ**: tải AC, tải lớn, và tín hiệu đi ra khỏi máy.

Với ngõ vào: mọi cảm biến của DP-01 đều là **PNP** (Chương 4), nên module ngõ vào phải là **kiểu
sink**, chân chung đấu 0 V.

---

## 9.8 Khác biệt giữa các hãng

Tên gọi và cách ghi thông số khác nhau; nguyên lý thì không.

| Điểm | Điều cần biết |
|---|---|
| Cách gọi sink/source | ⚠ Một số tài liệu gọi theo phía **module**, một số gọi theo phía **cảm biến** — đọc kỹ sơ đồ đấu trong datasheet thay vì tin vào chữ. Sơ đồ không nói dối |
| Module chuyển được kiểu | Siemens, Mitsubishi, Inovance, Rockwell đều có dòng cho phép chọn sink/source bằng cách đấu chân chung. Kiểm từng mã sản phẩm |
| Loại ngõ vào theo IEC 61131-2 | Không phải datasheet nào cũng ghi rõ "loại 1/2/3" — có hãng ghi thẳng ngưỡng áp và dòng. Cần con số, không cần cái tên |
| ⚠ Giới hạn dòng chân chung | **Luôn có**, nhưng vị trí trong datasheet rất khác nhau — đôi khi ở bảng chính, đôi khi ở chú thích cuối trang. **Tìm cho ra**, đây là con số làm cháy module ở mục 9.1 |
| Ngõ ra triac | Ít gặp ở máy tự động hoá dùng 24 VDC; phổ biến hơn ở ứng dụng điều khiển tải AC |
| Thời gian lọc ngõ vào | Nhiều hệ cho **cấu hình được** bằng phần mềm. Đây là chỗ đáng chỉnh khi cần đọc xung nhanh — nhưng giảm lọc thì tăng nhạy nhiễu (Chương 18) |

Hướng dẫn cấu hình cho từng hệ ở Phụ lục A. Số liệu cụ thể: catalogue và datasheet hiện hành của
hãng, kèm ngày kiểm tra.

---

## 9.9 Bẫy thường gặp

### 🔍 BẪY 1 — Vượt dòng chân chung

Đúng cỗ máy ở mục 9.1. Mỗi kênh trong định mức, tổng thì không.

**Hiện tượng:** module nóng bất thường, rồi hỏng — thường sau vài giờ tới vài ngày, không phải ngay.
**Cách sửa:** cộng dòng theo nhóm chân chung tại thời điểm nhiều tải nhất; chia nhóm hoặc dùng rơ-le
trung gian (mục 9.4).

### 🔍 BẪY 2 — Dùng ngõ ra rơ-le cho van đóng cắt liên tục

**Hiện tượng:** sau vài tháng, một kênh **thỉnh thoảng không tác động**, rồi hỏng hẳn. Tiếp điểm mòn
dần nên triệu chứng đến từ từ và dễ đổ cho cảm biến hoặc cho van.
**Cách sửa:** làm phép tính số lần đóng cắt mỗi năm **trước khi mua module** (mục 9.3).

### 🔍 BẪY 3 — Quên mạch dập cho tải cảm

**Hiện tượng:** tiếp điểm rơ-le cháy rỗ sau thời gian ngắn; transistor chết đột ngột; và **nhiễu lan
khắp tủ** làm các ngõ vào khác đọc sai lung tung.
**Cách sửa:** diode ngược cho tải DC (đúng chiều), RC hoặc varistor cho tải AC. Kiểm xem van đã có
sẵn diode chưa (Chương 5).

### 🔍 BẪY 4 — Đấu diode dập ngược chiều

**Hiện tượng:** ngắn mạch nguồn ngay khi bật — nổ cầu chì, hoặc hỏng nguồn.
**Cách sửa:** diode đấu **ngược chiều dòng làm việc**: cực âm về phía +24 V. Kiểm bằng đồng hồ trước
khi cấp điện.

### 🔍 BẪY 5 — Ghép nhầm PNP với ngõ vào source

**Hiện tượng:** đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC **không lên**. Đây là triệu
chứng kinh điển, và nó khiến người ta nghi cảm biến hỏng.
**Cách sửa:** cảm biến PNP → ngõ vào **sink**, chân chung 0 V. Nếu module chuyển được kiểu thì đổi
cách đấu chân chung (Chương 4, Chương 52 mục 52.4).

### 🔍 BẪY 6 — Dòng rò làm ngõ vào dính ở mức 1

**Hiện tượng:** một ngõ vào luôn bằng 1; đo được điện áp "gần 24 V" ngay cả khi cảm biến tắt.
**Cách sửa:** đổi sang cảm biến ba dây; hoặc module có ngưỡng dòng cao hơn; hoặc điện trở xả (mục 9.2).

### 🔍 BẪY 7 — Dòng rò ngõ ra transistor làm thiết bị nhận đọc nhầm

**Hiện tượng:** đèn LED mờ mờ không tắt hẳn; hoặc biến tần / PLC bên cạnh báo có tín hiệu khi PLC đã
tắt ngõ ra.
**Cách sửa:** điện trở xả, hoặc chuyển kênh đó sang ngõ ra rơ-le (mục 9.3).

### 🔍 BẪY 8 — Chọn module hỗn hợp cho máy sản xuất liên tục

**Hiện tượng:** hỏng hai kênh ngõ ra, phải thay cả khối, mất luôn các kênh ngõ vào đang tốt — và
dừng máy lâu hơn dự kiến.
**Cách sửa:** cân nhắc theo **thời gian dừng máy và chi phí phụ tùng**, không chỉ theo giá mua
(mục 9.6).

### 🔍 BẪY 9 — Giảm thời gian lọc ngõ vào để "đọc nhanh hơn"

**Hiện tượng:** đọc được xung nhanh hơn thật, nhưng **thêm cả nhiễu** — ngõ vào lên xuống ngẫu nhiên,
bộ đếm nhảy.
**Cách sửa:** nếu cần đọc xung nhanh, dùng bộ đếm tốc độ cao thay vì hạ lọc (Chương 18, mục 18.5).
Hạ lọc chỉ khi đã xử lý xong nhiễu ở tầng đi dây và nối đất (Chương 49).

---

## 9.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Ngõ ra bán dẫn khi TẮT | ⭐ **Vẫn có dòng rò vài mA** — có thể giữ rơ-le nhỏ hút, làm LED sáng mờ |
| ⭐ Loại ngõ ra duy nhất thật sự hở mạch | **Rơ-le** — tiếp điểm cơ khí không có dòng rò |
| ⚠ Module lọc ngõ vào quá dài | ⭐ **Bỏ sót xung ngắn** — đèn cảm biến vẫn nháy đúng, PLC không thấy |
| Cảm biến PNP thì module ngõ vào loại gì | **Sink**, chân chung 0 V |
| Tải DC đóng cắt liên tục | **Transistor** |
| Tải AC | **Rơ-le** hoặc **triac** |
| Tải lớn, hoặc tín hiệu đi ra khỏi máy | **Rơ-le** — cách ly thật, không dòng rò |
| Trước khi chọn rơ-le | Tính **số lần đóng cắt mỗi năm** |
| Mọi tải cảm | **Bắt buộc** mạch dập — diode (DC) hoặc RC/varistor (AC) |
| Hai con số phải đọc trong datasheet | Dòng **mỗi kênh** *và* dòng **qua chân chung** |
| Cộng dòng thế nào | Theo **trường hợp xấu nhất** — lúc nhiều tải cùng bật |
| Ngõ vào luôn bằng 1 | Nghi **dòng rò** của cảm biến hai dây |
| Ngõ ra tắt mà thiết bị nhận vẫn thấy tín hiệu | Nghi **dòng rò** transistor/triac |
| Module hỗn hợp | Máy nhỏ thì được; máy chạy liên tục thì cân nhắc thời gian dừng máy |
| Cách ly quang | Bảo vệ **thiết bị**, ⚠ không phải cách ly an toàn cho người |

---

## 9.11 Tự kiểm

1. Cảm biến PNP ghép với ngõ vào kiểu gì? Giải thích bằng chiều dòng điện, đừng học thuộc.
2. Nêu ba loại ngõ ra số và cho biết loại nào đóng cắt được tải AC.
3. ⭐ Van khí đóng cắt 2 lần mỗi sản phẩm, máy làm 1 200 sản phẩm mỗi ca, 2 ca mỗi ngày, 300 ngày mỗi
   năm. Tính số lần đóng cắt mỗi năm và kết luận nên dùng loại ngõ ra nào.
4. Vì sao ngõ ra rơ-le vẫn được dùng dù transistor nhanh hơn và bền hơn? Nêu ba trường hợp rơ-le là
   lựa chọn đúng.
5. ⭐ Giải thích vì sao "mỗi kênh 2 A" **không** có nghĩa là module 8 kênh chịu được 16 A. Con số nào
   phải tìm trong datasheet?
6. Một ngõ vào luôn bằng 1 dù cảm biến đã tắt; đo được gần 24 V. Nguyên nhân khả dĩ nhất là gì, và
   nêu ba cách chữa theo thứ tự ưu tiên.
7. Vì sao mọi tải cảm phải có mạch dập? Nêu loại mạch dập cho tải DC và cho tải AC, và hậu quả khi
   đấu diode ngược chiều.
8. Cách ly quang bảo vệ cái gì và **không** bảo vệ cái gì?
9. Nêu ưu và nhược của module hỗn hợp. Với máy sản xuất chạy liên tục, tiêu chí nào quan trọng hơn
   giá mua?
10. ⭐ Đèn trên cảm biến sáng khi có vật, nhưng bit trong PLC không lên. Nêu **hai** nguyên nhân khả
    dĩ khác nhau về bản chất và cách phân biệt chúng bằng phép đo.

> Câu 3, 5 và 10 là ba câu phân loại. Câu 5 là tinh thần của cả chương: **con số làm hỏng thiết bị
> thường không phải con số in to nhất trong datasheet.**

⚠⚠ **Bổ sung.** Ngõ ra transistor đã tắt trong chương trình, đèn module tắt, nhưng rơ-le nhỏ nối
vào nó **vẫn hút**. Giải thích nguyên nhân và nêu ba cách xử lý.

⚠ **Bổ sung.** Vì sao một cảm biến "vẫn nháy đèn đúng" mà PLC lại đếm thiếu? Làm sao kiểm?

---

### Chương tiếp theo

Chương 10 — **Vòng quét**. Bạn đã có phần cứng: CPU, module, cách tín hiệu đi vào đi ra. Chương sau
nói về **cách PLC chạy chương trình** — bốn giai đoạn lặp mãi mãi, và vì sao hiểu chúng là điều kiện
để hiểu mọi thứ còn lại của cuốn sách.

### Nguồn tham khảo chương 9

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: phân loại ngõ
  vào số (loại 1/2/3), ngưỡng điện áp và dòng, yêu cầu với ngõ ra, và các phép thử.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu chung với mạch điều
  khiển và với việc bảo vệ mạch.
- IEC 60947-5-1 — *Low-voltage switchgear and controlgear — Control circuit devices*: đặc tính tiếp
  điểm và loại tải, dùng khi tra tuổi thọ điện của ngõ ra rơ-le.
- **Datasheet module I/O của các hãng** (Siemens, Mitsubishi, Inovance, Rockwell, Omron, Beckhoff…) —
  dùng cho mọi số liệu cụ thể: dòng mỗi kênh, **dòng qua chân chung**, tuổi thọ tiếp điểm, dòng rò,
  thời gian lọc ngõ vào, kiểu sink/source. Đây là các con số **phải tra theo đúng mã sản phẩm**.
- Bảng I/O và mô tả trình tự của DP-01 — Phụ lục J.

> ⚡ **Về các con số trong chương này.** Sách cố ý ghi dải ("vài trăm mA", "vài ampe") thay vì con số
> chính xác, vì chúng khác nhau giữa các mã sản phẩm và đổi theo đời. Phép tính tuổi thọ ở mục 9.3
> dùng **số lần đóng cắt của máy** — con số này bạn tính được chính xác từ trình tự của mình — rồi so
> với **tuổi thọ điện trong datasheet của module cụ thể**. Đừng lấy con số của module này áp cho
> module khác.

<!-- SECTION: ch10_vong_quet -->
---
# Chương 10 — Vòng quét: mô hình tinh thần quan trọng nhất

> **Lát cắt máy mẫu:** 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 10.1 Bài toán: hai dòng lệnh giống hệt nhau, kết quả khác nhau

Một kỹ sư viết đoạn logic tạo xung một chu kỳ — mỗi lần nhấn nút chỉ cho ra đúng một xung, dù giữ nút
bao lâu. Đoạn logic hai dòng, ai nhìn cũng thấy đúng:

```text
Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
```

Chạy thử: hoạt động hoàn hảo.

Người khác bảo trì máy, sắp xếp lại chương trình cho gọn, **đổi thứ tự hai dòng**. Không sửa một ký tự
nào trong logic. Từ đó `M_StartPulse` **không bao giờ lên nữa**.

Không có lệnh nào sai. Không có tag nào gõ nhầm. Thứ thay đổi là một điều mà cả hai người đều chưa
hiểu: **PLC không chạy chương trình như bạn nghĩ**.

Chương này là mô hình tinh thần để hiểu chuyện đó — và nó là mô hình quan trọng nhất trong toàn bộ
cuốn sách. Gần như mọi lỗi "kỳ lạ" mà người mới gặp đều truy về đây.

---

## 10.2 Vòng quét hoạt động thế nào

PLC **không** phản ứng tức thời với ngõ vào. Nó chạy một vòng lặp vô tận, lặp đi lặp lại bốn giai đoạn.
Vòng đó gọi là **vòng quét** *(scan cycle)*.

![Bốn giai đoạn của vòng quét](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgMzYyJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM2Mic+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM2MicgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEwLjEg4oCUIELhu5FuIGdpYWkgxJFv4bqhbiBj4bunYSB2w7JuZyBxdcOpdDwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PSc1NicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QTEMgbOG6t3AgYuG7kW4gZ2lhaSDEkW/huqFuIG7DoHkgbcOjaSBtw6NpLiBWYW4gY2jhu4kgdGjhuq10IHPhu7EgbeG7nyDhu58gZ2lhaSDEkW/huqFuIDMsIGtow7RuZyBwaOG6o2kgbMO6YyBjaMawxqFuZyB0csOsbmggZ2hpIGzhu4duaC48L3RleHQ+DQo8cmVjdCB4PSczMCcgeT0nMTAwJyB3aWR0aD0nMTk1JyBoZWlnaHQ9JzExMCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzEyNycgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4xLiDEkOG7jEMgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMTI3JyB5PScxNTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+Y2jhu6VwIOG6o25oIHRvw6BuIGLhu5kgbmfDtSB2w6BvPC90ZXh0Pg0KPHRleHQgeD0nMTI3JyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+dsOgbyBi4buZIG5o4bubIG3hu5l0IGzGsOG7o3Q8L3RleHQ+DQo8bGluZSB4MT0nMjI4JyB5MT0nMTU1JyB4Mj0nMjMxJyB5Mj0nMTU1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPScyNDEuMCwxNTUuMCAyMzEuMCwxNjAuMCAyMzEuMCwxNTAuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nMjQ1JyB5PScxMDAnIHdpZHRoPScxOTUnIGhlaWdodD0nMTEwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nMzQyJyB5PScxMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjIuIENI4bqgWSBjaMawxqFuZyB0csOsbmg8L3RleHQ+DQo8dGV4dCB4PSczNDInIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz504burIHRyw6puIHh14buRbmcgZMaw4bubaTwvdGV4dD4NCjx0ZXh0IHg9JzM0MicgeT0nMTY5JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSR4buNYyDhuqNuaCwgZ2hpIOG6o25oPC90ZXh0Pg0KPGxpbmUgeDE9JzQ0MycgeTE9JzE1NScgeDI9JzQ0NicgeTI9JzE1NScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxwb2x5Z29uIHBvaW50cz0nNDU2LjAsMTU1LjAgNDQ2LjAsMTYwLjAgNDQ2LjAsMTUwLjAnIGZpbGw9JyMxQTFEMjEnLz4NCjxyZWN0IHg9JzQ2MCcgeT0nMTAwJyB3aWR0aD0nMTk1JyBoZWlnaHQ9JzExMCcgcng9JzMnIGZpbGw9JyNFQUYxRjYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjx0ZXh0IHg9JzU1NycgeT0nMTI2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEzJyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz4zLiBHSEkgbmfDtSByYTwvdGV4dD4NCjx0ZXh0IHg9JzU1NycgeT0nMTUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPsSR4bqpeSDhuqNuaCBuZ8O1IHJhPC90ZXh0Pg0KPHRleHQgeD0nNTU3JyB5PScxNjknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+cmEgbW9kdWxlIG3hu5l0IGzGsOG7o3Q8L3RleHQ+DQo8bGluZSB4MT0nNjU4JyB5MT0nMTU1JyB4Mj0nNjYxJyB5Mj0nMTU1JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2NzEuMCwxNTUuMCA2NjEuMCwxNjAuMCA2NjEuMCwxNTAuMCcgZmlsbD0nIzFBMUQyMScvPg0KPHJlY3QgeD0nNjc1JyB5PScxMDAnIHdpZHRoPScxOTUnIGhlaWdodD0nMTEwJyByeD0nMycgZmlsbD0nI0Y0RjVGNycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzEuNCcvPg0KPHRleHQgeD0nNzcyJyB5PScxMjYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTMnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdtaWRkbGUnPjQuIFZJ4buGQyBo4buHIHRo4buRbmc8L3RleHQ+DQo8dGV4dCB4PSc3NzInIHk9JzE1MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz50cnV54buBbiB0aMO0bmcsIHThu7EgY2jhuqluIMSRb8Ohbiw8L3RleHQ+DQo8dGV4dCB4PSc3NzInIHk9JzE2OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nbWlkZGxlJz5waOG7pWMgduG7pSBwaOG6p24gbeG7gW08L3RleHQ+DQo8bGluZSB4MT0nNzcyJyB5MT0nMjEwJyB4Mj0nNzcyJyB5Mj0nMjUyJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9Jzc3MicgeTE9JzI1MicgeDI9JzEyNycgeTI9JzI1Micgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScxMjcnIHkxPScyNTInIHgyPScxMjcnIHkyPScyMjUnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzEyNy4wLDIxNS4wIDEzMi4wLDIyNS4wIDEyMi4wLDIyNS4wJyBmaWxsPScjMUExRDIxJy8+DQo8dGV4dCB4PSc0MDEnIHk9JzI0MycgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzU2NUU2NicgdGV4dC1hbmNob3I9J21pZGRsZSc+bOG6t3AgbOG6oWkg4oCUIG3hu5dpIHbDsm5nIHbDoGkgbWlsaS1nacOieSB04bubaSB2w6BpIGNo4bulYyBtaWxpLWdpw6J5PC90ZXh0Pg0KPHJlY3QgeD0nMzAnIHk9JzI5Micgd2lkdGg9Jzg0MCcgaGVpZ2h0PSc0NCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQ0JyB5PSczMTknIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzQwMCcgZmlsbD0nIzdBNUIwOCcgdGV4dC1hbmNob3I9J3N0YXJ0Jz7imqAgIEdp4buvYSBnaWFpIMSRb+G6oW4gMSB2w6AgZ2lhaSDEkW/huqFuIDMsIGTDuSBj4bqjbSBiaeG6v24gbmdvw6BpIGtpYSBjw7MgxJHhu5VpIHRy4bqhbmcgdGjDoWksIFBMQyBjxaluZyBraMO0bmcgYmnhur90IOKAlCBuw7MgY2jhu4kgbmjDrG4g4bqjbmggxJHDoyBjaOG7pXAuPC90ZXh0Pg0KPC9zdmc+)

*Hình 10.1 — Bốn giai đoạn của vòng quét.*

**Giai đoạn 1 — Đọc ngõ vào.** PLC đọc trạng thái *tất cả* các ngõ vào **cùng một lúc** và cất vào một
vùng nhớ gọi là **ảnh ngõ vào** *(input process image)*. Sau khoảnh khắc này, dù cảm biến ngoài kia có
đổi trạng thái, PLC cũng không biết — nó chỉ nhìn vào ảnh đã chụp.

**Giai đoạn 2 — Chạy chương trình.** PLC thực thi từ dòng đầu tới dòng cuối, **theo thứ tự**. Mọi lệnh
đọc ngõ vào đều đọc từ ảnh, không đọc từ thiết bị thật. Mọi lệnh ghi ngõ ra đều ghi vào **ảnh ngõ ra**
*(output process image)*, không tác động thẳng ra module.

**Giai đoạn 3 — Ghi ngõ ra.** Toàn bộ ảnh ngõ ra được đẩy ra module một lượt. Đây là lúc van mới thực
sự mở, đèn mới thực sự sáng.

**Giai đoạn 4 — Việc hệ thống.** Xử lý truyền thông, tự chẩn đoán, cập nhật đồng hồ, phục vụ phần mềm
lập trình đang kết nối.

Rồi quay lại giai đoạn 1. Mãi mãi, cho tới khi ai đó chuyển CPU sang STOP hoặc mất điện.

### Vì sao lại thiết kế kiểu chụp ảnh

Có vẻ thừa: sao không đọc thẳng cảm biến mỗi khi cần? Ba lý do, và cả ba đều quan trọng:

**Thứ nhất — tính nhất quán.** Trong một vòng quét, `DI_BoardStn1` được đọc ở dòng 5 và dòng 200 luôn
cho **cùng một giá trị**. Nếu đọc thẳng thiết bị, cảm biến có thể đổi trạng thái giữa hai dòng, và bạn
sẽ có logic tự mâu thuẫn: cùng một chu kỳ mà chỗ này thấy có board, chỗ kia thấy không.

**Thứ hai — tốc độ.** Đọc một ô nhớ nhanh hơn hàng chục lần so với đi qua bus tới module I/O. Chương
trình đọc một ngõ vào hàng trăm lần thì chênh lệch này quyết định thời gian quét.

**Thứ ba — tính tất định** *(deterministic behaviour)*. Vòng quét luôn mất khoảng thời gian gần như
nhau. Nhờ vậy bạn **dự đoán được** hành vi của máy — điều mà một máy tính thông thường chạy hệ điều
hành đa nhiệm không hứa được.

> ⚡ **LƯU Ý**
> Ba từ cần phân biệt cho rõ, vì sách và tài liệu hãng dùng lẫn lộn: **ngõ vào vật lý** là cái chân
> trên module; **ảnh ngõ vào** là bản sao trong RAM; **tag** là cái tên bạn đặt để trỏ tới ảnh đó.
> Khi bạn viết `DI_BoardStn1` trong chương trình, bạn đang đọc **ảnh**, không phải chân.

### Truy cập trực tiếp — lối thoát hiểm

Mọi hãng đều cho phép **bỏ qua ảnh** và đọc/ghi thẳng module ngay giữa lúc chạy chương trình. Tên gọi
khác nhau tuỳ hãng — truy cập tức thời, truy cập trực tiếp, đọc ngoại vi — nhưng ý nghĩa như nhau.

Khi nào cần: khi vài mili-giây quyết định kết quả. Ví dụ: cắt tín hiệu cho một cơ cấu tốc độ cao ngay
giữa chu kỳ thay vì chờ tới cuối vòng quét.

Cái giá phải trả:

- **Mất tính nhất quán** — lý do thứ nhất ở trên bay mất cho đúng tín hiệu đó.
- **Chậm hơn** cho mỗi lần truy cập.
- **Khó đọc** — người bảo trì sau bạn sẽ ngạc nhiên vì sao một tín hiệu hành xử khác các tín hiệu còn lại.

> 💡 **MẸO**
> Nguyên tắc thực dụng: **mặc định dùng ảnh**. Chỉ dùng truy cập trực tiếp khi bạn đã đo được rằng độ
> trễ một vòng quét là vấn đề thật, và ghi comment ngay tại chỗ giải thích vì sao.

### Thời gian quét — con số bạn phải biết về máy của mình

**Thời gian quét** *(scan time)* là thời gian đi hết một vòng. Với một máy cỡ DP-01, con số điển hình
nằm trong khoảng vài mili-giây tới vài chục mili-giây, tuỳ CPU và độ lớn chương trình.

Cái gì làm thời gian quét phình lên:

| Nguyên nhân | Mức ảnh hưởng | Ghi chú |
|---|---|---|
| Chương trình dài thêm | Tuyến tính | Thêm gấp đôi lệnh thì gần gấp đôi thời gian |
| Vòng lặp trong Structured Text | **Rất lớn, khó lường** | Xem Chương 20 — đây là nguyên nhân treo CPU phổ biến nhất |
| Khối truyền thông (đọc/ghi qua mạng) | Lớn | Nhiều khối chờ phản hồi từ thiết bị khác |
| Chuyển khối dữ liệu lớn | Trung bình | Sao chép mảng lớn mỗi vòng quét là lãng phí |
| Địa chỉ gián tiếp / con trỏ | Trung bình | Chương 19 |
| Tính toán số thực nhiều | Trung bình | Phụ thuộc CPU có đơn vị dấu phẩy động không |
| Nhiều I/O phân tán *(remote I/O)* | Lớn | Dữ liệu phải đi qua mạng — xem Chương 8 |

Mọi hãng đều cho xem thời gian quét hiện tại, nhỏ nhất và **lớn nhất** trong phần mềm lập trình. Con số
đáng quan tâm là **lớn nhất**, không phải trung bình — vì máy sẽ hỏng vào đúng lúc chậm nhất.

> 💡 **MẸO**
> Ghi lại thời gian quét lớn nhất **ngay khi máy vừa chạy tốt**, và dán con số đó vào tài liệu bàn giao.
> Sáu tháng sau, khi có người thêm chức năng và máy bắt đầu hành xử lạ, con số cũ là bằng chứng đầu tiên.

### Watchdog — cái phanh cuối cùng

Mỗi PLC có một bộ đếm giám sát gọi là **watchdog**. Nếu một vòng quét vượt quá giới hạn cho phép, CPU
kết luận chương trình đã mất kiểm soát và **tự chuyển sang trạng thái lỗi**.

Điều gì xảy ra khi watchdog kích: CPU dừng thực thi, và các ngõ ra chuyển về **trạng thái đã cấu hình
trước** — thường là tắt hết, nhưng cấu hình được. Đây không phải chi tiết kỹ thuật vụn vặt:

> ⚠ **NGUY HIỂM**
> Watchdog kích nghĩa là **toàn bộ logic của bạn ngừng chạy trong khi máy vẫn còn năng lượng** — khí
> nén còn trong ống, động cơ còn quán tính, cơ cấu còn ở tư thế dở dang. Đây chính là một trong những
> lý do **mạch dừng khẩn cấp không được đi qua logic PLC thường** (Chương 47): khi CPU chết, logic chết
> theo, còn mối nguy thì không.

---

## 10.3 Trên máy mẫu DP-01

Lấy một đoạn thật từ lát cắt 1 của DP-01: board tới vị trí trạm keo thì dừng chuyền và nâng chặn.

```text
// ── Dòng 1 ──────────────────────────────────────────────
// Có board tại trạm 1 → yêu cầu dừng chuyền
DI_BoardStn1                         →  M_Stn1Occupied

// ── Dòng 2 ──────────────────────────────────────────────
// Chuyền chạy khi được phép chạy VÀ trạm 1 chưa có board
M_RunEnable  AND  NOT M_Stn1Occupied →  DO_ConvRun

// ── Dòng 3 ──────────────────────────────────────────────
// Nâng chặn khi trạm 1 có board
M_Stn1Occupied                       →  DO_Stop1Vlv
```

Bây giờ theo dõi từng vòng quét khi một board đi tới. Giả sử thời gian quét 5 ms.

| Vòng quét | Giai đoạn 1 đọc được | Dòng 1 | Dòng 2 | Dòng 3 | Giai đoạn 3 ghi ra |
|---|---|---|---|---|---|
| N | `DI_BoardStn1` = 0 | `M_Stn1Occupied` = 0 | `DO_ConvRun` = 1 | `DO_Stop1Vlv` = 0 | chuyền chạy |
| N+1 | `DI_BoardStn1` = **1** | = **1** | = **0** | = **1** | chuyền dừng, chặn lên |
| N+2 | = 1 | = 1 | = 0 | = 1 | giữ nguyên |

Ba điều rút ra, và điều thứ ba là điều quan trọng:

**Một — phản ứng không tức thời.** Board che cảm biến vào một thời điểm bất kỳ trong vòng quét N, nhưng
chuyền chỉ dừng ở cuối vòng N+1. Độ trễ thực tế nằm trong khoảng **0 đến 2 lần thời gian quét**, cộng
thêm thời gian lọc của ngõ vào phần cứng. Với 5 ms thì là 0–10 ms — không đáng kể so với quán tính cơ khí.

**Hai — thứ tự dòng ở đây không quan trọng.** Dòng 2 và dòng 3 đều đọc `M_Stn1Occupied` do dòng 1 ghi.
Nếu ai đó đảo dòng 1 xuống cuối, dòng 2 và 3 sẽ đọc giá trị của **vòng quét trước** → toàn bộ phản ứng
chậm thêm đúng một vòng quét. Với đoạn này, 5 ms trễ thêm là vô hại.

**Ba — nhưng nó *sẽ* quan trọng ở chỗ khác.** Đó chính là bài toán mở đầu chương. Xem mục 10.4.

> ⚡ **LƯU Ý**
> Đừng rút ra kết luận "thứ tự dòng không quan trọng". Kết luận đúng là: **thứ tự dòng quyết định một
> tín hiệu được nhìn thấy ở vòng quét này hay vòng quét sau** — và có những loại logic mà sự khác biệt
> một vòng quét làm chúng hỏng hoàn toàn, chứ không phải chỉ chậm đi.

---

## 10.4 Bẫy thường gặp

### 🔍 BẪY 1 — Đảo thứ tự dòng làm hỏng logic tạo xung

Đây là bài toán mở đầu chương. Giờ giải thích được rồi.

```text
Dòng 1:   DI_StartPB  AND  NOT M_StartMem   →   M_StartPulse
Dòng 2:   DI_StartPB                        →   M_StartMem
```

**Thứ tự đúng (1 rồi 2).** Nút vừa được nhấn ở vòng quét N:

| | Dòng 1 tính | Dòng 2 tính | Kết quả |
|---|---|---|---|
| Vòng N | `1 AND NOT 0` = **1** → `M_StartPulse` = 1 | `M_StartMem` = 1 | ✅ xung ra |
| Vòng N+1 | `1 AND NOT 1` = 0 → `M_StartPulse` = 0 | `M_StartMem` = 1 | xung tắt |

Đúng một vòng quét có xung. Chính xác như thiết kế.

**Thứ tự đảo (2 rồi 1).** Cùng tình huống:

| | Dòng 2 tính trước | Dòng 1 tính sau | Kết quả |
|---|---|---|---|
| Vòng N | `M_StartMem` = **1** | `1 AND NOT 1` = **0** | ❌ không bao giờ có xung |

`M_StartMem` đã bị đặt lên **ngay trong cùng vòng quét**, trước khi dòng 1 kịp đọc nó. Điều kiện
`NOT M_StartMem` không bao giờ đúng nữa.

**Bài học:** khi một dòng ghi vào bit mà dòng khác đọc, **thứ tự trở thành một phần của logic**. Nó
không còn là chuyện sắp xếp cho gọn.

> 💡 **MẸO**
> Trong thực tế, đừng tự dựng mạch tạo xung bằng hai dòng như trên — mọi hãng đều có lệnh bắt sườn
> *(edge detection)* sẵn, ổn định hơn và không phụ thuộc thứ tự (Chương 16). Ví dụ trên có mặt ở đây
> vì nó **phơi bày cơ chế**, không phải vì nó là cách nên làm.

### 🔍 BẪY 2 — Xung ngắn hơn vòng quét biến mất hoàn toàn

PLC chỉ nhìn ngõ vào **một lần mỗi vòng quét**. Một xung xuất hiện rồi tắt hẳn giữa hai lần nhìn thì
**PLC không hề biết nó đã xảy ra**. Không phải "bắt trễ" — mà là **không tồn tại**.

![Xung ngắn hơn vòng quét bị bỏ lỡ](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgMzgwJyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM4MCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzM4MCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDEwLjIg4oCUIFbDrCBzYW8geHVuZyBuZ+G6r24gaMahbiB2w7JuZyBxdcOpdCBiaeG6v24gbeG6pXQgaG/DoG4gdG/DoG48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+UExDIGNo4buJIG5ow6xuIG5nw7UgdsOgbyBt4buZdCBs4bqnbiBt4buXaSB2w7JuZyBxdcOpdC4gWHVuZyBu4bqxbSBs4buNdCBnaeG7r2EgaGFpIGzhuqduIG5ow6xuIHRow6wgUExDIGtow7RuZyBo4buBIGJp4bq/dCBuw7MgxJHDoyB44bqjeSByYS48L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMTE0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlRo4budaSDEkWnhu4NtIFBMQzwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxMzAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+xJHhu41jIG5nw7UgdsOgbzwvdGV4dD4NCjxsaW5lIHgxPScxMzAnIHkxPScxMTAnIHgyPSc4NjAnIHkyPScxMTAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScxLjQnLz4NCjxsaW5lIHgxPScxNTAnIHkxPScxMDEnIHgyPScxNTAnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PScxNTAnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9JzIzOCcgeTE9JzEwMScgeDI9JzIzOCcgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzIzOCcgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nMzI2JyB5MT0nMTAxJyB4Mj0nMzI2JyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nMzI2JyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc0MTQnIHkxPScxMDEnIHgyPSc0MTQnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PSc0MTQnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9JzUwMicgeTE9JzEwMScgeDI9JzUwMicgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzUwMicgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nNTkwJyB5MT0nMTAxJyB4Mj0nNTkwJyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nNTkwJyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjxsaW5lIHgxPSc2NzgnIHkxPScxMDEnIHgyPSc2NzgnIHkyPScxMTknIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8Y2lyY2xlIGN4PSc2NzgnIGN5PScxMTAnIHI9JzMuNScgZmlsbD0nIzFBMUQyMScvPg0KPGxpbmUgeDE9Jzc2NicgeTE9JzEwMScgeDI9Jzc2NicgeTI9JzExOScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9Jzc2NicgY3k9JzExMCcgcj0nMy41JyBmaWxsPScjMUExRDIxJy8+DQo8bGluZSB4MT0nODU0JyB5MT0nMTAxJyB4Mj0nODU0JyB5Mj0nMTE5JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGNpcmNsZSBjeD0nODU0JyBjeT0nMTEwJyByPSczLjUnIGZpbGw9JyMxQTFEMjEnLz4NCjx0ZXh0IHg9JzUwNScgeT0nODgnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdtaWRkbGUnPuKGkCBt4buXaSB24bqhY2ggPSBt4buZdCBs4bqnbiBjaOG7pXAg4bqjbmggbmfDtSB2w6BvICjEkeG6p3UgbeG7l2kgdsOybmcgcXXDqXQpIOKGkjwvdGV4dD4NCjx0ZXh0IHg9JzI0JyB5PScxODQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzJFN0Q0RicgdGV4dC1hbmNob3I9J3N0YXJ0Jz5YdW5nIETDgEk8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nMjAwJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+ZMOgaSBoxqFuIDEgdsOybmcgcXXDqXQ8L3RleHQ+DQo8bGluZSB4MT0nMTMwJyB5MT0nMjE2JyB4Mj0nMjY4JyB5Mj0nMjE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzI2OCcgeTE9JzIxNicgeDI9JzI2OCcgeTI9JzE3OCcgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPScyNjgnIHkxPScxNzgnIHgyPSc1MjInIHkyPScxNzgnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nNTIyJyB5MT0nMTc4JyB4Mj0nNTIyJyB5Mj0nMjE2JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzUyMicgeTE9JzIxNicgeDI9Jzg2MCcgeTI9JzIxNicgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxjaXJjbGUgY3g9JzMyNicgY3k9JzE3OCcgcj0nNScgZmlsbD0nIzJFN0Q0RicvPg0KPGNpcmNsZSBjeD0nNDE0JyBjeT0nMTc4JyByPSc1JyBmaWxsPScjMkU3RDRGJy8+DQo8Y2lyY2xlIGN4PSc1MDInIGN5PScxNzgnIHI9JzUnIGZpbGw9JyMyRTdENEYnLz4NCjx0ZXh0IHg9JzUzNicgeT0nMTgyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjMkU3RDRGJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKckyBjw7Mgw610IG5o4bqldCBt4buZdCB24bqhY2ggcsahaSB2w6BvIHh1bmcg4oaSIGLhuq90IMSRxrDhu6NjPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzI3OScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMS41JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPlh1bmcgTkfhuq5OPC90ZXh0Pg0KPHRleHQgeD0nMjQnIHk9JzI5NScgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPm5n4bqvbiBoxqFuIDEgdsOybmcgcXXDqXQ8L3RleHQ+DQo8bGluZSB4MT0nMTMwJyB5MT0nMzExJyB4Mj0nMzUyJyB5Mj0nMzExJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM1MicgeTE9JzMxMScgeDI9JzM1MicgeTI9JzI3Mycgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxsaW5lIHgxPSczNTInIHkxPScyNzMnIHgyPSczODYnIHkyPScyNzMnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScyJy8+DQo8bGluZSB4MT0nMzg2JyB5MT0nMjczJyB4Mj0nMzg2JyB5Mj0nMzExJyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMicvPg0KPGxpbmUgeDE9JzM4NicgeTE9JzMxMScgeDI9Jzg2MCcgeTI9JzMxMScgc3Ryb2tlPScjMUExRDIxJyBzdHJva2Utd2lkdGg9JzInLz4NCjxyZWN0IHg9JzM1MicgeT0nMjY1JyB3aWR0aD0nMzQnIGhlaWdodD0nNTQnIGZpbGw9JyNCMDNBMkUnIG9wYWNpdHk9JzAuMTAnLz4NCjxsaW5lIHgxPSczNTInIHkxPScyNjUnIHgyPSczNTInIHkyPSczMTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjxsaW5lIHgxPSczODYnIHkxPScyNjUnIHgyPSczODYnIHkyPSczMTknIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScxJyBzdHJva2UtZGFzaGFycmF5PSczLDMnLz4NCjx0ZXh0IHg9JzQwMCcgeT0nMjc3JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExJyBmb250LXdlaWdodD0nNjAwJyBmaWxsPScjQjAzQTJFJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPuKclyBraMO0bmcgduG6oWNoIG7DoG8gcsahaSB2w6BvIHh1bmcg4oaSIFBMQyBLSMOUTkcgaOG7gSBiaeG6v3QgbsOzIMSRw6MgeOG6o3kgcmE8L3RleHQ+DQo8bGluZSB4MT0nMTUwJyB5MT0nMTIwJyB4Mj0nMTUwJyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPScyMzgnIHkxPScxMjAnIHgyPScyMzgnIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9JzMyNicgeTE9JzEyMCcgeDI9JzMyNicgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8bGluZSB4MT0nNDE0JyB5MT0nMTIwJyB4Mj0nNDE0JyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPSc1MDInIHkxPScxMjAnIHgyPSc1MDInIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9JzU5MCcgeTE9JzEyMCcgeDI9JzU5MCcgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8bGluZSB4MT0nNjc4JyB5MT0nMTIwJyB4Mj0nNjc4JyB5Mj0nMzIwJyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMC44JyBzdHJva2UtZGFzaGFycmF5PScyLDQnLz4NCjxsaW5lIHgxPSc3NjYnIHkxPScxMjAnIHgyPSc3NjYnIHkyPSczMjAnIHN0cm9rZT0nIzlBQTNBQicgc3Ryb2tlLXdpZHRoPScwLjgnIHN0cm9rZS1kYXNoYXJyYXk9JzIsNCcvPg0KPGxpbmUgeDE9Jzg1NCcgeTE9JzEyMCcgeDI9Jzg1NCcgeTI9JzMyMCcgc3Ryb2tlPScjOUFBM0FCJyBzdHJva2Utd2lkdGg9JzAuOCcgc3Ryb2tlLWRhc2hhcnJheT0nMiw0Jy8+DQo8dGV4dCB4PScyNCcgeT0nMzUyJyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzExLjUnIGZvbnQtd2VpZ2h0PSc2MDAnIGZpbGw9JyMxQTFEMjEnIHRleHQtYW5jaG9yPSdzdGFydCc+xJBp4buBdSBraeG7h24gY2jhuq9jIGNo4bqvbiBi4bqvdCDEkcaw4bujYzogIHh1bmcgID4gIHRo4budaSBnaWFuIHF1w6l0ICArICB0aOG7nWkgZ2lhbiBs4buNYyBuZ8O1IHbDoG8gICAodGjhu7FjIGjDoG5oIGzhuqV5IGjhu4cgc+G7kSBhbiB0b8OgbiAyIGzhuqduKTwvdGV4dD4NCjwvc3ZnPg==)

*Hình 10.2 — Cùng một cảm biến, hai độ dài xung, hai số phận. Xung ngắn không bị "bắt trễ" — nó không tồn tại đối với PLC.*

Điều kiện để chắc chắn bắt được một xung:

> 📐 **Xung phải kéo dài hơn:  thời gian quét  +  thời gian lọc ngõ vào**
>
> Thực hành nên lấy hệ số an toàn 2 lần. Điều kiện áp dụng: ngõ vào đọc qua ảnh (không dùng truy cập
> trực tiếp), chương trình chạy trong tác vụ chu kỳ thông thường.

Đưa số vào cho cụ thể — chuyền của DP-01 chạy tối đa 20 m/phút, tức 333 mm/s:

| Vật thể qua cảm biến | Thời gian che | So với quét 5 ms | Kết luận |
|---|---|---|---|
| Board dài 100 mm | 300 ms | gấp 60 lần | ✅ an toàn tuyệt đối |
| Khe hở 30 mm giữa hai board | 90 ms | gấp 18 lần | ✅ an toàn |
| Vấu định vị 5 mm | 15 ms | gấp 3 lần | ⚠ mỏng manh — nếu thời gian quét tăng thì mất |
| Xung encoder ở tốc độ cao | dưới 1 ms | nhỏ hơn | ❌ **chắc chắn mất** |

Nói thẳng: **với chuyền chậm như DP-01, vòng quét không phải vấn đề.** Nhiều tài liệu doạ người mới về
chuyện này rồi đưa ví dụ phi thực tế. Chỗ nó cắn thật là khi tần số tín hiệu lên tới hàng trăm Hz trở
lên — đếm sản phẩm trên chuyền tốc độ cao, đọc encoder, đo xung lưu lượng. Lúc đó không có cách nào
chữa bằng phần mềm: phải dùng **bộ đếm tốc độ cao** *(high-speed counter, HSC)* — phần cứng đếm độc lập,
không phụ thuộc vòng quét. Chương 18.

> ⚡ **LƯU Ý**
> Hàng thứ ba trong bảng là hàng nguy hiểm nhất — **mỏng manh chứ không sai**. Nó chạy tốt lúc nghiệm
> thu, rồi hỏng sáu tháng sau khi có người thêm chức năng làm thời gian quét tăng từ 5 ms lên 20 ms.
> Không ai nghĩ tới việc liên hệ hai chuyện đó với nhau. Đây là lý do mục 10.2 khuyên ghi lại thời gian
> quét lúc bàn giao.

### 🔍 BẪY 3 — Tưởng lệnh là kết quả

Đây là bẫy đặc trưng của **lộ trình C** (người từ lập trình phần mềm sang), và nó không hẳn là bẫy về
vòng quét — nhưng vòng quét là chỗ nó lộ ra.

Trong phần mềm, gọi một hàm xong là việc đã xong. Trong máy:

```iecst
DO_Clamp1Vlv := TRUE;    // ra lệnh nâng kẹp
// … dòng ngay sau, cùng vòng quét:
// kẹp ĐÃ nâng chưa?  →  CHƯA. Van còn chưa được ghi ra module.
```

Ở thời điểm dòng lệnh tiếp theo chạy:

- Ngõ ra vật lý **chưa** được ghi — việc đó xảy ra ở giai đoạn 3.
- Van **chưa** mở.
- Khí **chưa** vào xy-lanh.
- Xy-lanh **chưa** di chuyển — mất hàng trăm mili-giây.

Cách viết đúng là chờ **tín hiệu phản hồi** từ cảm biến xác nhận, kèm timeout để báo lỗi nếu quá lâu:

```iecst
// Ra lệnh, rồi chuyển bước CHỈ KHI cảm biến xác nhận
DO_Clamp1Vlv := TRUE;
IF DI_Clamp1Up THEN
    Step := Step + 1;        // kẹp đã lên thật → đi tiếp
END_IF;
// timeout của bước xử lý riêng — xem Chương 26
```

Nguyên tắc này quan trọng tới mức nó có chương riêng: **giám sát phản hồi thay vì tin lệnh** (Chương 48).
Và cách làm sai kinh điển — thay cảm biến phản hồi bằng một timer "chờ 2 giây chắc kẹp xong rồi" — được
mổ xẻ ở Chương 17.

### 🔍 BẪY 4 — Cuộn dây trùng: hai chỗ cùng ghi một ngõ ra

Nếu hai dòng khác nhau cùng ghi vào `DO_ConvRun`, thì **dòng chạy sau thắng** — mỗi vòng quét. Dòng
chạy trước coi như không tồn tại, vì giá trị nó ghi vào ảnh bị đè trước khi ảnh được đẩy ra module.

Người mới hay tạo lỗi này khi thêm một điều kiện dừng ở cuối chương trình mà quên rằng đầu chương trình
đã có một dòng điều khiển cùng ngõ ra đó. Triệu chứng: **điều kiện mới có vẻ không có tác dụng** — hoặc
tệ hơn, ngõ ra nhấp nháy theo cách không giải thích được.

Đây là lỗi **cuộn dây trùng** *(double coil)*. Chương 15 nói kỹ, kèm cách phát hiện và cách viết lại cho
đúng. Nhắc ở đây vì nguyên nhân gốc là cơ chế ảnh ngõ ra của chương này.

### 🔍 BẪY 5 — Tranh chấp giữa hai khối chương trình

Khi chương trình lớn lên, bạn sẽ tách nó thành nhiều khối *(program organization unit, POU)*. Nếu khối
A ghi một bit mà khối B đọc, thì **thứ tự gọi hai khối quyết định B thấy giá trị của vòng quét này hay
vòng trước**.

Đây là phiên bản phóng to của Bẫy 1, và nó khó thấy hơn nhiều — vì hai khối có thể nằm ở hai file khác
nhau, do hai người viết, cách nhau sáu tháng.

Nếu bạn còn dùng nhiều **tác vụ** *(task)* chạy ở chu kỳ khác nhau thì tình hình phức tạp thêm: một tác
vụ nhanh có thể đọc dữ liệu do tác vụ chậm ghi dở. Chương 27 (kiến trúc chương trình nhiều trạm) xử lý
bài toán này một cách có hệ thống.

> 💡 **MẸO**
> Quy tắc đơn giản, dùng được ngay: **mỗi bit chỉ được ghi ở đúng một nơi.** Nếu bạn thấy mình cần ghi
> một bit từ hai chỗ, gần như chắc chắn thiết kế đang sai — hãy quay lại Chương 25 và mô hình hoá bằng
> trạng thái thay vì bằng cờ rải rác.

---

## 10.5 Khác biệt giữa các hãng

Cơ chế bốn giai đoạn là **giống nhau ở mọi hãng** — đây là nguyên lý, không phải lựa chọn thiết kế
riêng. Nhưng chi tiết thì khác, và những khác biệt sau **có ảnh hưởng thật** khi bạn chuyển hệ.

| Khía cạnh | Siemens (S7-1200/1500) | Mitsubishi (FX5U / iQ-R) | Rockwell (Logix) | CODESYS / TwinCAT |
|---|---|---|---|---|
| **Tên gọi ảnh ngõ vào/ra** | *Process image* — PII (vào) và PIQ (ra) | Làm mới ở **xử lý END** của mỗi vòng quét | ⭐ Xem hàng riêng bên dưới | I/O gán vào **tác vụ**, mỗi tác vụ tự làm mới phần của nó |
| **Truy cập trực tiếp, bỏ qua ảnh** | Hậu tố `:P` trên địa chỉ, ví dụ `%I0.0:P` | Lệnh làm mới (`RFS` ở dòng FX); thiết bị truy cập trực tiếp ở iQ-R | Đọc/ghi tag I/O trực tiếp; có lệnh làm mới tức thời | Tuỳ cấu hình ánh xạ I/O của tác vụ |
| **Chạy theo tác vụ hay tuần tự** | Chương trình chu kỳ trong OB1; thêm OB ngắt chu kỳ khi cần | Chương trình chính quét tuần tự; có đặt **quét hằng số** *(constant scan)* | ⭐ **Bắt buộc khai báo tác vụ**: liên tục, định kỳ, hoặc theo sự kiện | **Bắt buộc khai báo tác vụ** và chu kỳ ngay từ đầu |
| **Giám sát thời gian quét** | *Cycle monitoring time*, đặt trong thuộc tính CPU | Đặt trong tham số PLC; có lệnh `WDT` để nạp lại trong vòng quét dài | **Watchdog riêng cho từng tác vụ** | Watchdog theo từng tác vụ |
| ⚠ **Ngõ ra khi CPU lỗi/STOP** | Cấu hình từng kênh: giữ giá trị cuối hoặc dùng **giá trị thay thế** | Cấu hình giữ hoặc xoá ngõ ra | Cấu hình từng module theo **Program Mode** và **Fault Mode** | Tuỳ cấu hình phần cứng |

### ⭐ Điểm khác biệt lớn nhất: Rockwell không đồng bộ I/O với vòng quét

Mô hình bốn giai đoạn ở mục 10.2 mô tả đúng cách **phần lớn** PLC làm việc. Dòng Logix của Rockwell
(ControlLogix, CompactLogix) làm khác, và khác ở chỗ quan trọng:

> **I/O được trao đổi theo chu kỳ riêng của nó — RPI *(Requested Packet Interval)* — không đồng bộ
> với lúc chương trình chạy.**

Hệ quả cho người lập trình:

- Không còn "một lần chụp ảnh cho cả vòng quét". Giá trị một ngõ vào **có thể đổi giữa chừng** trong
  lúc chương trình đang chạy, nếu bạn đọc nó ở hai chỗ khác nhau.
- Muốn có ảnh nhất quán, phải **tự sao chép** giá trị I/O vào biến ở đầu chương trình rồi dùng bản
  sao đó — điều mà các hệ khác làm sẵn cho bạn.
- Thời gian đáp ứng phụ thuộc **cả** chu kỳ tác vụ **và** RPI, chứ không chỉ thời gian quét.

Đây không phải điểm hay hoặc dở — nó là một đánh đổi thiết kế khác. Nhưng nếu bạn học vòng quét trên
một hệ rồi chuyển sang Logix mà không biết điều này, bạn sẽ gặp lỗi khó hiểu và đi tìm nhầm chỗ.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

> ⚠ **NGUY HIỂM**
> Dòng "hành vi ngõ ra khi CPU vào lỗi" trong bảng trên là dòng phải kiểm tra bằng tài liệu **và bằng
> thử nghiệm thật** trước khi bàn giao máy. Giả định sai ở đây nghĩa là bạn không biết cỗ máy sẽ ở
> trạng thái nào khi CPU chết. Chương 48 và Chương 52 quay lại điểm này.

---

## 10.6 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Bốn giai đoạn của vòng quét | **Đọc ảnh vào → chạy chương trình → ghi ảnh ra → việc hệ thống** |
| PLC nhìn ngõ vào mấy lần một vòng | ⭐ **Một lần**, ở đầu vòng — giữa chừng nó không biết gì |
| ⚠ Xung ngắn hơn một vòng quét | ⭐ **Mất hoàn toàn** — cần bắt cạnh hoặc bộ đếm tốc độ cao (Chương 18) |
| ⭐⭐ Vì sao thứ tự nấc thang đổi kết quả | Nấc sau đọc **giá trị nấc trước vừa ghi**, trong **cùng** một vòng |
| Truy cập trực tiếp dùng khi nào | ⚠ **Chỉ khi đã đo được** rằng độ trễ một vòng quét là không chấp nhận được |
| ⚠⚠ Watchdog kích thì | **Mọi ngõ ra tắt cùng lúc, giữa chu trình** — kiểu dừng tệ nhất |
| Thời gian quét con số nào quan trọng | ⭐ **Lớn nhất**, không phải trung bình |
| Chương trình phình ra thì | Quét dài ra → biên an toàn của mọi tính toán thời gian **hẹp lại** |
| Hai POU cùng ghi một biến | ⚠ **Tranh chấp** — kết quả phụ thuộc thứ tự gọi, rất khó tái hiện |

---

## 10.7 Tự kiểm

Làm được những việc sau thì coi như hiểu chương này:

1. **Vẽ lại vòng quét bằng lời**, không nhìn sách, nêu đủ bốn giai đoạn và nói được giai đoạn nào là
   lúc van thật sự mở.
2. **Giải thích bài toán mở đầu chương** cho một người khác nghe — vì sao đảo hai dòng làm mạch tạo
   xung chết hẳn chứ không phải chỉ chậm đi.
3. Cho thời gian quét 8 ms và ngõ vào có thời gian lọc 1 ms: **xung ngắn nhất chắc chắn bắt được là
   bao nhiêu?** Nếu tín hiệu cần bắt là 3 ms thì bạn làm gì?
4. Chỉ ra **ba nguyên nhân** làm thời gian quét phình lên, và nói cái nào nguy hiểm nhất — vì sao.
5. Nói được **điều gì xảy ra với các ngõ ra khi watchdog kích**, và vì sao điều đó liên quan tới thiết
   kế mạch an toàn.
6. Trong đoạn code DP-01 ở mục 10.3, nếu đảo dòng 1 xuống cuối thì **hậu quả là gì** — và vì sao hậu
   quả đó khác hẳn hậu quả ở Bẫy 1.

Câu 3 và câu 6 là hai câu phân loại. Trả lời được cả hai nghĩa là bạn đã có mô hình tinh thần đúng, chứ
không phải chỉ thuộc bốn giai đoạn.

---

### Chương tiếp theo

**Chương 11 — Bộ nhớ, biến & kiểu dữ liệu.** Chương này đã nói tới "ảnh ngõ vào" và "bit" mà chưa nói
chúng nằm ở đâu trong bộ nhớ, sống được bao lâu, và mất điện thì còn không. Chương 11 trả lời.

---

### Nguồn tham khảo chương 10

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages* — mô hình thực thi và khái
  niệm tác vụ. *(tiêu chuẩn có bản quyền; chương này chỉ diễn giải ở mức khái niệm)*
- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests* — đặc tính ngõ vào,
  thời gian lọc.
- Tài liệu hãng về tác vụ, chương trình và chu kỳ thực thi — dùng để đối chiếu khác biệt ở mục 10.5;
  số hiệu cụ thể ghi trong Phụ lục A1.
- Số liệu chuyền DP-01 (20 m/phút, kích thước board) lấy từ hồ sơ máy mẫu — Phụ lục J.

> ⚡ Mọi con số thời gian quét trong chương là **bậc độ lớn điển hình**, không phải thông số của một
> CPU cụ thể. Thời gian quét thật phải đo trên đúng máy của bạn.

<!-- SECTION: ch11_bo_nho_bien_va_kieu_du_lieu -->
---
# Chương 11 — Bộ nhớ, biến & kiểu dữ liệu

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 11.1 Bài toán: một tag, hai thiết bị

Một cỗ máy chạy ổn định hai năm. Người bảo trì thêm một cảm biến kiểm tra, cắm thêm một module vào
khe trống **ở giữa** rack, cập nhật cấu hình phần cứng, nạp lại chương trình.

Máy chạy. Nhưng bây giờ khi trình tự ra lệnh nâng kẹp, **van tra keo mở**.

Nguyên nhân: chương trình dùng **địa chỉ tuyệt đối** — `%Q0.3`, `%Q0.4`… Thêm module vào giữa làm địa
chỉ của mọi module phía sau dịch đi một khoảng. `%Q0.3` bây giờ trỏ vào một chân khác. Chương trình
biên dịch không lỗi, CPU chạy không báo gì, và mỗi lệnh ngõ ra đang điều khiển nhầm thiết bị.

Nếu chương trình dùng **tag có tên**, việc thêm module chỉ cần sửa ánh xạ ở một chỗ, và mọi dòng lệnh
gọi `DO_Clamp1Vlv` vẫn trỏ đúng cái van đó.

Chương này về cách dữ liệu được đặt tên, được phân loại, và được tổ chức — ba thứ quyết định chương
trình của bạn dễ đọc hay khó đọc, dễ sửa hay dễ hỏng.

---

## 11.2 Kiểu dữ liệu — bảng phải thuộc

| Kiểu | Độ rộng | Dải | Dùng cho |
|---|---|---|---|
| `BOOL` | 1 bit | đúng / sai | Mọi tín hiệu số, cờ, kết quả so sánh |
| `BYTE` | 8 bit | — | **Nhóm 8 bit**, không phải số |
| `WORD` | 16 bit | — | **Nhóm 16 bit**, không phải số |
| `DWORD` | 32 bit | — | **Nhóm 32 bit** |
| `SINT` | 8 bit | −128 … 127 | Ít dùng |
| `INT` | 16 bit | −32 768 … 32 767 | ⚠ Số nguyên thông dụng — **rất dễ tràn** |
| `DINT` | 32 bit | ≈ ±2,1 tỉ | Bộ đếm tích luỹ, thời gian tính bằng mili-giây |
| `UINT` | 16 bit | 0 … 65 535 | Khi chắc chắn không âm |
| `REAL` | 32 bit | ≈ ±3,4 × 10³⁸, khoảng 7 chữ số có nghĩa | Đại lượng vật lý có phần lẻ |
| `LREAL` | 64 bit | rộng và chính xác hơn nhiều | Khi `REAL` không đủ chính xác |
| `TIME` | — | viết `T#2S`, `T#500MS` | Tham số của timer |
| `STRING` | thay đổi | chuỗi ký tự | Mã sản phẩm, bản tin — hay gặp khi nối mạng (Chương 42) |

### ⭐ `WORD` không phải `INT` — và nhầm chúng là lỗi thật

Hai kiểu này cùng chiếm 16 bit, nên người mới hay coi chúng như nhau. Chúng **khác nhau về ý nghĩa**:

| | `INT` | `WORD` |
|---|---|---|
| Là gì | Một **con số** có dấu | Một **nhóm 16 bit** |
| Phép hợp lệ | Cộng, trừ, nhân, chia, so sánh lớn/nhỏ | AND, OR, XOR, dịch bit, tách từng bit |
| Bit cao nhất nghĩa là | **Dấu âm** | Chỉ là bit thứ 16, không có nghĩa đặc biệt |
| Giá trị `1111 1111 1111 1111` | **−1** | Mười sáu bit đều bằng 1 |

Hàng cuối là chỗ gây bất ngờ nhất. Cùng một mẫu bit, đọc theo `INT` ra `−1`, đọc theo `WORD` ra một
nhóm bit toàn 1. Nếu bạn nhận một từ trạng thái từ thiết bị khác và khai báo nó là `INT`, bạn sẽ thấy
những con số âm vô lý — trong khi thật ra mỗi bit trong đó là một cờ trạng thái riêng.

> **Quy tắc: cái gì là SỐ thì khai `INT`/`DINT`; cái gì là TẬP CỜ thì khai `WORD`.**
> Từ trạng thái thiết bị, mặt nạ bit, mã lỗi dạng bit — đều là `WORD`.

### ⚠ Hai bẫy sẽ gặp lại ở Chương 19

Nêu ở đây để bạn biết chúng tồn tại; Chương 19 mổ xẻ đầy đủ.

- **Tràn số nguyên** *(overflow)*: `INT` chạm 32 767 rồi cộng thêm 1 thì ở phần lớn hệ **quay vòng về
  −32 768**, im lặng, không báo lỗi. `32 767` nghe lớn nhưng thời gian tính bằng mili-giây thì đó chỉ
  là **33 giây**.
- **So sánh bằng với số thực**: `IF ActualLength = 12.5 THEN` gần như không bao giờ đúng, vì phần lớn
  số thập phân không biểu diễn chính xác được ở dạng nhị phân. **Không bao giờ dùng `=` với `REAL`.**

---

## 11.3 ⭐ Địa chỉ tuyệt đối và tag có tên

### Hai cách gọi cùng một chỗ nhớ

```text
Địa chỉ tuyệt đối:  %I0.2      ← "bit thứ 2 của byte ngõ vào 0"
Tag có tên:         DI_BoardStn1   ← "cảm biến board ở trạm 1"
```

Địa chỉ tuyệt đối mô tả **chỗ nhớ nằm ở đâu**. Tag mô tả **nó là cái gì**. Hai cách này không loại trừ
nhau — ở hầu hết hệ, tag được **ánh xạ** vào một địa chỉ, và bạn viết chương trình bằng tag.

### Vì sao ngành đã chuyển sang tag

| Vấn đề của địa chỉ tuyệt đối | Hậu quả |
|---|---|
| ⚠ **Địa chỉ dịch khi đổi phần cứng** | Đúng cỗ máy ở mục 11.1 — chương trình chạy, điều khiển nhầm thiết bị, không báo lỗi |
| Không đọc được ý nghĩa | `%I0.2` không nói gì; phải tra bảng I/O cho **từng** dòng lệnh |
| Không tìm được bằng tên | Muốn biết "cảm biến board dùng ở đâu" thì phải nhớ địa chỉ của nó |
| Dễ gõ nhầm | `%I0.2` và `%I0.3` khác nhau một ký tự, và gõ nhầm không gây lỗi biên dịch |
| Không mang được ý nghĩa qua dự án | Sang máy khác, `%I0.2` là thứ hoàn toàn khác |

Tag giải quyết cả năm. Đổi lại, bạn phải **duy trì bảng ánh xạ** — nhưng bảng đó chính là bảng I/O mà
bạn đã phải làm rồi (Chương 23).

> ⚠⚠ **Đây không phải chuyện thẩm mỹ.**
> Lỗi ở mục 11.1 — lệnh nâng kẹp mở van tra keo — là loại lỗi **không có triệu chứng ở chỗ có lỗi**.
> Chương trình đúng, cấu hình đúng, chỉ có ánh xạ sai. Người đi tìm sẽ đọc logic hàng giờ mà không
> thấy gì.
>
> Dùng tag không loại bỏ hoàn toàn rủi ro, nhưng nó **thu vấn đề về một chỗ duy nhất** — bảng ánh xạ
> — thay vì rải khắp chương trình. Và sau **mọi** thay đổi phần cứng, vẫn phải **kiểm I/O 1-1 lại**
> (Chương 52, mục 52.4). Không có ngoại lệ "chỉ thêm một module thôi mà".

### Đặt tên tag — quy ước của sách

Sách dùng quy ước này xuyên suốt, và nó đã xuất hiện trong mọi ví dụ:

```text
   DI_BoardStn1
   ││ │     └── vị trí hoặc số thứ tự
   ││ └──────── đối tượng
   │└────────── (viết hoa đầu mỗi từ)
   └─────────── tiền tố loại tín hiệu
```

| Tiền tố | Nghĩa |
|---|---|
| `DI_` | Ngõ vào số *(digital input)* |
| `DO_` | Ngõ ra số *(digital output)* |
| `AI_` / `AO_` | Ngõ vào / ra analog (Chương 32) |
| `M_` | Cờ nhớ trong chương trình, không nối ra ngoài |
| `T_` | Thể hiện của timer |
| `C_` | Thể hiện của bộ đếm |

Ba quy tắc quan trọng hơn bản thân quy ước:

- **Nhất quán quan trọng hơn đẹp.** Nhiều cách đặt tên đều hợp lý; trộn nhiều cách trong một chương
  trình thì luôn sai, vì người đọc mất khả năng đoán (Chương 30).
- ⭐ **Đưa đơn vị vào tên** khi giá trị có đơn vị: `CycleTimeMs`, `LengthTenthMm`, `YieldPctX10`. Đơn
  vị ngầm hiểu là nguồn của lỗi quy đổi gấp 10, 100, 1000 lần (Chương 19, Bẫy 9).
- **Tên nói *là gì*, không nói *ở đâu*.** `DI_BoardStn1` tốt; `DI_Input2` vô dụng vì nó chỉ lặp lại
  địa chỉ bằng chữ.

---

## 11.4 Biến giữ được và không giữ được

Khái niệm đã nhắc ở Chương 8 (pin và bộ nhớ); ở đây là mặt biến, và Chương 16 sẽ cho quy tắc thiết kế.

| Loại | Sau khi mất điện rồi bật lại |
|---|---|
| **Không giữ** *(non-retentive)* | Về giá trị khởi tạo, thường là 0 |
| **Giữ được** *(retentive / latched)* | Giữ nguyên giá trị trước khi mất điện |

Câu hỏi phải hỏi cho **mỗi** biến quan trọng:

> **"Mất điện rồi bật lại, biến này NÊN bằng mấy?"**

Không phải "nó sẽ bằng mấy" — mà **nên** bằng mấy. Đó là quyết định thiết kế, và mặc định của hệ chưa
chắc đúng cho máy của bạn.

Nguyên tắc chọn, đầy đủ ở Chương 16 mục 16.4:

> **Giữ lại thứ mô tả THẾ GIỚI THẬT. Đừng giữ thứ mô tả Ý ĐỊNH của chương trình.**

Số board đã làm là sự thật đã xảy ra → giữ. `M_Running` là ý định của chương trình → **không giữ**,
vì giữ nó nghĩa là máy tự chạy lại khi có điện trở lại.

> ⚠ Cách khai báo khác nhau **rất nhiều** giữa các hãng — có hệ theo dải địa chỉ, có hệ theo thuộc
> tính của biến, và có hệ **mặc định là giữ**. Bảng đối chiếu ở Chương 16, mục 16.7. Đây là chỗ
> chuyển chương trình giữa hai hệ hay sai nhất.

---

## 11.5 ⭐ Kiểu dữ liệu người dùng — mô hình hoá một trạm

### Bài toán

DP-01 có hai trạm gần giống nhau. Mỗi trạm cần theo dõi: bước hiện tại, bước đang lỗi, cờ lỗi, số
board đã làm, board hiện tại có NG không.

Cách ngây thơ — khai báo rời rạc:

```iecst
VAR
    Stn1_Step       : INT;
    Stn1_FaultStep  : INT;
    Stn1_AnyFault   : BOOL;
    Stn1_DoneCount  : DINT;
    Stn1_BoardIsNG  : BOOL;

    Stn2_Step       : INT;
    Stn2_FaultStep  : INT;
    Stn2_AnyFault   : BOOL;
    Stn2_DoneCount  : DINT;
    Stn2_BoardIsNG  : BOOL;
END_VAR
```

Mười biến, chép hai lần. Thêm trạm thứ ba là chép lần nữa. Thêm một trường mới là sửa ba chỗ — và
quên một chỗ là lỗi.

### Cách đúng: một kiểu, nhiều biến

**Kiểu dữ liệu người dùng** *(user-defined type, UDT — còn gọi là `STRUCT`)* cho phép gom các trường
liên quan thành **một kiểu**:

```iecst
TYPE ST_Station :
STRUCT
    Step        : INT;      // bước hiện tại
    FaultStep   : INT;      // bước đang lỗi, 0 nếu không lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;
    BoardIsNG   : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
```

Dùng bằng dấu chấm:

```iecst
IF Stn1.Step = 20 AND DI_Clamp1Up THEN
    Stn1.Step := 30;
END_IF;

TotalDone := Stn1.DoneCount + Stn2.DoneCount;
```

Bốn lợi ích cụ thể:

- **Thêm trường là sửa một chỗ** — mọi trạm có ngay trường mới.
- **Không thể quên trạm nào**, vì cấu trúc là chung.
- **Truyền cả cụm** vào một khối chức năng bằng một tham số, thay vì năm tham số rời.
- **Đọc rõ nghĩa**: `Stn2.AnyFault` nói ngay nó thuộc về ai.

### Mảng — khi các đối tượng đánh số được

Khi số lượng nhiều và **truy cập theo chỉ số** là tự nhiên, dùng **mảng** *(array)*:

```iecst
VAR
    Stations : ARRAY[1..2] OF ST_Station;   // gộp cả UDT lẫn mảng
    BoardNG  : ARRAY[0..3] OF BOOL;         // thanh ghi dịch (Chương 19)
END_VAR
```

Mảng cho phép dùng vòng lặp:

```iecst
TotalDone := 0;
FOR i := 1 TO 2 DO
    TotalDone := TotalDone + Stations[i].DoneCount;
END_FOR;
```

> ⚠⚠ **Chỉ số mảng vượt dải là lỗi nguy hiểm.**
> Tuỳ hệ, có **ba** hậu quả: CPU báo lỗi và **chuyển sang STOP**; hoặc **ghi đè lên vùng nhớ của biến
> khác**, gây hỏng hóc ở chỗ hoàn toàn không liên quan; hoặc ⚠⚠ — thứ khó phát hiện nhất —
> ⭐ **hệ tự kẹp im lặng về phần tử đầu/cuối mảng rồi chạy tiếp**, khiến dữ liệu của hai sản phẩm khác
> nhau đè lên cùng một ô nhớ mà không có dấu hiệu gì. Mọi chỉ số đến từ tính toán phải được **kẹp
> trong dải** trước khi dùng — ⚠ **đừng trông vào việc hệ tự kẹp**. Chương 19, mục 19.7.

### Khi nào dùng mảng, khi nào dùng biến rời

| Dùng **mảng** khi | Dùng **biến rời** khi |
|---|---|
| Các đối tượng **giống hệt nhau** | Các đối tượng **khác nhau** |
| Cần duyệt bằng vòng lặp | Chỉ vài cái, mỗi cái xử lý riêng |
| Số lượng có thể đổi | Số lượng cố định và nhỏ |
| Dữ liệu đi kèm sản phẩm dọc chuyền | Tên riêng dễ đọc hơn chỉ số |

Với **hai** trạm của DP-01, `Stn1` và `Stn2` đọc rõ hơn `Stations[1]` và `Stations[2]`. Nếu là **tám**
trạm thì mảng thắng. Đây là quyết định về **tính dễ đọc**, không phải về kỹ thuật.

---

## 11.6 Phạm vi biến — biến toàn cục và biến cục bộ

| Phạm vi | Nhìn thấy từ đâu | Dùng cho |
|---|---|---|
| **Toàn cục** *(global)* | Mọi POU | Tag I/O, cờ dùng chung giữa các phần |
| **Cục bộ** *(local)* | Chỉ trong POU khai báo nó | Biến trung gian, biến đếm vòng lặp |
| **Của thể hiện** | Thuộc về một thể hiện khối chức năng | Trạng thái riêng của từng thể hiện (Chương 14) |

> 💡 **Quy tắc: để biến ở phạm vi HẸP NHẤT còn dùng được.**
> Biến toàn cục có thể bị ghi từ bất kỳ đâu, nên khi giá trị sai bạn phải tìm khắp chương trình.
> Biến cục bộ thì danh sách nghi phạm chỉ gồm một POU.
>
> Ngoại lệ hiển nhiên: tag I/O phải toàn cục, vì nhiều phần cần đọc chúng.

Biến đếm vòng lặp `i` là ví dụ điển hình của biến **phải** cục bộ. Nếu nó toàn cục và hai POU cùng
dùng, một vòng lặp có thể phá chỉ số của vòng lặp kia.

---

## 11.7 Trên máy mẫu DP-01 — khai báo hoàn chỉnh

Gom cả chương thành một khối khai báo dùng được:

```iecst
// ── Kiểu dữ liệu của một trạm ──
TYPE ST_Station :
STRUCT
    Step        : INT;                 // bước hiện tại
    FaultStep   : INT;                 // bước đang lỗi
    AnyFault    : BOOL;
    DoneCount   : DINT;                // ⭐ DINT, không phải INT — sẽ tràn
    NgCount     : DINT;
    BoardIsNG   : BOOL;
    LastCycleMs : DINT;                // ⭐ đơn vị trong tên
END_STRUCT
END_TYPE

VAR_GLOBAL
    // Tag I/O — ánh xạ tới địa chỉ trong cấu hình phần cứng
    DI_StartPB      : BOOL;
    DI_StopPB       : BOOL;            // ⚠ từ tiếp điểm NC — bình thường bằng 1
    DI_EStopOK      : BOOL;            // ⚠ từ mạch an toàn, NC (Chương 47)
    DI_AirOK        : BOOL;
    DI_BoardStn1    : BOOL;
    DI_Clamp1Up     : BOOL;
    DI_Clamp1Dn     : BOOL;
    DO_Clamp1Vlv    : BOOL;
    // … phần còn lại theo bảng I/O, Phụ lục J

    // Trạng thái máy
    M_Running       : BOOL;            // ⚠⚠ KHÔNG giữ qua mất điện (Chương 16)
    M_AnyFault      : BOOL;

    Stn1            : ST_Station;      // ⚠ Step KHÔNG giữ qua mất điện
    Stn2            : ST_Station;
END_VAR

VAR_GLOBAL RETAIN
    // ⭐ Chỉ những thứ mô tả THẾ GIỚI THẬT
    ShiftOkCount    : DINT;            // sản lượng ca
    ShiftNgCount    : DINT;
    TotalCycleCount : DINT;            // tổng chu trình trọn đời — cho lịch bảo trì
    CurrentRecipeId : INT;             // mã hàng đang chạy
END_VAR
```

Ba điều đáng chú ý trong khối trên:

- **Bộ đếm dùng `DINT`, không dùng `INT`.** Sản lượng một ca có thể vượt 32 767 ở máy chạy nhanh, và
  tổng chu trình trọn đời thì chắc chắn vượt.
- **`LastCycleMs` mang đơn vị trong tên.** Không có nó, người sửa sau sáu tháng phải đoán là giây hay
  mili-giây.
- ⚠ **`Stn1.Step` nằm ở nhóm không giữ.** Đây là quyết định an toàn, không phải quyết định tiện lợi:
  giữ số bước qua mất điện nghĩa là máy chạy tiếp từ bước cũ trong khi cơ cấu có thể đã ở tư thế khác
  (Chương 16, Bẫy 4; Chương 28).

---

## 11.8 Khác biệt giữa các hãng

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Tag có tên | Bảng tag PLC; biến trong khối dữ liệu | Nhãn *(label)* gán cho thiết bị | ⭐ **Chỉ có tag** — không có địa chỉ tuyệt đối kiểu truyền thống | Biến khai báo trong POU |
| Địa chỉ tuyệt đối | `%I0.0`, `%Q0.0`, `%MW10` | Thiết bị `X`, `Y`, `M`, `D`, `T`, `C` | Không áp dụng | `%IX0.0`, `%QX0.0` |
| Kiểu người dùng | **UDT** | Kiểu cấu trúc trong dự án có cấu trúc | **UDT** | `TYPE … STRUCT` |
| Nơi chứa dữ liệu | **Khối dữ liệu** *(DB)* | Vùng thiết bị `D`, `M`… | Tag trong bộ điều khiển hoặc trong chương trình | Biến toàn cục / cục bộ |
| ⚠ Kiểu "tự nhiên" | — | — | ⭐ **`DINT`** — dùng `INT` khiến bộ điều khiển phải chuyển đổi, chậm hơn mà không lợi gì | — |
| Khai báo giữ được | Vùng M giữ được; thuộc tính *Retain* của biến trong DB | Theo **dải thiết bị** chốt | ⭐ **Mặc định là giữ** | `VAR RETAIN` / `VAR PERSISTENT` |

### ⭐ Rockwell không có địa chỉ tuyệt đối

Dòng Logix bỏ hẳn mô hình địa chỉ truyền thống: mọi thứ là **tag**, và tag được ánh xạ tới module qua
tên module trong cấu hình. Không tồn tại khái niệm `%I0.2` để mà dịch.

Hệ quả: lỗi ở mục 11.1 **không xảy ra được** trên hệ này. Đây là một ví dụ rõ ràng của việc một quyết
định thiết kế nền tảng loại bỏ hẳn một nhóm lỗi.

> ⚠ Nhưng đừng suy ra rằng hệ đó miễn nhiễm. Đổi phần cứng vẫn có thể làm sai **ánh xạ tag tới
> module**, và triệu chứng thì giống hệt. Quy tắc **kiểm I/O 1-1 sau mọi thay đổi phần cứng** vẫn áp
> dụng ở mọi hệ, không có ngoại lệ (Chương 52).

### ⚠ Mitsubishi — vẫn phải hiểu mô hình thiết bị

Mitsubishi cho dùng nhãn, nhưng mô hình nền vẫn là **thiết bị** (`X` ngõ vào, `Y` ngõ ra, `M` cờ nhớ,
`D` thanh ghi dữ liệu, `T` timer, `C` counter). Bạn không tránh được việc phải hiểu mô hình này, vì:

- **Dải thiết bị quyết định hành vi** — giữ hay không giữ (mục 11.4), độ phân giải timer (Chương 17),
  độ rộng bộ đếm (Chương 18);
- tài liệu và chương trình cũ đều nói bằng ngôn ngữ thiết bị.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 11.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng địa chỉ tuyệt đối trong chương trình

**Hiện tượng:** sau khi đổi phần cứng, lệnh điều khiển **nhầm thiết bị**. Chương trình biên dịch
không lỗi, CPU không báo gì — đây là loại lỗi không có triệu chứng tại chỗ có lỗi.
**Cách sửa:** dùng tag có tên; và kiểm I/O 1-1 lại sau mọi thay đổi phần cứng (mục 11.3).

### 🔍 BẪY 2 — Khai `INT` cho thứ sẽ tràn

**Hiện tượng:** sản lượng nhảy sang số âm; hoặc thời gian tích luỹ vô lý sau chưa tới một phút
(32 767 ms = 33 giây).
**Cách sửa:** `DINT` cho mọi bộ đếm tích luỹ và mọi phép tính thời gian (mục 11.2, Chương 19).

### 🔍 BẪY 3 — Nhầm `WORD` với `INT`

**Hiện tượng:** một từ trạng thái nhận từ thiết bị khác hiện ra thành số âm vô lý — trong khi thật ra
mỗi bit là một cờ riêng.
**Cách sửa:** cái gì là **số** thì `INT`/`DINT`; cái gì là **tập cờ** thì `WORD` (mục 11.2).

### 🔍 BẪY 4 — Tên biến không mang đơn vị

**Hiện tượng:** sai gấp 10, 100 hoặc 1000 lần ở một phép quy đổi. Thường phát hiện rất muộn, vì con
số vẫn "trông hợp lý".
**Cách sửa:** `CycleTimeMs`, `LengthTenthMm`, `YieldPctX10`. Vài ký tự, loại hẳn một nhóm lỗi.

### 🔍 BẪY 5 — Chép khối biến cho trạm thứ hai

**Hiện tượng:** thêm một trường mới, sửa được trạm 1 và trạm 2 nhưng **quên trạm 3**. Trạm 3 hành xử
khác và không ai biết vì sao.
**Cách sửa:** dùng UDT — thêm trường một lần, mọi trạm có ngay (mục 11.5).

### 🔍 BẪY 6 — Chỉ số mảng không kẹp trong dải

**Hiện tượng:** CPU chuyển sang STOP; hoặc hỏng hóc ở một chỗ **hoàn toàn không liên quan** vì vùng
nhớ biến khác bị ghi đè; hoặc ⚠⚠ **không có triệu chứng gì** vì hệ tự kẹp về phần tử đầu/cuối.
**Cách sửa:** kẹp mọi chỉ số đến từ tính toán trước khi dùng (Chương 19, mục 19.7).

### 🔍 BẪY 7 — Để mọi biến ở phạm vi toàn cục

**Hiện tượng:** một giá trị sai mà không biết ai ghi vào; phải dò tham chiếu chéo khắp chương trình.
Nặng nhất là khi hai vòng lặp dùng chung biến đếm `i`.
**Cách sửa:** phạm vi hẹp nhất còn dùng được (mục 11.6).

### 🔍 BẪY 8 — Giữ nhầm biến qua mất điện

**Hiện tượng:** máy **tự chạy lại** khi có điện trở lại; hoặc chạy tiếp từ bước cũ trong khi cơ cấu
đã ở tư thế khác.
**Cách sửa:** không bao giờ giữ `M_Running` và biến bước. Nguyên tắc đầy đủ ở Chương 16, mục 16.4.

### 🔍 BẪY 9 — Đặt tên theo vị trí thay vì theo ý nghĩa

`DI_Input2`, `M_Flag7`, `D100`.

**Hiện tượng:** chương trình chỉ đọc được khi mở kèm bảng I/O; người bảo trì lúc hai giờ sáng không
có bảng đó.
**Cách sửa:** tên nói **là gì**, không nói **ở đâu** (mục 11.3, Chương 30).

---

## 11.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bộ đếm tích luỹ khai kiểu gì | **`DINT`** — `INT` sẽ tràn |
| Thời gian tính bằng mili-giây | **`DINT`** — 32 767 ms chỉ là 33 giây |
| Từ trạng thái, mặt nạ bit | **`WORD`** — không phải `INT` |
| So sánh bằng với `REAL` | ❌ **Không bao giờ** — so trong dung sai (Chương 19) |
| Trong chương trình dùng gì để gọi I/O | ⭐ **Tag có tên**, không dùng địa chỉ tuyệt đối |
| Sau khi đổi phần cứng | **Kiểm I/O 1-1 lại** — mọi hệ, không ngoại lệ |
| Tên biến có đơn vị | ⭐ Đưa đơn vị **vào tên** |
| Nhiều đối tượng giống nhau | **UDT**; nhiều và đánh số được thì thêm **mảng** |
| Chỉ số mảng từ tính toán | **Luôn kẹp trong dải** trước khi dùng |
| Phạm vi biến | **Hẹp nhất còn dùng được** |
| Câu hỏi cho mọi biến quan trọng | *"Mất điện rồi bật lại, biến này **nên** bằng mấy?"* |
| Hai biến không bao giờ giữ | ⚠⚠ `M_Running` và **biến bước** |

---

## 11.11 Tự kiểm

1. Nêu dải của `INT` và của `DINT`. Vì sao thời gian tích luỹ tính bằng mili-giây **không** được khai
   `INT`?
2. ⭐ `WORD` và `INT` cùng chiếm 16 bit. Chúng khác nhau ở điểm nào? Mẫu bit toàn 1 đọc theo hai kiểu
   cho hai giá trị gì?
3. Giải thích vì sao chương trình dùng địa chỉ tuyệt đối có thể **điều khiển nhầm thiết bị** sau khi
   thêm một module, mà không có báo lỗi nào.
4. ⭐ Dùng tag có tên có loại bỏ hoàn toàn rủi ro đó không? Việc gì vẫn phải làm sau mọi thay đổi
   phần cứng?
5. Nêu năm nhược điểm của địa chỉ tuyệt đối so với tag có tên.
6. Vì sao nên đưa đơn vị vào tên biến? Cho hai ví dụ và nêu loại lỗi mà nó phòng được.
7. ⭐ Bạn có ba trạm giống nhau, mỗi trạm cần theo dõi bảy giá trị. So sánh cách khai báo rời rạc với
   cách dùng UDT — nêu ít nhất ba lợi ích của UDT.
8. Khi nào dùng mảng, khi nào dùng biến rời? Với **hai** trạm của DP-01, sách chọn cách nào và vì sao?
9. Nêu ba phạm vi biến. Vì sao biến đếm vòng lặp `i` **phải** là biến cục bộ?
10. ⭐ Câu hỏi nào phải đặt ra cho mọi biến quan trọng khi quyết định giữ hay không giữ? Vì sao câu
    hỏi đó dùng chữ "**nên**" chứ không phải "sẽ"?

> Câu 2, 4 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **hành vi của biến là thứ
> bạn THIẾT KẾ, không phải thứ bạn chấp nhận theo mặc định của hệ.**

---

### Chương tiếp theo

Chương 12 — **IO-Link & lớp cảm biến thông minh**. Bạn đã biết dữ liệu được đặt tên và tổ chức thế
nào bên trong PLC. Chương sau nói về một cách khác để đưa dữ liệu **vào** PLC: thay vì mỗi cảm biến
một sợi dây mang một bit, cảm biến gửi cả tham số và trạng thái sức khoẻ của chính nó.

### Nguồn tham khảo chương 11

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: bộ kiểu dữ liệu cơ bản,
  kiểu dẫn xuất, `STRUCT`, `ARRAY`, phạm vi biến, và từ khoá `RETAIN`. *(tiêu chuẩn có bản quyền)*
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng ở mục 11.8: mô hình tag và địa chỉ,
  nơi chứa dữ liệu, cách khai báo biến giữ được. Đây là chỗ khác nhau nhiều nhất giữa các hãng.
- Bảng I/O của DP-01 — Phụ lục J; khối khai báo ở mục 11.7 lấy tên tag từ đó.

> ⚡ Quy ước đặt tên ở mục 11.3 là **quy ước của sách này**, không phải chuẩn. Đơn vị của bạn có thể
> đã có quy ước riêng — và nếu vậy thì **quy ước của đơn vị thắng**. Điều quan trọng không phải chọn
> quy ước nào, mà là **cả chương trình dùng một quy ước duy nhất** (Chương 30).

<!-- SECTION: ch12_io_link_va_cam_bien_thong_minh -->
---
# Chương 12 — IO-Link & lớp cảm biến thông minh

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 12.1 Bài toán: thay một cảm biến mất bốn mươi phút

Cảm biến quang ở trạm 1 hỏng lúc hai giờ sáng. Có cảm biến dự phòng cùng mã trong kho. Việc thay lẽ
ra mất năm phút.

Nó mất bốn mươi phút, vì:

- cảm biến cũ đã được **chỉnh độ nhạy bằng tay** khi lắp máy, và không ai ghi lại giá trị đó;
- cảm biến mới ra khỏi hộp với thông số mặc định, nhận nhầm cả bóng của khung máy;
- người thay phải chỉnh lại bằng vít chỉnh nhỏ xíu, thử đi thử lại với board thật;
- chỉnh xong "chạy được", nhưng **không ai biết nó có giống lúc trước không**.

Ba tuần sau, tỉ lệ lỗi ở trạm 1 tăng nhẹ. Không ai nối hai việc đó với nhau.

Đây là một loại vấn đề mà lớp đấu nối rời rạc truyền thống **không giải được**: sợi dây chỉ mang được
**một bit**, và mọi thứ khác — tham số, sức khoẻ, danh tính thiết bị — nằm ngoài hệ thống.

Chương này về một cách khác để nối cảm biến, và về việc khi nào nó đáng dùng.

---

## 12.2 Giới hạn của lớp đấu nối truyền thống

Với cảm biến số cổ điển (Chương 4), sợi tín hiệu mang đúng **một bit**: có vật hay không.

Những gì PLC **không** biết được:

| Không biết | Hậu quả |
|---|---|
| Cảm biến đang đặt tham số gì | Thay thiết bị là mất tham số — đúng mục 12.1 |
| Tín hiệu đang **mạnh hay yếu** | Cảm biến bẩn dần, tín hiệu yếu dần, tới ngày nó chỉ đơn giản là ngừng báo |
| Thiết bị lắp ở đó có **đúng loại** không | Lắp nhầm mã cảm biến vẫn chạy — cho tới khi gặp trường hợp biên |
| Đã chạy bao nhiêu giờ, đóng cắt bao nhiêu lần | Không lập được lịch bảo trì theo tình trạng |
| Cảm biến có đang báo lỗi nội bộ không | Không có khái niệm này |

Hàng thứ hai là hàng đáng giá nhất. **Độ dự trữ tín hiệu** giảm dần là **cảnh báo sớm** — nó cho bạn
vài tuần để lên kế hoạch thay, thay vì một sự cố lúc hai giờ sáng.

Với cảm biến analog (Chương 32) thì khá hơn: dây mang một giá trị thay vì một bit. Nhưng vẫn không
mang được tham số, danh tính, hay chẩn đoán.

---

## 12.3 IO-Link là gì — và **không** là gì

**IO-Link** là một giao thức truyền thông **điểm–điểm** giữa một thiết bị (cảm biến, cơ cấu chấp
hành) và một **cổng IO-Link** trên module chủ.

```text
   PLC ──[ mạng công nghiệp ]── IO-Link master ──┬── cổng 1 ── cảm biến IO-Link
                                                  ├── cổng 2 ── cảm biến IO-Link
                                                  ├── cổng 3 ── cảm biến số thường
                                                  └── cổng 4 ── cơ cấu IO-Link
```

Điểm mấu chốt: **dây vẫn là dây cảm biến ba lõi thông thường**, không đổi gì về mặt vật lý. Cái đổi
là **thứ chạy trên sợi dây đó**: thay vì một bit, nó truyền một khung dữ liệu số.

### ⭐ IO-Link **không phải** bus trường

Đây là hiểu nhầm phổ biến nhất, và nó dẫn tới kỳ vọng sai:

| | **Bus trường** *(fieldbus)* — PROFINET, EtherCAT… | **IO-Link** |
|---|---|---|
| Cấu trúc | Nhiều thiết bị trên **một** đường chung | ⭐ **Điểm–điểm** — mỗi thiết bị một cổng riêng |
| Địa chỉ | Mỗi thiết bị có địa chỉ mạng | Không có — cổng nào thì thiết bị nấy |
| Cáp | Cáp mạng chuyên dụng | ⭐ **Cáp cảm biến ba lõi thông thường** |
| Khoảng cách | Hàng chục tới hàng trăm mét | Ngắn — khoảng vài chục mét |
| Vai trò | Nối **các cụm** với nhau (Chương 40) | Nối **từng thiết bị** vào một cụm |

> **Cách hiểu đúng: IO-Link là lớp NẰM DƯỚI bus trường, không thay thế nó.**
> Bus trường đưa dữ liệu từ cụm I/O về PLC. IO-Link đưa dữ liệu từ **từng cảm biến** vào cụm đó. Hai
> lớp bổ sung nhau (Chương 8, mục 8.5).

### Ba loại dữ liệu

| Loại | Là gì | Cập nhật |
|---|---|---|
| **Dữ liệu quá trình** *(process data)* | Giá trị chính — bit có vật, hoặc giá trị đo | Liên tục, mỗi chu kỳ |
| **Dữ liệu tham số** *(parameter data)* | Cấu hình của thiết bị — độ nhạy, ngưỡng, chế độ | Khi cần đọc hoặc ghi |
| **Dữ liệu chẩn đoán và sự kiện** | Cảnh báo, lỗi, độ dự trữ tín hiệu, giờ chạy | Khi có sự kiện, hoặc khi hỏi |

Hai loại sau là thứ mà lớp đấu nối truyền thống **hoàn toàn không có**.

---

## 12.4 ⭐ Thay thiết bị mà không phải chỉnh lại bằng tay

Đây là lợi ích thực tế lớn nhất, và nó giải đúng bài toán ở mục 12.1.

### Cách hoạt động

Cổng IO-Link chủ **giữ một bản sao tham số** của thiết bị cắm vào nó — cơ chế này trong đặc tả gọi là
**kho tham số** *(Data Storage)*. Khi phát hiện một thiết bị mới:

```text
   1. Thiết bị mới cắm vào cổng
   2. Master đọc danh tính thiết bị (mã hãng, mã sản phẩm)
   3. So với danh tính đã lưu cho cổng đó
        ├─ KHỚP    → tự nạp bộ tham số đã lưu xuống thiết bị mới
        └─ KHÔNG   → báo lỗi "sai loại thiết bị", KHÔNG nạp
   4. Thiết bị mới chạy với đúng tham số của thiết bị cũ
```

Hai điều được giải quyết cùng lúc:

- **Tham số tự khôi phục.** Không ai phải nhớ, không ai phải chỉnh tay. Việc thay trở lại đúng năm
  phút.
- ⭐ **Lắp nhầm loại thì bị phát hiện ngay**, thay vì lộ ra sau ba tuần dưới dạng tỉ lệ lỗi tăng nhẹ.

> ⭐ **Điểm thứ hai đáng giá không kém điểm thứ nhất.**
> Với cảm biến thường, lắp nhầm một mã gần giống vẫn chạy được — và sai lệch chỉ lộ ra ở trường hợp
> biên, khi đó không ai còn nhớ đã thay cảm biến. IO-Link biến lỗi im lặng đó thành một **thông báo
> tại chỗ**.
>
> Đây là cùng một nguyên tắc với tiếp điểm cưỡng bức ở Chương 3 mục 3.5 và với "lỗi mà máy không tự
> phát hiện được" ở Chương 48: **làm cho hỏng hóc trở nên phát hiện được.**

### ⚠ Điều kiện để nó hoạt động

Cơ chế này **không tự có** — nó phải được cấu hình:

- Bộ tham số phải được **lưu vào master** sau khi chỉnh xong lần đầu.
- Chế độ nạp lại tự động phải được **bật**.
- ⚠ Và bản thân **cấu hình master** phải nằm trong bản sao lưu dự án (Chương 54) — nếu không, thay
  master là mất toàn bộ tham số của mọi cảm biến trên nó.

Gạch đầu dòng cuối là bẫy mà người ta chỉ phát hiện khi đã muộn.

---

## 12.4b ⭐⭐ Một thiết bị IO-Link vẫn chạy được như cảm biến thường

Đây là tính chất quyết định khi **mua sắm**, và nó hay bị bỏ qua vì nghe quá đơn giản.

> ⭐⭐ **Thiết bị IO-Link có hai chế độ, và chế độ thứ hai là cảm biến số bình thường.**

| Chế độ | Thiết bị làm gì |
|---|---|
| ⭐ **IO-Link** *(SDCI)* | Truyền thông đầy đủ — tham số, chẩn đoán, danh tính (các mục trên) |
| ⭐⭐ **SIO** — *Standard Input/Output* | ⭐ **Bỏ qua toàn bộ tầng truyền thông**, đưa thẳng tín hiệu DI hoặc DO ra ngoài như một cảm biến số thường |

**Ba hệ quả thực tế:**

| | |
|---|---|
| 1 | ⭐⭐ **Cắm được vào module DI thường.** Đặc tính điện của chân DI/DO ở chế độ SIO lấy theo **IEC 61131-2 kiểu 1** — đúng loại ngõ vào ở Chương 9. Không cần cổng IO-Link chủ |
| 2 | ⭐ **Chọn chế độ bằng CẤU HÌNH, không bằng đấu dây.** Cùng một thiết bị, cùng một sợi cáp 3 dây — chuyển chế độ là việc của cấu hình master |
| 3 | ⭐ **Nâng cấp được theo giai đoạn.** Mua cảm biến có IO-Link ngay bây giờ, dùng như cảm biến thường; khi nào cần chẩn đoán và tự nạp tham số thì **đổi module, giữ nguyên thiết bị và dây** |

> ⭐⭐ **Hệ quả 3 làm đổi hẳn phép tính chi phí ở mục 12.7.**
>
> Câu hỏi *"có nên dùng IO-Link không"* thường được đặt thành **một quyết định phải chốt ngay**. Nhưng
> với chế độ SIO, ⭐ **nó không phải quyết định một lần** — chênh lệch giá cảm biến có IO-Link so với
> cảm biến thường thường nhỏ, và nó **giữ cửa mở** cho việc nâng cấp sau này.
>
> ⚡ Ngược lại, ⚠ mua cảm biến **không** có IO-Link để tiết kiệm hôm nay nghĩa là ⚠⚠ **muốn nâng cấp
> phải thay cả thiết bị hiện trường** — công việc nằm ngoài tủ điện, tốn hơn nhiều lần.

> ⚠ **Điều SIO KHÔNG cho bạn:** ở chế độ đó thiết bị **chỉ là một cảm biến số**. ⚠ Không có tham số
> tự nạp (mục 12.4), không có dữ liệu chẩn đoán (mục 12.5), không có kiểm danh tính. ⭐ Nó là **đường
> lui và bước đệm**, không phải cách dùng IO-Link.

---

## 12.5 Dữ liệu chẩn đoán — thứ cảm biến rời rạc không có

| Dữ liệu | Dùng để làm gì |
|---|---|
| ⭐ **Độ dự trữ tín hiệu** *(signal margin / excess gain)* | Tín hiệu còn mạnh hơn ngưỡng bao nhiêu lần. Giảm dần → cảm biến bẩn, lệch, hoặc thiết bị sắp hỏng |
| Số giờ chạy, số lần đóng cắt | Bảo trì theo tình trạng thay vì theo lịch cứng |
| Nhiệt độ bên trong thiết bị | Cảnh báo môi trường xấu đi |
| Điện áp cấp tại thiết bị | ⭐ Phát hiện sụt áp **tại nơi tiêu thụ** (Chương 8, mục 8.7) |
| Sự kiện lỗi nội bộ | Thiết bị tự báo mình có vấn đề |

### Vì sao độ dự trữ tín hiệu là số liệu đáng giá nhất

Một cảm biến quang bị bẩn dần **không đổi hành vi** cho tới lúc nó vượt ngưỡng — rồi đột ngột ngừng
báo. Từ góc nhìn của PLC truyền thống, nó chạy hoàn hảo rồi hỏng ngay lập tức.

Với độ dự trữ tín hiệu, bạn thấy con số giảm từ 8 lần xuống 5, xuống 3, xuống 1,5. Bạn có **vài tuần**
để lau hoặc thay, vào giờ hành chính, có kế hoạch.

> 💡 **Cách dùng thực dụng nhất, và cũng đơn giản nhất:**
> đọc độ dự trữ tín hiệu, so với ngưỡng cảnh báo, và đưa vào **mức "cảnh báo, vẫn chạy"** ở
> Chương 48 mục 48.6 — không dừng máy, chỉ báo để lên kế hoạch.
>
> Đừng đưa nó vào mức "cấm chạy". Một cảnh báo sớm mà làm dừng máy sẽ bị vô hiệu hoá sau lần thứ ba.

---

## 12.6 Lập trình phía PLC

Với người viết chương trình, thiết bị IO-Link xuất hiện dưới hai dạng:

| Dạng | Truy cập thế nào |
|---|---|
| **Dữ liệu quá trình** | Như I/O bình thường — một hoặc nhiều byte trong ảnh quá trình |
| **Tham số và chẩn đoán** | Qua khối chức năng chuyên dụng: đọc/ghi theo chỉ số tham số |

```iecst
// Dữ liệu quá trình: dùng y như cảm biến thường
IF DI_BoardStn1 THEN ...

// Chẩn đoán: đọc theo yêu cầu, KHÔNG đọc mỗi vòng quét
IF TrigReadDiag.Q THEN
    // gọi khối đọc tham số của hệ đang dùng
    // → lấy độ dự trữ tín hiệu vào SignalMarginStn1
END_IF;

M_Stn1SensorWarn := SignalMarginStn1 < RecipeMarginWarnLimit;
```

> ⚠⚠ **Đừng đọc tham số và chẩn đoán ở mỗi vòng quét.**
> Việc đọc tham số đi qua kênh riêng, **chậm hơn nhiều** so với dữ liệu quá trình, và nó **không đồng
> bộ** với vòng quét. Gọi liên tục sẽ làm thời gian quét biến động và có thể làm nghẽn kênh.
>
> Đọc **theo chu kỳ chậm** — vài giây tới vài phút một lần là quá đủ cho dữ liệu sức khoẻ thiết bị.
> Bắt cạnh của một xung định kỳ (Chương 16, Chương 17).

Ba điều nữa cần biết:

- **Byte dữ liệu quá trình phải được diễn giải theo tài liệu thiết bị.** Một cảm biến có thể gói
  nhiều bit trạng thái trong một byte — dùng kiểu `BYTE`/`WORD`, không dùng `INT` (Chương 11, mục 11.2).
- **Trạng thái cổng cũng là dữ liệu.** Master báo được cổng nào đang mất kết nối, cổng nào có thiết bị
  sai loại. Đây là thông tin phải xử lý tường minh, giống mất kết nối I/O phân tán (Chương 48, mục 48.5).
- **Tệp mô tả thiết bị** *(IODD — IO Device Description)* do hãng cung cấp. Nó cho công cụ cấu hình
  biết thiết bị có những tham số nào. ⚠ Tệp này phải được lưu cùng dự án.

---

## 12.7 ⚠ Khi nào IO-Link **không** đáng dùng

Cân bằng lại — chương này không phải quảng cáo.

| Tình huống | Vì sao không đáng |
|---|---|
| **Cảm biến đơn giản, không có tham số gì để chỉnh** | Reed xy-lanh, công tắc hành trình. Không có gì để lưu, không có gì để chẩn đoán |
| **Máy nhỏ, ít cảm biến** | Chi phí master và công cấu hình vượt lợi ích |
| **Đội bảo trì chưa quen** | ⚠ Xem cảnh báo bên dưới |
| **Cần đáp ứng rất nhanh** | Chu kỳ IO-Link chậm hơn ngõ vào số trực tiếp; việc đếm xung tốc độ cao vẫn cần HSC (Chương 18) |
| **Cảm biến không có bản IO-Link** | Không phải loại nào cũng có, và bản IO-Link thường đắt hơn |
| **Khoảng cách xa** | Vượt giới hạn chiều dài cáp |

> ⚠⚠ **"Đội bảo trì chưa quen" là lý do nghiêm túc, không phải cái cớ.**
>
> Một cảm biến thường hỏng lúc hai giờ sáng: thợ điện tháo ra, cắm cái mới, chỉnh vít, xong.
>
> Một cảm biến IO-Link hỏng lúc hai giờ sáng: nếu **mọi thứ được cấu hình đúng**, việc thay còn nhanh
> hơn — tham số tự nạp. Nhưng nếu cấu hình sai, hoặc master báo "sai loại thiết bị", thì người thợ
> cần **biết cách đọc thông báo đó và xử lý** — và điều đó đòi hỏi đào tạo.
>
> **Quyết định dùng IO-Link đi kèm nghĩa vụ đào tạo và tài liệu.** Không có phần đó, bạn đã đổi một
> vấn đề cũ lấy một vấn đề mới khó hơn.

### Cách áp dụng hợp lý

> 💡 **Không phải chuyện được ăn cả ngã về không.** Master IO-Link thường có cả cổng thường: dùng
> IO-Link cho **những cảm biến thật sự hưởng lợi** — loại có tham số cần chỉnh, loại đắt, loại nằm ở
> chỗ khó với tới, loại mà chẩn đoán sớm có giá trị — và dùng ngõ vào thường cho phần còn lại.

---

## 12.8 Trên máy mẫu DP-01

Áp bảng ở mục 12.7 vào từng cảm biến của lát cắt 1:

| Cảm biến | IO-Link? | Vì sao |
|---|---|---|
| `DI_BoardStn1`, `DI_BoardStn2` — quang thu-phát | ⭐ **Đáng** | Có độ nhạy cần chỉnh; ⭐ độ dự trữ tín hiệu cảnh báo sớm khi bẩn — đúng bài toán ở mục 12.1 |
| `DI_BoardInfeed`, `DI_BoardOutfeed` — quang | Đáng | Cùng lý do |
| `DI_Stop1Up/Dn`, `DI_Clamp1Up/Dn` — reed xy-lanh | ❌ **Không** | Không có tham số; rẻ; thay là xong |
| `DI_StartPB`, `DI_StopPB` — nút bấm | ❌ Không | Tiếp điểm cơ khí thuần |
| `DI_EStopOK`, `DI_Door1Closed` — tín hiệu an toàn | ⚠⚠ **Không** | Xem cảnh báo bên dưới |
| `DI_AirOK` — công tắc áp suất | Tuỳ | Nếu thay bằng cảm biến áp suất IO-Link thì đọc được **giá trị áp thật**, không chỉ đạt/không đạt — hữu ích cho bài toán ở Chương 22 mục 22.9 |

> ⚠⚠ **NGUY HIỂM — IO-Link thông thường không dùng cho chức năng an toàn**
> `DI_EStopOK`, `DI_Door1Closed`, `DI_CurtainOK` đến từ **rơ-le an toàn phần cứng** (Chương 47).
> Truyền tín hiệu an toàn qua một kênh truyền thông đòi hỏi giao thức an toàn chuyên dụng và thiết bị
> được chứng nhận — đây là cùng nguyên tắc với I/O phân tán ở Chương 8 mục 8.5.
>
> **Không tự làm.** Việc này do người có thẩm quyền thiết kế.

Hàng cuối bảng đáng chú ý: đổi công tắc áp suất (một bit đạt/không đạt) lấy cảm biến áp suất đọc được
giá trị thật sẽ biến bài toán "vì sao trạm 1 chậm vào buổi trưa" từ **giả thuyết** thành **số liệu**.
Đó là ví dụ rõ nhất của việc lớp cảm biến thông minh trả về giá trị gì.

---

## 12.9 Khác biệt giữa các hãng

IO-Link là **chuẩn mở** (IEC 61131-9), nên thiết bị của hãng này cắm vào master của hãng khác được.
Nhưng công cụ cấu hình và cách tích hợp thì khác nhau.

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **Tính tương thích chéo** | Đây là **điểm mạnh thật** của IO-Link: cảm biến của bất kỳ hãng nào cũng dùng được với master của hãng khác, nhờ tệp IODD chuẩn |
| Công cụ cấu hình | Siemens, Rockwell, Mitsubishi, Beckhoff đều tích hợp cấu hình IO-Link vào phần mềm lập trình của mình; giao diện khác nhau |
| Khối chức năng đọc/ghi tham số | Mỗi hệ một bộ khối riêng, tên và tham số khác nhau — tra Phụ lục A |
| ⚠ Cách lưu và nạp lại tham số | Có hệ làm gần như tự động, có hệ cần cấu hình từng cổng. **Đây là tính năng chính của chương này — kiểm nó có và đã bật chưa** |
| Nạp tệp IODD | Quy trình khác nhau; ⚠ tệp IODD phải lưu cùng dự án (Chương 54) |
| Master độc lập với mạng phía trên | Cùng một master thường có bản cho PROFINET, EtherNet/IP, EtherCAT… — chọn theo mạng bạn đang dùng (Chương 40) |

---

## 12.10 Bẫy thường gặp

### 🔍 BẪY 1 — Tưởng IO-Link là bus trường

**Hiện tượng:** thiết kế sai kiến trúc mạng — ví dụ định nối nhiều cảm biến vào chung một đường, hoặc
tính khoảng cách như cáp mạng.
**Cách sửa:** IO-Link là **điểm–điểm**, mỗi thiết bị một cổng, và nó nằm **dưới** bus trường
(mục 12.3).

### 🔍 BẪY 2 — Không bật chế độ lưu và nạp lại tham số

**Hiện tượng:** thay cảm biến vẫn phải chỉnh tay — tức là **mất đúng lợi ích lớn nhất** mà bạn đã trả
tiền để có.
**Cách sửa:** lưu bộ tham số vào master sau khi chỉnh xong, và bật chế độ nạp lại tự động (mục 12.4).

### 🔍 BẪY 3 — Không sao lưu cấu hình master

**Hiện tượng:** master hỏng, thay cái mới, và **mất tham số của mọi cảm biến trên nó** cùng lúc. Tệ
hơn nhiều so với mất một cảm biến.
**Cách sửa:** cấu hình master và tệp IODD nằm trong bản sao lưu dự án, và bản sao lưu đó phải **đã
thử khôi phục** (Chương 54).

### 🔍 BẪY 4 — Đọc tham số ở mỗi vòng quét

**Hiện tượng:** thời gian quét biến động; đôi khi vọt lên và kích watchdog (Chương 20, mục 20.5).
**Cách sửa:** đọc theo **chu kỳ chậm** — vài giây tới vài phút (mục 12.6).

### 🔍 BẪY 5 — Đưa cảnh báo độ dự trữ tín hiệu vào mức "cấm chạy"

**Hiện tượng:** máy dừng vì một cảm biến vẫn đang hoạt động bình thường; sau ba lần, người ta **vô
hiệu hoá** cảnh báo — và mất luôn giá trị của nó.
**Cách sửa:** cảnh báo sớm thuộc mức **"cảnh báo, vẫn chạy"** (mục 12.5, Chương 48 mục 48.6).

### 🔍 BẪY 6 — Dùng IO-Link cho tín hiệu an toàn

**Hiện tượng:** thiết kế tưởng đạt yêu cầu an toàn nhưng không đạt — và điều đó chỉ lộ ra khi có kiểm
định, hoặc khi có tai nạn.
**Cách sửa:** ⚠⚠ tín hiệu an toàn cần giao thức an toàn và thiết bị được chứng nhận (mục 12.8,
Chương 47).

### 🔍 BẪY 7 — Dùng IO-Link cho mọi thứ vì "hiện đại hơn"

**Hiện tượng:** chi phí tăng, cấu hình phức tạp thêm, mà reed xy-lanh thì chẳng có tham số nào để
lưu.
**Cách sửa:** dùng cho cảm biến **thật sự hưởng lợi**; phần còn lại dùng ngõ vào thường (mục 12.7).

### 🔍 BẪY 8 — Triển khai mà không đào tạo đội bảo trì

**Hiện tượng:** cảm biến hỏng lúc hai giờ sáng, master báo "sai loại thiết bị", và người thợ **không
biết thông báo đó nghĩa là gì**. Thời gian dừng máy dài hơn cả trước khi có IO-Link.
**Cách sửa:** đào tạo và tài liệu là **một phần của quyết định triển khai**, không phải việc làm sau
(mục 12.7).

### 🔍 BẪY 9 — Diễn giải byte dữ liệu quá trình bằng kiểu số

**Hiện tượng:** một byte gói nhiều bit trạng thái hiện ra thành số vô lý.
**Cách sửa:** dùng `BYTE`/`WORD` cho tập cờ, và diễn giải theo tài liệu thiết bị (Chương 11, mục 11.2).

---

## 12.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| IO-Link là gì | Giao thức **điểm–điểm** từ thiết bị tới cổng master |
| Có phải bus trường không | ❌ **Không** — nó nằm **dưới** bus trường |
| Cáp dùng loại gì | ⭐ **Cáp cảm biến ba lõi thông thường** |
| Ba loại dữ liệu | Quá trình · **tham số** · **chẩn đoán** |
| Lợi ích lớn nhất | ⭐ **Thay thiết bị, tham số tự nạp** — và **phát hiện lắp nhầm loại** |
| Số liệu chẩn đoán đáng giá nhất | ⭐ **Độ dự trữ tín hiệu** — cảnh báo sớm |
| Cảnh báo sớm xếp mức nào | **"Cảnh báo, vẫn chạy"** — không phải "cấm chạy" |
| Đọc tham số bao lâu một lần | **Vài giây tới vài phút** — không phải mỗi vòng quét |
| Byte dữ liệu quá trình khai kiểu gì | `BYTE`/`WORD` nếu là tập cờ |
| Phải sao lưu gì | ⚠ **Cấu hình master + tệp IODD**, cùng dự án |
| Không đáng dùng khi | Cảm biến không tham số · máy nhỏ · cần rất nhanh · khoảng cách xa |
| ⚠ Không được dùng cho | ⚠⚠ **Tín hiệu an toàn** |
| Đi kèm quyết định triển khai | **Đào tạo và tài liệu** cho đội bảo trì |
| ⭐⭐ Thiết bị IO-Link có mấy chế độ | **Hai** — IO-Link đầy đủ, và ⭐ **SIO: cảm biến số thường** |
| Ở chế độ SIO cắm vào đâu | ⭐ **Module DI thường** — đặc tính điện theo **IEC 61131-2 kiểu 1** (Chương 9) |
| Chọn chế độ bằng gì | ⭐ **Cấu hình**, không phải đấu dây — cùng một sợi cáp 3 dây |
| ⭐ Hệ quả mua sắm | **Không phải quyết định một lần** — mua thiết bị có IO-Link, nâng cấp module sau |
| Cách áp dụng hợp lý | Trộn — IO-Link cho cảm biến hưởng lợi, ngõ vào thường cho phần còn lại |

---

## 12.12 Tự kiểm

1. Nêu năm thứ mà PLC **không** biết được về một cảm biến số thông thường.
2. ⭐ IO-Link khác bus trường ở bốn điểm nào? Vì sao gọi nó là lớp "nằm dưới" bus trường?
3. Kể ba loại dữ liệu của IO-Link. Hai loại nào mà lớp đấu nối truyền thống hoàn toàn không có?
4. ⭐ Mô tả quy trình bốn bước khi cắm một thiết bị mới vào cổng IO-Link. Hai vấn đề nào được giải
   quyết cùng lúc?
5. Cơ chế nạp lại tham số tự động cần ba điều kiện gì để hoạt động? Điều kiện nào hay bị bỏ quên nhất
   và hậu quả là gì?
6. ⭐ Vì sao **độ dự trữ tín hiệu** là số liệu chẩn đoán đáng giá nhất? Mô tả cách một cảm biến quang
   bị bẩn dần hành xử với và không có số liệu này.
7. Vì sao cảnh báo độ dự trữ tín hiệu nên xếp vào mức "cảnh báo, vẫn chạy" chứ không phải "cấm chạy"?
8. Vì sao không được đọc dữ liệu tham số ở mỗi vòng quét?
9. Nêu bốn tình huống IO-Link **không** đáng dùng. Trên DP-01, cảm biến nào không nên dùng IO-Link và
   vì sao?
10. ⭐ Vì sao "đội bảo trì chưa quen" là lý do nghiêm túc để cân nhắc, và nghĩa vụ nào đi kèm quyết
    định triển khai IO-Link?
11. ⭐⭐ Nêu **hai chế độ** của một thiết bị IO-Link. Ở chế độ thứ hai nó cắm vào loại module nào, và
    theo đặc tính điện của tiêu chuẩn nào?
12. ⭐ Vì sao chế độ SIO làm câu hỏi *"có nên dùng IO-Link không"* **không còn là quyết định một lần**?
    ⚠ Nêu cái giá của việc mua cảm biến **không** có IO-Link để tiết kiệm hôm nay.
13. ⚠ Ở chế độ SIO, **ba** tính năng nào của IO-Link **không** còn?

> Câu 2, 4, 6 và 10 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: **giá trị thật của lớp
> cảm biến thông minh không phải là dữ liệu — mà là biến những hỏng hóc im lặng thành thứ phát hiện
> được.**

---

### Chương tiếp theo

Chương 13 — **Chọn PLC & dựng bàn thực hành của riêng bạn**. Bạn đã có đủ hình dung về phần cứng: PLC,
module I/O, cảm biến, và lớp cảm biến thông minh. Chương sau là chương quyết định: chọn gì cho dự án
thật, và mua gì để tự học.

### Nguồn tham khảo chương 12

- IEC 61131-9 — *Programmable controllers, Part 9: Single-drop digital communication interface for
  small sensors and actuators (SDCI)* — đây là tiêu chuẩn của IO-Link. *(tiêu chuẩn có bản quyền)*
- **Đặc tả IO-Link và tài liệu IODD** do tổ chức chuẩn hoá IO-Link công bố — dùng cho cấu trúc dữ
  liệu, quy trình nhận dạng thiết bị, và định dạng tệp mô tả thiết bị.
- Tài liệu master IO-Link và tài liệu tích hợp của từng hệ trong Phụ lục A — dùng cho khối chức năng
  đọc/ghi tham số và ⚠ **cách bật chế độ lưu và nạp lại tham số**, vốn khác nhau giữa các hệ.
- Datasheet của từng cảm biến IO-Link — dùng cho cách diễn giải byte dữ liệu quá trình và danh sách
  tham số chẩn đoán có sẵn.
- Bảng I/O của DP-01 — Phụ lục J; bảng đánh giá ở mục 12.8 lấy danh sách cảm biến từ đó.
- ⭐ **IO-Link Interface and System Specification v1.1.3** *(IEC 61131-9 / SDCI)* — §6 *Standard Input
  and Output (SIO)*: thiết bị **bỏ qua tầng truyền thông** và đưa thẳng tín hiệu DI/DO ra ngoài; chuyển
  chế độ bằng **cấu hình người dùng**; ⭐ đặc tính DI/DO lấy theo **IEC 61131-2 kiểu 1**. §12 *Holistic
  view on Data Storage* — tên chuẩn của cơ chế **kho tham số** ở mục 12.4.

> ⚡ Bảng ở mục 12.8 là **kết quả cân nhắc cho máy mẫu DP-01**, không phải khuyến nghị chung. Với máy
> có nhiều cảm biến cần chỉnh tham số, hoặc cảm biến nằm ở chỗ khó với tới, cán cân nghiêng về IO-Link
> mạnh hơn nhiều. Ngược lại, một máy toàn reed xy-lanh và công tắc hành trình thì gần như không được
> lợi gì.

<!-- SECTION: ch13_chon_plc_va_ban_thuc_hanh -->
---
# Chương 13 — Chọn PLC & dựng bàn thực hành của riêng bạn

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

> ⚠⚠ **ĐỌC TRƯỚC — phạm vi và giới hạn của chương này**
>
> Phần thứ hai của chương hướng dẫn **tự dựng một bàn thực hành có đấu điện lưới**. Điện lưới giết
> người, và một bàn tự dựng không có ai kiểm định thay bạn.
>
> Chương này **không**:
> - không thay thế **kiến thức an toàn điện** — nếu bạn chưa đọc Chương 3, dừng lại và đọc trước;
> - không thay thế **quy định của cơ sở** nơi bạn đặt bàn (trường, xưởng, nhà);
> - không cho phép bạn tự kết luận bàn của mình là an toàn.
>
> Phần đấu nối từ ổ cắm điện lưới tới bộ nguồn phải do **người có thẩm quyền** làm hoặc kiểm tra —
> người có chuyên môn điện và được phép làm việc đó ở nơi bạn đang ở. Phần 24 V phía sau bộ nguồn thì
> bạn tự làm được, và mục 13.7 chỉ rõ ranh giới ấy.
>
> ⚡ **Thông tin có hạn sử dụng.** Chương này nhắc tới dòng sản phẩm, chính sách bản quyền phần mềm và
> mức giá tương đối. **Ba thứ đó đổi liên tục.** Mọi con số và tình trạng sản phẩm phải được kiểm lại
> trên trang chính thức của hãng tại thời điểm bạn đọc (Phụ lục G).

---

## 13.1 Hai câu hỏi, hai chương khác nhau

Chương này trả lời hai câu hỏi tách biệt, đừng lẫn chúng:

| | Câu hỏi | Ai hỏi | Mục |
|---|---|---|---|
| **A** | Chọn PLC nào cho **dự án thật** của khách hàng? | Người đi làm | 13.2–13.5 |
| **B** | Mua gì để **tự học** ở nhà, với tiền của mình? | Người mới vào nghề | 13.6–13.9 |

Tiêu chí của hai câu này **gần như không giao nhau**. PLC tốt nhất để học có thể là lựa chọn tệ cho
dự án, và ngược lại. Nhầm hai câu là lý do nhiều người mua nhầm thiết bị đầu tiên.

---

## 13.2 Bảy tiêu chí chọn PLC cho dự án thật

Xếp theo thứ tự **thường bị bỏ qua nhiều nhất ở cuối**, không phải theo tầm quan trọng.

### 1. Số I/O — và dự phòng

Đếm từ bảng I/O (Chương 23), cộng **20 % dự phòng** (Chương 8, mục 8.3). Tách riêng theo loại: DI,
DO, AI, AO, và các kênh chuyên biệt như đếm tốc độ cao.

> ⚠ Đếm cả những thứ người ta hay quên: tín hiệu bắt tay với máy bên cạnh, tín hiệu báo lên hệ thống
> trên, ngõ vào từ mạch an toàn để PLC **biết** trạng thái, đèn báo và còi, nút bấm ở nhiều vị trí.

### 2. Loại I/O

Từ Chương 9: ngõ vào sink hay source, ngõ ra rơ-le hay transistor. Đây là quyết định **lúc mua**, sửa
sau nghĩa là thay module và đấu lại dây.

### 3. Thời gian quét cần thiết

Từ Chương 10 và Chương 18: tính tần số tín hiệu nhanh nhất phải bắt được, so với thời gian quét dự
kiến. Nếu vào vùng cần bộ đếm tốc độ cao thì **CPU phải có kênh HSC**, và số kênh phải đủ.

### 4. Mạng

Máy có phải nối với gì không — máy bên cạnh, hệ thống trên, biến tần, I/O phân tán? Nếu có thì:

- cổng mạng **có sẵn trên CPU** hay phải mua module thêm;
- giao thức nào — và **phía bên kia dùng gì** (Chương 40, Chương 42);
- nếu dùng I/O phân tán, mạng đó có phù hợp không (Chương 8, mục 8.5).

### 5. Hệ sinh thái phần mềm

| Câu hỏi | Vì sao quan trọng |
|---|---|
| Phần mềm có **miễn phí** không, hay phải mua bản quyền? | Ảnh hưởng cả chi phí dự án và **khả năng khách hàng tự sửa máy** |
| Bản quyền tính theo máy tính, theo người, hay theo dự án? | Đội bảo trì của khách có được cấp bản quyền không? |
| Có hỗ trợ **ngôn ngữ** bạn định dùng không? | Không phải dòng CPU nào cũng có Structured Text (Chương 20, mục 20.8) |
| Có mô phỏng không cần phần cứng không? | Quyết định bạn kiểm thử được bao nhiêu trước khi có máy (Chương 50) |
| Tài liệu và cộng đồng | Chỗ bạn tra khi kẹt lúc hai giờ sáng |

> ⚠⚠ **Câu hỏi bản quyền là câu hỏi bàn giao, không phải câu hỏi kỹ thuật.**
> Nếu khách hàng không có bản quyền phần mềm, họ **không mở được chương trình của chính máy họ**. Khi
> máy hỏng và bạn không liên lạc được, dây chuyền của họ dừng. Đây phải là một điều khoản trong hợp
> đồng, bàn từ đầu — không phải phát hiện lúc bàn giao (Chương 54).

### 6. ⭐ Khả năng cung ứng dài hạn

Tiêu chí bị bỏ qua nhiều nhất, và là tiêu chí gây thiệt hại lớn nhất về sau.

Một cỗ máy công nghiệp sống 10–20 năm. Câu hỏi phải hỏi **trước khi mua**:

- Dòng sản phẩm này còn được sản xuất bao lâu nữa? Hãng có công bố lộ trình không?
- Mua được **ở địa phương** không, hay phải nhập và chờ nhiều tuần?
- Khi CPU hỏng lúc 2 giờ sáng, **bao lâu có hàng thay**?
- Phụ tùng có sẵn trên thị trường không?

> ⚠ **Một CPU rẻ hơn nhưng phải chờ sáu tuần để thay là CPU đắt hơn nhiều.**
> Chi phí thật là **thời gian dừng máy**, không phải giá mua. Với dây chuyền sản xuất, một ngày dừng
> có thể vượt giá trị cả cái tủ điện.

Hệ quả thực dụng: nhiều đơn vị **chuẩn hoá theo một hãng** cho toàn nhà máy, dù hãng đó không tối ưu
cho mọi máy. Họ đổi tính tối ưu lấy: trữ phụ tùng chung, đội bảo trì chỉ cần biết một hệ, một bộ bản
quyền phần mềm. Đó thường là quyết định đúng.

### 7. Khách hàng đã chuẩn hoá theo hãng nào

Câu hỏi này **thường quyết định tất cả** những câu trên. Nếu nhà máy đã có ba mươi máy dùng một hãng,
máy thứ ba mươi mốt gần như chắc chắn phải cùng hãng — dù bạn thấy hãng khác hợp hơn.

**Hỏi câu này trước tiên.** Nó thuộc về đặc tả (Chương 23), và nó tiết kiệm cho bạn cả buổi so sánh
vô ích.

---

## 13.3 Bảng đối chiếu các hệ phổ biến

Nêu tên để bạn **biết đường tra và so sánh**, không phải để khuyến nghị. Cột "đặc điểm" là những thứ
tương đối ổn định; **mọi số liệu cụ thể phải lấy từ catalogue hiện hành**.

| Hệ | Dòng cho máy nhỏ–vừa | Phần mềm | Đặc điểm đáng cân nhắc |
|---|---|---|---|
| **Siemens** | S7-1200, S7-200 SMART | TIA Portal | Hệ sinh thái rất rộng, tài liệu và cộng đồng nhiều; PROFINET chủ đạo; ⚠ bản quyền phần mềm là khoản chi đáng kể |
| **Mitsubishi** | FX5U / iQ-F | GX Works3 | Rất phổ biến ở máy châu Á và ở Việt Nam; nhiều máy cũ trong xưởng dùng dòng FX đời trước |
| **Inovance** | H5U, Easy series | AutoShop, InoProShop | ⭐ Giá cạnh tranh, **dễ mua và có hỗ trợ tại Việt Nam**; tích hợp tốt với biến tần và servo cùng hãng (Chương 36, 37) |
| **Rockwell** | Micro800, CompactLogix | Connected Components Workbench, Studio 5000 | Chiếm ưu thế ở Bắc Mỹ; mô hình tag rất mạnh; ⚠ chi phí bản quyền cao ở dòng lớn |
| **Omron** | NX1P, CP2E | Sysmac Studio | Mạnh về chuyển động và tích hợp thị giác máy |
| **Delta** | DVP, AS series | ISPSoft / WPLSoft | Giá thấp, phổ biến ở máy nhỏ và ở thị trường Việt Nam |
| **Beckhoff** | CX series, PLC mềm | TwinCAT | PLC mềm trên PC; EtherCAT; hợp khi cần nhiều trục hoặc tích hợp PC |
| **CODESYS** | Chạy trên phần cứng nhiều hãng | CODESYS Development System | Trung lập hãng, **bám chuẩn IEC 61131-3 sát nhất** — sách dùng làm mốc đối chiếu; học ở đây thì kiến thức chuyển sang hệ khác dễ nhất |

> ⚡ **Cách dùng bảng này cho đúng**
> Đừng chọn theo dòng nào "trông tốt nhất". Hãy đi qua bảy tiêu chí ở mục 13.2 theo thứ tự — bắt đầu
> bằng tiêu chí 7 (khách hàng đã dùng hãng nào) — rồi loại dần. Thường chỉ còn một hoặc hai lựa chọn
> thật, và quyết định trở nên dễ.

---

## 13.4 Bảng công tác chọn PLC

Điền bảng này trước khi hỏi giá. Nó biến một quyết định cảm tính thành một quyết định có căn cứ, và
nó cũng là thứ bạn đưa ra khi cần giải thích lựa chọn cho người khác.

| # | Mục | Trả lời của bạn |
|---|---|---|
| 1 | Khách hàng đã chuẩn hoá theo hãng nào? | |
| 2 | DI / DO / AI / AO cần, đã cộng 20 % | |
| 3 | Kênh chuyên biệt: HSC, ngõ ra xung, cân, nhiệt độ | |
| 4 | Loại ngõ vào (sink/source) và ngõ ra (rơ-le/transistor) | |
| 5 | Tín hiệu nhanh nhất phải bắt — tần số? Cần HSC không? | |
| 6 | Nối với gì, giao thức nào, phía kia dùng gì | |
| 7 | Ngôn ngữ lập trình sẽ dùng (Chương 20, mục 20.6) | |
| 8 | Bản quyền phần mềm: ai trả, khách có được cấp không | |
| 9 | Thời gian có hàng thay khi CPU hỏng | |
| 10 | Dòng này còn sản xuất bao lâu | |
| 11 | Còn khe / còn bộ nhớ để mở rộng không | |

Mục 8, 9, 10 là ba mục hay để trống. Chúng cũng là ba mục gây đau đớn nhất về sau.

---

## 13.5 Sai lầm thường gặp khi chọn

| Sai lầm | Hậu quả |
|---|---|
| Chọn theo giá mua thấp nhất | Thời gian dừng máy và chi phí bản quyền vượt xa khoản tiết kiệm |
| Chọn vừa khít nhu cầu hiện tại | Không mở rộng được; phải đổi CPU khi khách yêu cầu thêm chức năng |
| Quên tính chi phí bản quyền phần mềm | Vượt ngân sách, hoặc khách không tự sửa được máy |
| Không hỏi khách đã dùng hãng nào | Nhà máy phải trữ thêm một loại phụ tùng, đội bảo trì phải học thêm một hệ |
| Chọn dòng sắp ngừng sản xuất | Vài năm sau không mua được phụ tùng |
| Quên kênh chuyên biệt (HSC, ngõ ra xung) | Phát hiện khi lập trình → đổi CPU giữa dự án |

---

## 13.6 Phần B — bàn thực hành: bốn đường học

Chuyển sang câu hỏi thứ hai: **tự học thì mua gì?**

| Đường | Chi phí | Giống thực tế | Giá trị khi phỏng vấn | Hợp với ai |
|---|---|---|---|---|
| **A. PLC mới, dòng nhỏ giá thấp** | Trung bình | ⭐ Cao — phần cứng thật, phần mềm thật | ⭐ Cao — nói được "tôi đã đấu và chạy" | Người quyết tâm theo nghề |
| **B. PLC cũ mua lại** | Thấp | Cao, nhưng ⚠ có thể là đời đã lỗi thời | Trung bình–cao | Người eo hẹp ngân sách, chấp nhận rủi ro |
| **C. PLC mềm + mô phỏng trên máy tính** | ⭐ Rất thấp (thường miễn phí) | Trung bình — **không có phần cứng, không có đấu dây** | Trung bình | Người muốn thử trước khi bỏ tiền |
| **D. Mã nguồn mở trên máy tính nhúng** | Thấp | Thấp về mặt hệ công nghiệp | Thấp cho vị trí PLC | Người thích tự làm, đã biết lập trình |

### Nhận xét thẳng về từng đường

**A — PLC mới dòng nhỏ.** Đường tốt nhất nếu bạn định theo nghề. Bạn chạm vào **cả ba thứ** mà công
việc thật đòi hỏi: phần mềm thật của hãng, phần cứng thật, và **việc đấu dây** — thứ mà không mô
phỏng nào dạy được. Chọn hãng nào thì theo mục 13.3, ưu tiên hãng **phổ biến ở nơi bạn định xin
việc** và **có phần mềm miễn phí hoặc bản dùng thử đủ dùng**.

**B — PLC cũ.** Rẻ và học được nhiều, nhưng ba rủi ro thật: có thể **hỏng sẵn** mà bạn không đủ kinh
nghiệm để biết; có thể **bị khoá mật khẩu** bởi chủ cũ; và phần mềm cho đời cũ có thể **không chạy
trên hệ điều hành hiện tại**. Nếu chọn đường này, ưu tiên dòng vẫn còn được hỗ trợ.

**C — PLC mềm và mô phỏng.** Cách rẻ nhất để biết mình có thích nghề này không. Học được **logic,
trình tự, tư duy máy trạng thái** — phần lớn nội dung Chương 15 tới Chương 30. Không học được: đấu
dây, sink/source, nhiễu, chẩn đoán bằng đồng hồ, và cảm giác về cái tủ điện. ⚠ Đây là **một nửa
nghề**, và nửa còn lại là nửa hay bị hỏi khi phỏng vấn.

**D — mã nguồn mở trên máy tính nhúng.** Học được nhiều về lập trình và về hệ thống, nhưng thứ bạn
làm ra **không phải PLC công nghiệp** — không có độ tin cậy, không có chứng nhận, không có hệ sinh
thái. Thú vị như một dự án cá nhân; đừng nhầm nó với kinh nghiệm PLC khi đi xin việc, và **đừng dùng
nó điều khiển thứ gì có thể gây thương tích**.

> 💡 **MẸO — lộ trình rẻ mà hiệu quả**
> Bắt đầu bằng **C** để xác nhận bạn thích nghề, trong vài tuần. Nếu thích thì chuyển sang **A** với
> một bộ nhỏ. Tổng chi phí thấp hơn mua nhầm ngay từ đầu, và bạn có cả hai loại kinh nghiệm.

---

## 13.7 ⚠ Ranh giới an toàn khi dựng bàn

Trước khi tới danh sách vật tư, phải rõ ranh giới này.

```text
   Ổ cắm điện lưới  ──►  [ Cầu dao + cầu chì ]  ──►  [ Bộ nguồn 24 VDC ]  ──►  24 V
   ╰──────────── VÙNG NGUY HIỂM ────────────────────────────╯    ╰─ VÙNG BẠN TỰ LÀM ─╯
        người có thẩm quyền làm hoặc kiểm tra                    tự làm được sau Ch.3
```

> ⚠⚠ **NGUY HIỂM — điện lưới**
> - **Không đấu điện lưới nếu bạn chưa được đào tạo về an toàn điện.** Nhờ người có chuyên môn làm
>   phần từ ổ cắm tới đầu ra bộ nguồn, rồi bạn làm phần 24 V.
> - **Toàn bộ phần điện lưới phải nằm trong hộp kín**, không có đầu dây hở, không có điểm nào chạm
>   tay vào được khi bàn đang cắm điện.
> - **Có cầu dao và cầu chì** ở đầu vào. Không dùng dây nối trực tiếp không bảo vệ.
> - **Vỏ kim loại phải được nối đất.**
> - **Rút phích cắm trước khi đấu bất cứ thứ gì** — kể cả phần 24 V. Rút hẳn, không chỉ tắt công tắc.
> - Nếu ở nơi có yêu cầu riêng (ký túc xá, xưởng trường, nhà thuê), **hỏi trước**.

Phần 24 V phía sau bộ nguồn an toàn hơn nhiều, và đó là nơi bạn học được gần như mọi thứ về PLC.

---

## 13.8 Danh sách vật tư bàn thực hành

Cấu hình tối thiểu để chạy được các ví dụ trong sách này ở lát cắt 1.

| Hạng mục | Số lượng | Ghi chú |
|---|---|---|
| **PLC dòng nhỏ**, có sẵn DI và DO | 1 | Ưu tiên loại có ngõ ra transistor để thử được xung (Chương 9) |
| **Bộ nguồn 24 VDC**, 2–3 A | 1 | Loại gắn thanh ray, có vỏ kín |
| **Cầu dao + cầu chì** đầu vào | 1 bộ | ⚠ Bắt buộc |
| **Công tắc gạt** làm ngõ vào | 8 | Loại hai vị trí, gắn mặt |
| **Nút nhấn** (NO và NC) | 2 + 1 | ⭐ Có ít nhất **một nút NC** để hiểu Chương 15 |
| **Đèn báo 24 V** làm ngõ ra | 8 | LED, dòng nhỏ |
| **Cảm biến thật**: 1 quang PNP + 1 tiệm cận | 2 | ⭐ Quan trọng — thứ mô phỏng không dạy được (Chương 4) |
| **Thanh ray DIN + cầu đấu** | | Tập đấu dây gọn, đúng cách |
| **Dây điện nhiều màu**, đầu cốt, ống co | | Tập quy ước màu (Chương 3) |
| **Đồng hồ vạn năng** | 1 | ⭐ Không có thì không học được chẩn đoán (Chương 51) |
| Kìm bấm cốt, tuốc-nơ-vít cách điện | | |
| Tấm gỗ hoặc tấm nhôm làm đế | 1 | |

> 💡 **MẸO — hai thứ đừng tiết kiệm**
> **Cảm biến thật** và **đồng hồ vạn năng**. Công tắc gạt giả lập được tín hiệu, nhưng nó không dạy
> bạn PNP/NPN, không dạy dòng rò, không dạy cảm giác khi đèn cảm biến sáng mà bit không lên — đúng
> ba thứ mà người mới hay vấp (Chương 4, Chương 9). Và không có đồng hồ thì bạn chỉ đoán.

### Sơ đồ đấu — phần 24 V

```text
              +24 V ─────┬──────────┬───────────┬─────────────┐
                         │          │           │             │
                    [công tắc]  [công tắc]  [cảm biến PNP]     │
                         │          │           │ (dây nâu +24V)
                         │          │           │ (dây xanh 0V)
                       DI.0       DI.1        DI.2            │
                    ┌────┴──────────┴───────────┴────┐        │
                    │            PLC                 │        │
                    │  chân chung DI ── 0 V (sink)   │        │
                    │  chân chung DO ── 0 V          │        │
                    └────┬──────────┬────────────────┘        │
                       DO.0       DO.1                        │
                         │          │                         │
                      [đèn]      [đèn]                        │
                         │          │                         │
                0 V ─────┴──────────┴─────────────────────────┘
```

Ba điểm phải làm đúng, và cả ba đều là bài học thật:

- **Chân chung ngõ vào đấu 0 V** — vì cảm biến PNP cần ngõ vào kiểu **sink** (Chương 9, mục 9.2).
- **Cảm biến ba dây**: nâu về +24 V, xanh về 0 V, đen (hoặc trắng) là tín hiệu về ngõ vào. ⚠ Đấu
  nhầm nâu với đen là cách phổ biến nhất để **hỏng cảm biến** (Chương 4).
- **Một nút NC** trong bộ, để bạn tự làm được thí nghiệm ở Chương 15: rút dây nút đó ra và xem mạch
  hành xử thế nào — đây là cách hiểu "vì sao mạch dừng phải dùng tiếp điểm NC" nhanh hơn mọi lời
  giải thích.

---

## 13.9 Học gì trên bàn đó — theo thứ tự

Có bàn rồi thì làm gì? Lộ trình bám theo sách:

| Bước | Việc | Chương |
|---|---|---|
| 1 | Đấu và đo: xác nhận 24 V, xác nhận từng công tắc làm bit lên | 3, 52 (mục 52.4) |
| 2 | Đấu cảm biến PNP, xem đèn cảm biến và bit trong PLC | 4, 9 |
| 3 | Nấc thang đầu tiên: một công tắc bật một đèn | 15 |
| 4 | ⭐ Mạch tự giữ Start/Stop, và **rút dây nút Stop ra** xem chuyện gì xảy ra | 15, 16 |
| 5 | Bắt cạnh: đếm số lần nhấn nút, so với đếm không bắt cạnh | 16, 18 |
| 6 | Timer: ba loại, quan sát khác biệt khi xung ngắn hơn thời gian đặt | 17 |
| 7 | Trình tự nhiều bước bằng `CASE`, có timeout báo lỗi | 20, 26 |
| 8 | Cố tình gây lỗi rồi tự chẩn đoán bằng đồng hồ | 51 |

> ⭐ **Bước 4 và bước 8 là hai bước có giá trị nhất**, và cũng là hai bước người tự học hay bỏ.
> Bước 4 dạy bạn **vì sao** quy ước NC tồn tại — bằng cách thấy tận mắt. Bước 8 dạy kỹ năng được hỏi
> nhiều nhất khi phỏng vấn và dùng nhiều nhất khi đi làm: **tìm ra máy hỏng ở đâu**.

---

## 13.10 Bẫy thường gặp

### 🔍 BẪY 1 — Chọn PLC theo giá mua

**Hiện tượng:** tiết kiệm được một khoản lúc mua, rồi mất nhiều hơn ở chi phí bản quyền phần mềm, ở
thời gian chờ phụ tùng, và ở những giờ dừng máy.
**Cách sửa:** tính **chi phí sở hữu**: giá mua + bản quyền + phụ tùng + thời gian dừng máy dự kiến.
So sánh trên con số đó, không so trên giá catalogue.

### 🔍 BẪY 2 — Quên kênh chuyên biệt cho tới lúc lập trình

**Hiện tượng:** viết tới phần đếm xung mới phát hiện CPU không đủ kênh đếm tốc độ cao, hoặc không có
ngõ ra xung để điều khiển trục. Phải đổi CPU giữa dự án.
**Cách sửa:** liệt kê kênh chuyên biệt ở mục 3 của bảng công tác (mục 13.4), **trước khi hỏi giá**.

### 🔍 BẪY 3 — Không hỏi ai giữ bản quyền phần mềm

**Hiện tượng:** bàn giao xong, máy hỏng, khách hàng **không mở được chương trình của chính máy họ**.
Dây chuyền dừng tới khi liên lạc được với bạn.
**Cách sửa:** đưa vào hợp đồng từ đầu: ai được cấp bản quyền, khách có bản mã nguồn không, mật khẩu
bàn giao thế nào (Chương 54).

### 🔍 BẪY 4 — Chọn dòng sắp ngừng sản xuất

**Hiện tượng:** ba năm sau CPU hỏng, không mua được hàng thay cùng đời; đời mới không tương thích
chương trình hoặc không cắm vừa rack.
**Cách sửa:** hỏi nhà phân phối về vòng đời sản phẩm **trước khi mua**, và ghi câu trả lời kèm ngày
vào hồ sơ dự án.

### 🔍 BẪY 5 — Mua PLC cũ bị khoá mật khẩu

**Hiện tượng:** thiết bị chạy được nhưng **không đọc và không sửa được chương trình** trong đó; và
thường không xoá được để nạp chương trình của mình.
**Cách sửa:** khi mua hàng cũ, yêu cầu người bán **chứng minh xoá và nạp lại được** trước khi trả
tiền. Đây là rủi ro đặc thù của đường học B (mục 13.6).

### 🔍 BẪY 6 — Học hoàn toàn bằng mô phỏng rồi đi phỏng vấn

**Hiện tượng:** trả lời tốt câu hỏi về logic và trình tự, nhưng đứng hình ở câu "cảm biến PNP thì đấu
chân chung vào đâu" hoặc "đèn cảm biến sáng mà bit không lên thì làm gì".
**Cách sửa:** mô phỏng dạy được một nửa nghề. Nửa còn lại cần phần cứng thật — ít nhất một cảm biến
và một đồng hồ vạn năng (mục 13.8).

### 🔍 BẪY 7 — Đấu nhầm dây cảm biến ba dây

**Hiện tượng:** cảm biến nóng lên, hoặc chết ngay; hoặc bit không bao giờ lên.
**Cách sửa:** nâu về +24 V, xanh về 0 V, đen là tín hiệu. **Đo trước khi cấp điện**, và cấp điện lần
đầu thì nhìn cảm biến chứ đừng nhìn màn hình (Chương 4).

### 🔍 BẪY 8 — Đấu phần điện lưới của bàn khi chưa được đào tạo

**Hiện tượng:** không có hiện tượng nào — cho tới lần chạm nhầm. Điện lưới không cho cơ hội thứ hai.
**Cách sửa:** ranh giới ở mục 13.7. Nhờ người có thẩm quyền làm phần từ ổ cắm tới đầu ra bộ nguồn.
Phần 24 V phía sau thì bạn tự làm, và nó đủ để học gần như mọi thứ trong sách này.

### 🔍 BẪY 9 — Dựng bàn xong rồi chỉ chạy ví dụ mẫu

**Hiện tượng:** đấu đúng theo hình, chương trình chạy đúng, nhưng khi máy thật hỏng thì **không biết
bắt đầu từ đâu** — vì chưa bao giờ thấy cái gì hỏng.
**Cách sửa:** bước 4 và bước 8 ở mục 13.9. **Tự gây lỗi có chủ ý** — rút một sợi dây, tháo lỏng một
cảm biến, đảo một chân chung — rồi tự tìm ra. Đây là bài tập giá trị nhất trên bàn.

---

## 13.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Hỏi gì **trước tiên** khi chọn PLC cho dự án | Khách hàng đã chuẩn hoá theo hãng nào |
| Ba tiêu chí hay bị bỏ nhất | Chi phí bản quyền · thời gian có hàng thay · dòng còn sản xuất bao lâu |
| Chi phí thật của một PLC | Giá mua + bản quyền + **thời gian dừng máy khi hỏng** |
| Dự phòng I/O | **20 %**, và tính cả nhu cầu giai đoạn sau |
| Kênh chuyên biệt (HSC, ngõ ra xung) | Phải chốt **lúc mua** — không thêm bằng phần mềm |
| Học rẻ nhất | PLC mềm + mô phỏng — nhưng chỉ học được **một nửa nghề** |
| Học sát thực tế nhất | PLC thật dòng nhỏ, có đấu dây |
| Hai thứ đừng tiết kiệm trên bàn thực hành | **Cảm biến thật** và **đồng hồ vạn năng** |
| ⚠ Ranh giới an toàn | Điện lưới → người có thẩm quyền · 24 V → bạn tự làm sau Chương 3 |
| Bài tập giá trị nhất trên bàn | Rút dây nút Stop NC ra và quan sát · tự gây lỗi rồi chẩn đoán |

---

## 13.12 Tự kiểm

1. Nêu bảy tiêu chí chọn PLC cho dự án thật. Tiêu chí nào nên hỏi **trước tiên**, vì sao?
2. ⭐ Vì sao "khả năng cung ứng dài hạn" quan trọng hơn giá mua? Nêu một tình huống cụ thể.
3. Vì sao chi phí bản quyền phần mềm là **câu hỏi bàn giao** chứ không phải câu hỏi kỹ thuật?
4. Một nhà máy đã có 30 máy dùng cùng một hãng. Máy thứ 31 nên dùng hãng nào, và vì sao — kể cả khi
   hãng khác hợp hơn về kỹ thuật?
5. Kênh nào **phải chốt lúc mua CPU** vì không thêm được bằng phần mềm?
6. ⭐ So sánh bốn đường học theo ba trục: chi phí, độ giống thực tế, giá trị khi phỏng vấn. Đường nào
   bạn chọn và vì sao?
7. PLC mềm và mô phỏng **không** dạy được những gì? Nêu ít nhất bốn thứ.
8. Trên bàn thực hành, vì sao phải có ít nhất **một nút NC**? Mô tả thí nghiệm bạn sẽ làm với nó.
9. ⚠ Nêu ranh giới an toàn khi dựng bàn: phần nào bạn tự làm được, phần nào phải nhờ người có thẩm
   quyền, và vì sao ranh giới nằm ở đúng chỗ đó?
10. ⭐ Vì sao **cảm biến thật** và **đồng hồ vạn năng** là hai thứ không nên tiết kiệm, dù công tắc
    gạt rẻ hơn và giả lập được tín hiệu?

> Câu 2, 6 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **thứ mô phỏng không dạy
> được chính là thứ phân biệt người biết lập trình PLC với người làm được máy chạy.**

---

### Chương tiếp theo

Chương 14 — **Năm ngôn ngữ của IEC 61131-3**. Bạn đã có phần cứng và biết chọn nó. Từ đây sách chuyển
sang lập trình: chuẩn cho những ngôn ngữ nào, mỗi ngôn ngữ hợp với việc gì, và vì sao ladder vẫn
chiếm ưu thế ở tầng máy.

### Nguồn tham khảo chương 13

- IEC 61131-1 và -2 — *Programmable controllers*: cơ sở cho các tiêu chí kỹ thuật ở mục 13.2.
  *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu về bảo vệ mạch,
  cách ly nguồn và nối đất — nền cho ranh giới an toàn ở mục 13.7.
- **Catalogue, bảng giá và chính sách bản quyền hiện hành của các hãng nêu ở mục 13.3** — dùng cho
  mọi số liệu và tình trạng sản phẩm.
- Thông tin về vòng đời sản phẩm và thông báo ngừng sản xuất, công bố trên trang chính thức của từng
  hãng — dùng cho tiêu chí 6.

> ⚠⚠ **Thông tin có hạn sử dụng — đọc kỹ.** Bảng ở mục 13.3 và mọi nhận định về **giá tương đối, tính
> sẵn có, chính sách bản quyền, và dòng sản phẩm** đều **đổi theo thời gian và theo thị trường**. Dòng
> đang phổ biến hôm nay có thể ngừng sản xuất; phần mềm đang miễn phí có thể chuyển sang thu phí, và
> ngược lại.
>
> **Trước khi bỏ tiền, kiểm lại trên trang chính thức của hãng và với nhà phân phối ở địa phương
> bạn**, rồi ghi ngày kiểm tra vào hồ sơ dự án của mình. Sách nêu tên để bạn biết đường tra — không
> phải để thay việc tra (Phụ lục G).
>
> ⚠ **Về phần bàn thực hành:** nội dung mục 13.7–13.8 là **định hướng cho người tự học**, không phải
> thiết kế đã được kiểm định. Bàn của bạn, ở nơi của bạn, với vật tư bạn mua — chỉ **người có thẩm
> quyền** tại chỗ mới kết luận được là an toàn. Khi nghi ngờ, hỏi trước khi cắm điện.

<!-- SECTION: ch14_tong_quan_iec_61131_3 -->
---
# Chương 14 — Tổng quan IEC 61131-3

> **Lát cắt máy mẫu:** 1 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp.

---

## 14.1 Vì sao có một chuẩn, và nó thật sự cho bạn cái gì

Trước khi có chuẩn, mỗi hãng PLC là một thế giới riêng: ngôn ngữ riêng, tên lệnh riêng, cách tổ chức
chương trình riêng. Chuyển hãng nghĩa là học lại từ đầu.

**IEC 61131-3** ra đời để chấm dứt chuyện đó. Nó định nghĩa năm ngôn ngữ, một cách tổ chức chương
trình, và một bộ kiểu dữ liệu chung. Ngày nay gần như mọi hãng đều tuyên bố tuân theo nó.

Nhưng có một điều phải nói thẳng ngay từ đầu, vì hiểu nhầm nó sẽ dẫn tới những kỳ vọng sai:

> ⚠ **Chuẩn làm cho KỸ NĂNG của bạn chuyển được giữa các hệ. Nó hiếm khi làm cho CODE chuyển được.**

Bạn học ladder, timer, bộ đếm, máy trạng thái ở một hệ rồi chuyển sang hệ khác — kiến thức đi theo
bạn gần như trọn vẹn, và bạn làm việc được sau vài ngày làm quen. Đó là giá trị thật của chuẩn, và
nó rất lớn.

Nhưng lấy tệp chương trình từ hệ này nạp sang hệ khác thì **không chạy**. Mục 14.6 nói vì sao.

---

## 14.2 Năm ngôn ngữ — và vì sao cần tới năm

Chuẩn định nghĩa năm ngôn ngữ. Không phải vì thừa, mà vì **năm nhóm bài toán khác nhau**, và ép tất
cả vào một ngôn ngữ thì luôn có nhóm bị thiệt.

| Ngôn ngữ | Dạng | Sinh ra cho | Chương |
|---|---|---|---|
| **LD** — *Ladder Diagram* | Đồ hoạ, giống sơ đồ mạch rơ-le | Logic nhị phân, liên động, điều khiển ngõ ra | 15 |
| **FBD** — *Function Block Diagram* | Đồ hoạ, các khối nối bằng đường tín hiệu | Luồng tín hiệu, xử lý analog, chuỗi khối chức năng | 21 |
| **ST** — *Structured Text* | Văn bản, giống Pascal | Tính toán, thuật toán, mảng, máy trạng thái | 20 |
| **SFC** — *Sequential Function Chart* | Đồ hoạ, bước và chuyển tiếp | **Trình tự** có thứ tự trước sau | 21, 26 |
| **IL** — *Instruction List* | Văn bản, giống hợp ngữ | ⚠ Di sản — chỉ để **đọc** chương trình cũ | 21 |

### Chọn ngôn ngữ theo bài toán

| Bài toán | Ngôn ngữ hợp nhất | Vì sao |
|---|---|---|
| "Van chỉ mở khi cửa đóng và có khí và không lỗi" | **LD** | Liên động nhìn thấy được; người bảo trì chẩn đoán bằng mắt |
| "Nếu tín hiệu vượt ngưỡng thì lọc rồi đưa qua bộ điều khiển" | **FBD** | Luồng tín hiệu đi từ trái sang phải, thấy được đường đi |
| "Tính hiệu suất, quy đổi thang đo, xử lý mảng" | **ST** | Ladder làm việc này rất tệ |
| "Bước 10 chờ board, bước 20 nâng kẹp, bước 30…" | **SFC** hoặc **ST (`CASE`)** | Trình tự là cấu trúc, không phải logic tổ hợp |
| "Đọc chương trình máy 1998 để sửa" | **IL** | Không có lựa chọn — xem mục 21 |

> ⚠ **Nhắc lại quy tắc quan trọng nhất về chọn ngôn ngữ** (Chương 20, mục 20.6):
> **chọn theo người sẽ SỬA chương trình, không theo người viết nó.** Bảng trên nói cái gì *hợp*; câu
> hỏi "ai sẽ mở nó ra lúc hai giờ sáng" mới là câu quyết định.

> 💡 **Không phải chọn một ngôn ngữ cho cả dự án.**
> Mọi hệ hiện đại cho phép **mỗi khối một ngôn ngữ**. Đó chính là điều kiện để làm được bảng phân
> chia ở Chương 20: liên động và ngõ ra bằng LD, trình tự bằng ST hoặc SFC, tính toán bằng ST.

---

## 14.3 ⭐ POU — ba loại đơn vị tổ chức chương trình

Đây là khái niệm trung tâm của chuẩn, và là thứ phân biệt người hiểu chuẩn với người chỉ biết gõ lệnh.

**Đơn vị tổ chức chương trình** *(Program Organization Unit, POU)* là một mẩu chương trình có thể gọi
được. Chuẩn có ba loại, và **điểm phân biệt duy nhất là bộ nhớ**:

| Loại POU | Có bộ nhớ riêng? | Nghĩa là |
|---|---|---|
| **Function** *(hàm, FUN)* | **Không** | Cùng đầu vào luôn cho cùng đầu ra. Không nhớ gì giữa các lần gọi |
| **Function Block** *(khối chức năng, FB)* | ⭐ **Có** | Nhớ trạng thái giữa các lần gọi. Mỗi chỗ dùng cần một **thể hiện** riêng |
| **Program** *(chương trình, PRG)* | Có | POU mức cao nhất, được gán vào một tác vụ để chạy |

### Vì sao "có bộ nhớ hay không" là câu hỏi quan trọng

Xét hai thứ bạn đã dùng nhiều lần:

```iecst
// ABS là FUNCTION — không cần nhớ gì
AbsValue := ABS(Deviation);          // gọi bao nhiêu lần cũng được, không cần khai báo gì

// TON là FUNCTION BLOCK — phải nhớ đã đếm tới đâu
VAR
    T_Step20 : TON;                  // ⭐ phải khai báo một THỂ HIỆN
END_VAR
T_Step20(IN := (Stn1_Step = 20), PT := T#3S);
```

`ABS` không cần nhớ gì — đưa vào −5 thì luôn ra 5. `TON` **phải** nhớ nó đã đếm được bao lâu, và bộ
nhớ đó nằm ở **thể hiện** *(instance)* `T_Step20`.

> ⚠⚠ **Đây là gốc của một nhóm bẫy đã gặp ba lần trong sách.**
> Dùng chung một thể hiện FB cho hai việc khác nhau thì hai việc **ghi đè bộ nhớ của nhau**:
> - Chương 16, Bẫy 2 — hai tín hiệu dùng chung một khối bắt cạnh;
> - Chương 18 — hai bộ đếm dùng chung một thể hiện;
> - Chương 20, Bẫy 7 — hai bước dùng chung một timer.
>
> Cả ba là **cùng một lỗi**, và bây giờ bạn biết tên của nó: **dùng chung thể hiện của khối chức
> năng**. Quy tắc: **mỗi chỗ dùng, một thể hiện riêng.** Không có ngoại lệ.

### Thể hiện — hiểu bằng một hình ảnh

Khối chức năng là **bản thiết kế**; thể hiện là **cái máy được làm ra từ bản thiết kế đó**.

```text
   FB "TON"  ← bản thiết kế: biết cách đếm thời gian
      │
      ├── thể hiện T_Step20   ← bộ nhớ riêng: đang đếm tới 1,2 s
      ├── thể hiện T_Step40   ← bộ nhớ riêng: chưa bắt đầu
      └── thể hiện T_AirLow   ← bộ nhớ riêng: đã xong
```

Ba thể hiện dùng chung một bản thiết kế, nhưng **mỗi cái nhớ việc của mình**. Nếu bạn chỉ tạo một thể
hiện rồi dùng cho cả ba chỗ, cả ba cùng ghi vào một mẩu bộ nhớ — và không cái nào đúng.

### ⚠ "FB có bộ nhớ" đúng với THỂ HIỆN, không đúng với mọi biến bên trong nó

Có một loại biến ⭐ **không nhớ gì cả, kể cả khi nằm trong một FB**:

| Từ khoá | Hành vi giữa hai lần gọi |
|---|---|
| `VAR` (trong FB) | ⭐ **Giữ giá trị** — đây là bộ nhớ của thể hiện |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi POU** — giá trị lần trước **mất sạch** |

> ⚠⚠ **Bẫy:** khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn vào nó. Nó **không bao giờ cộng được** —
> mỗi lần gọi, biến quay về giá trị khởi tạo của kiểu. ⚠ Không có báo lỗi; chỉ có một con số mãi
> không tăng.
>
> ⭐ Ngược lại, `VAR_TEMP` là **lựa chọn đúng** cho biến trung gian dùng xong bỏ — biến đếm vòng lặp,
> kết quả tạm của một phép tính. Nó nói rõ ý định *"cái này không mang thông tin sang lần sau"*, và
> ⭐ **tránh được đúng loại lỗi ở Chương 11 mục 11.7** (hai POU vô tình chia nhau một biến).

### ⭐ Ba hướng tham số — và hướng thứ ba ít ai biết

Khi khai báo giao diện của một POU, chuẩn có **ba** hướng, không phải hai:

| Từ khoá | Chiều | ⭐ Truyền cái gì |
|---|---|---|
| `VAR_INPUT` | Vào | **Bản sao giá trị** — POU được gọi không sửa được biến gốc |
| `VAR_OUTPUT` | Ra | Kết quả trả về cho bên gọi |
| ⭐⭐ `VAR_IN_OUT` | **Vào và ra cùng lúc** | ⭐ **Chính vị trí bộ nhớ** — POU được gọi **sửa thẳng biến của bên gọi** |

> ⭐⭐ **Vì sao `VAR_IN_OUT` quan trọng khi chương trình lớn lên:**
>
> | Tình huống | Với `VAR_INPUT`/`VAR_OUTPUT` | ⭐ Với `VAR_IN_OUT` |
> |---|---|---|
> | FB cần **sửa một `STRUCT`** của bên gọi | Phải chép vào, sửa, chép ra — ⚠ hai bản dễ lệch nhau | Sửa thẳng, **một bản duy nhất** |
> | Truyền một **mảng lớn** | ⚠ Chép cả mảng mỗi lần gọi | ⭐ Chỉ truyền chỗ nó nằm |
>
> ⭐ Đây chính là công cụ cho mẫu **"một FB trạm, dùng cho nhiều trạm"** ở Chương 27, và cho việc
> ⭐ **truyền cả bản ghi công thức vào một khối xử lý** ở Chương 29 — thay vì liệt kê ba mươi tham số
> đầu vào rời rạc.
>
> ⚠ **Cái giá:** vì POU sửa thẳng biến gốc, ⭐ **bạn mất tính chất "gọi hàm không có tác dụng phụ"**.
> Khi đọc code người khác, một tham số `VAR_IN_OUT` nghĩa là ⚠ **giá trị của bạn có thể đã bị đổi sau
> lời gọi** — điều mà `VAR_INPUT` bảo đảm là không.

### Khi nào viết FB của riêng mình

Khi bạn thấy mình **chép đi chép lại cùng một đoạn logic cho nhiều đối tượng giống nhau**.

Trên DP-01 có bốn xy-lanh hai vị trí — hai chặn, hai kẹp — và logic điều khiển chúng giống hệt nhau:
ra lệnh, chờ phản hồi, timeout thì báo lỗi. Thay vì viết bốn lần, viết **một FB** rồi tạo **bốn thể
hiện**:

```iecst
VAR
    Cyl_Stop1  : FB_Cylinder2Pos;
    Cyl_Clamp1 : FB_Cylinder2Pos;
    Cyl_Stop2  : FB_Cylinder2Pos;
    Cyl_Clamp2 : FB_Cylinder2Pos;
END_VAR
```

Sửa một lỗi trong FB là sửa cho cả bốn. Chương 27 và Chương 30 nói kỹ cách viết FB dùng lại được.

---

## 14.4 Tác vụ — chương trình chạy khi nào

**Tác vụ** *(task)* quyết định POU nào chạy, chạy khi nào, và với mức ưu tiên nào.

| Loại tác vụ | Chạy khi | Dùng cho |
|---|---|---|
| **Chu kỳ** *(cyclic / periodic)* | Đều đặn theo chu kỳ đặt trước | Phần lớn logic máy |
| **Sự kiện** *(event / interrupt)* | Khi có sự kiện — sườn tín hiệu, lỗi phần cứng | Việc cần đáp ứng nhanh, không chờ được vòng quét |
| **Tự do** *(freewheeling / continuous)* | Chạy xong lại chạy tiếp, không có chu kỳ cố định | Chương trình chính ở các hệ đơn giản |

Ba điều cần nhớ:

- **Tác vụ chu kỳ ngắn hơn không phải lúc nào cũng tốt hơn.** Chu kỳ 1 ms cho logic không cần nhanh
  chỉ làm CPU bận và đẩy các tác vụ khác ra rìa.
- ⚠ **Tác vụ có mức ưu tiên.** Tác vụ ưu tiên cao chen ngang tác vụ ưu tiên thấp. Nếu hai tác vụ cùng
  ghi vào một biến, kết quả phụ thuộc thời điểm chen ngang — một loại lỗi rất khó tái hiện.
- **Mỗi tác vụ có watchdog riêng** ở nhiều hệ (Chương 20, mục 20.8).

> 💡 Với máy cỡ DP-01, **một tác vụ chu kỳ là đủ**. Chỉ thêm tác vụ khi có lý do đo được — ví dụ cần
> đọc một tín hiệu nhanh hơn chu kỳ chính, và bạn đã xác nhận bằng số liệu chứ không phải bằng cảm
> giác (Chương 10).

---

## 14.5 Kiểu dữ liệu — bảng tra nhanh

Chuẩn định nghĩa một bộ kiểu dữ liệu chung. Chương 11 nói kỹ; đây là bảng để bạn nhận mặt.

| Nhóm | Kiểu | Ghi chú |
|---|---|---|
| Nhị phân | `BOOL` | Một bit — đúng/sai |
| Số nguyên | `SINT` `INT` `DINT` `LINT` | 8 / 16 / 32 / 64 bit, có dấu |
| Số nguyên không dấu | `USINT` `UINT` `UDINT` | |
| Bit gộp | `BYTE` `WORD` `DWORD` | Dùng như một nhóm bit, không phải như số |
| Số thực | `REAL` `LREAL` | 32 / 64 bit — ⚠ không so sánh bằng (Chương 19) |
| Thời gian | `TIME` `DATE` `TIME_OF_DAY` | `TIME` viết dạng `T#2S`, `T#500MS` |
| Chuỗi | `STRING` `WSTRING` | Ít dùng ở tầng máy; hay gặp khi nối mạng (Chương 42) |
| Người dùng tự định nghĩa | `STRUCT`, `ARRAY`, kiểu liệt kê | Chương 11, Chương 30 |

---

## 14.6 ⭐ Sự thật về "tính khả chuyển"

Đây là mục mà người mới hay hiểu sai, và hiểu sai nó dẫn tới quyết định dự án sai.

### Cái gì chuyển được

| Chuyển được | Mức độ |
|---|---|
| **Kiến thức và kỹ năng của bạn** | ⭐ Gần như trọn vẹn |
| **Cấu trúc chương trình** — cách chia POU, cách tổ chức trình tự | Cao |
| **Thiết kế** — bảng I/O, máy trạng thái, mô tả trình tự | ⭐ Trọn vẹn, vì nó không phải code |
| Khái niệm ngôn ngữ — nấc thang, `CASE`, thể hiện FB | Cao |

### Cái gì **không** chuyển được

| Không chuyển được | Vì sao |
|---|---|
| **Tệp dự án** | Định dạng riêng của từng hãng, không có định dạng chung được dùng rộng rãi |
| **Địa chỉ và ánh xạ I/O** | Cách đánh địa chỉ khác nhau hoàn toàn (Chương 8, mục 8.4) |
| **Cấu hình phần cứng** | Gắn với đúng dòng CPU và module |
| **Lệnh mở rộng của hãng** | Mỗi hãng một bộ lệnh riêng ngoài chuẩn — và người ta dùng chúng rất nhiều |
| ⚠ **Chi tiết hành vi** | Chia cho 0, làm tròn, tràn số, biến giữ được — Chương 16, 19 đã cho thấy khác nhau tới mức nào |

### Vì sao thực tế lại như vậy

Chuẩn định nghĩa **ngôn ngữ**, không định nghĩa **định dạng tệp** hay **thư viện lệnh đầy đủ**. Mỗi
hãng hiện thực chuẩn rồi thêm phần mở rộng của mình — và phần mở rộng đó thường là phần tiện nhất,
nên người ta dùng, nên chương trình trở nên gắn chặt với hãng.

> ⚠ **Hệ quả thực tế cho dự án:**
> Đừng lập kế hoạch dựa trên giả định "sau này chuyển hãng cũng dễ". **Việc chọn hãng là một quyết
> định dài hạn** (Chương 13, tiêu chí 6 và 7), và chi phí đổi hãng giữa chừng là chi phí viết lại,
> không phải chi phí chuyển đổi.
>
> Ngược lại, **đừng sợ học một hãng cụ thể vì lo phí công**. Kỹ năng chuyển được; chỉ có tệp là không.

> 💡 **CODESYS là mốc đối chiếu hữu ích.**
> Nó bám chuẩn sát nhất và chạy trên phần cứng của nhiều hãng. Học trên đó thì bạn học **chuẩn**, ít
> lẫn phương ngữ của một hãng — nên khi chuyển sang hệ khác, bạn nhận ra ngay cái gì là chuẩn và cái
> gì là phần thêm của hãng. Đó là lý do sách dùng nó làm mốc.

---

## 14.7 Trên máy mẫu DP-01 — chương trình được tổ chức thế nào

Áp tất cả khái niệm của chương vào một bố cục cụ thể:

```text
   Tác vụ chu kỳ (ví dụ 10 ms)
      │
      ├── PRG_Main ─────────────── gọi các phần theo thứ tự
      │     │
      │     ├── PRG_Safety     (LD)  ── đọc trạng thái mạch an toàn, điều kiện cho phép
      │     ├── PRG_Mode       (ST)  ── máy trạng thái: chế độ máy (Ch.25)
      │     ├── PRG_Stn1Seq    (ST)  ── trình tự trạm 1 bằng CASE (Ch.26)
      │     ├── PRG_Stn2Seq    (ST)  ── trình tự trạm 2
      │     ├── PRG_Outputs    (LD)  ── ⭐ điều khiển ngõ ra cuối cùng, có liên động
      │     └── PRG_Stats      (ST)  ── đếm, tính chu kỳ, hiệu suất (Ch.19)
      │
      └── các thể hiện FB dùng chung:
            Cyl_Stop1, Cyl_Clamp1, Cyl_Stop2, Cyl_Clamp2  : FB_Cylinder2Pos
```

Bốn điều rút ra từ bố cục này:

- **Ngôn ngữ chọn theo từng phần**, đúng bảng phân chia ở Chương 20 mục 20.6. `PRG_Safety` và
  `PRG_Outputs` là LD vì đó là chỗ người bảo trì nhìn đầu tiên.
- **Thứ tự gọi có ý nghĩa.** An toàn và chế độ chạy trước, trình tự chạy giữa, ngõ ra chạy **cuối
  cùng** — để mọi quyết định đã xong trước khi ghi ra thế giới thật (Chương 10).
- **Ngõ ra được ghi ở đúng một chỗ**: `PRG_Outputs`. Trình tự chỉ đặt **yêu cầu** (`M_Stn1_ClampReq`),
  không chạm trực tiếp vào `DO_`. Đây là cách tránh lỗi ghi trùng một cách có hệ thống, chứ không
  dựa vào việc nhớ (Chương 15 Bẫy 1, Chương 20 Bẫy 2).
- **Bốn xy-lanh dùng chung một FB, bốn thể hiện riêng** — đúng quy tắc ở mục 14.3.

Bố cục này là thứ bạn sẽ xây dần qua các chương còn lại của Phần III và Phần IV.

---

## 14.8 Khác biệt giữa các hãng

Chuẩn thì chung; mức độ và cách hiện thực thì khác.

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Tên gọi ST | **SCL** | ST | ST | ST |
| POU mức chương trình | Khối tổ chức **OB**, cộng FC (hàm) và FB | Khối chương trình, FB, FUN | **Program** trong **Task**, gồm nhiều **Routine** | POU: PRG / FB / FUN |
| ⚠ Cách gọi POU chính | Chương trình chu kỳ nằm trong **OB1** | Chương trình chính quét tuần tự | ⭐ **Bắt buộc khai báo Task** và gán Program vào đó | **Bắt buộc khai báo Task** |
| Bộ nhớ thể hiện FB | Khối dữ liệu thể hiện *(instance DB)* | Vùng thiết bị được gán | Tag kiểu FB (Add-On Instruction) | Biến kiểu FB |
| Khối tự viết dùng lại | FB / FC | FB | **AOI** — *Add-On Instruction* | FB |
| SFC | **S7-GRAPH** | **SFC / MELSAP3** | Routine kiểu **SFC** | SFC |
| ⚠ Lệnh ngoài chuẩn | Rất nhiều, và rất tiện | Nhiều, gắn với mô hình thiết bị | Nhiều, mô hình tag rất mạnh | Ít nhất — bám chuẩn sát nhất |

> ⚠ **Hàng cuối là hàng giải thích vì sao code không chuyển được.**
> Bộ lệnh mở rộng của mỗi hãng chính là phần tiện nhất để dùng, nên chương trình thật gần như luôn
> chứa chúng. Chuẩn chỉ phủ phần lõi.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 14.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng chung một thể hiện khối chức năng

Bẫy trung tâm của chương, và đã xuất hiện ở Chương 16, 18, 20 dưới ba hình dạng khác nhau.

**Hiện tượng:** timer báo sai bước; bộ đếm nhảy loạn; bắt cạnh lúc được lúc không. Triệu chứng khó
đoán vì hai chỗ dùng ghi đè lẫn nhau theo thứ tự gọi.
**Cách sửa:** mỗi chỗ dùng một thể hiện riêng, đặt tên theo chỗ dùng (`T_Step20`, không phải `T1`).

### 🔍 BẪY 2 — Tưởng chuẩn nghĩa là chuyển được tệp dự án

**Hiện tượng:** lập kế hoạch dự án dựa trên giả định sai; hoặc bỏ nhiều ngày tìm cách chuyển đổi tự
động rồi vẫn phải viết lại tay.
**Cách sửa:** mục 14.6. Chuẩn cho **kỹ năng** khả chuyển, không cho **code** khả chuyển.

### 🔍 BẪY 3 — Viết một POU khổng lồ

**Hiện tượng:** một khối vài nghìn dòng làm mọi việc; không ai đọc nổi, không sửa được phần nào mà
không sợ hỏng phần khác.
**Cách sửa:** chia theo **chức năng** như bố cục ở mục 14.7. Mỗi POU trả lời một câu hỏi.

### 🔍 BẪY 4 — Chia POU theo bước trình tự

Viết `PRG_Step10`, `PRG_Step20`, `PRG_Step30`…

**Hiện tượng:** logic của cùng một xy-lanh nằm rải ở sáu khối; sửa hành vi của nó phải mở sáu chỗ.
**Cách sửa:** chia theo **cơ cấu**, không theo bước. Trình tự chỉ ra lệnh; cơ cấu tự lo phần của nó
(Chương 27, Chương 30).

### 🔍 BẪY 5 — Thêm tác vụ ưu tiên cao mà không nghĩ tới biến dùng chung

**Hiện tượng:** một biến thỉnh thoảng có giá trị "không thể xảy ra"; lỗi không tái hiện được, và biến
mất khi bạn thêm code để quan sát.
**Cách sửa:** hai tác vụ **không được cùng ghi** vào một biến. Nếu buộc phải trao đổi dữ liệu, dùng
đúng cơ chế mà hệ của bạn cung cấp cho việc đó.

### 🔍 BẪY 6 — Chọn ngôn ngữ theo sở thích cá nhân

**Hiện tượng:** không có triệu chứng nào — cho tới lần đầu máy hỏng lúc bạn vắng mặt.
**Cách sửa:** Chương 20, mục 20.6. Đây là quyết định thuộc đặc tả, và phải hỏi khách hàng.

### 🔍 BẪY 7 — Dùng hàm khi lẽ ra cần khối chức năng

Viết một hàm rồi mong nó nhớ trạng thái giữa các lần gọi.

**Hiện tượng:** giá trị "quên" mỗi vòng quét; logic đếm hoặc trễ không bao giờ hoạt động.
**Cách sửa:** cần nhớ thì phải là **khối chức năng** với thể hiện riêng. Hàm theo định nghĩa là không
có bộ nhớ (mục 14.3).

---

## 14.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Chuẩn có mấy ngôn ngữ | Năm: LD · FBD · ST · SFC · IL (IL là di sản) |
| Có phải chọn một ngôn ngữ cho cả dự án | **Không** — mỗi POU một ngôn ngữ |
| Phân biệt Function với Function Block | **Bộ nhớ**: hàm không có, khối chức năng có |
| Mỗi chỗ dùng khối chức năng cần gì | **Một thể hiện riêng** — không có ngoại lệ |
| Khi nào viết FB của mình | Khi chép đi chép lại cùng logic cho nhiều đối tượng giống nhau |
| Tác vụ quyết định gì | POU nào chạy, khi nào, ưu tiên bao nhiêu |
| Hai tác vụ cùng ghi một biến | ❌ Không được — lỗi khó tái hiện |
| Chuẩn làm gì khả chuyển | ⭐ **Kỹ năng và thiết kế** — không phải tệp dự án |
| Ngõ ra nên ghi ở đâu | **Đúng một POU**, chạy cuối cùng |
| ⚠⚠ `VAR_TEMP` | ⭐ **Khởi tạo lại mỗi lần gọi** — FB có bộ nhớ, biến này thì không |
| ⭐⭐ Hướng tham số thứ ba | **`VAR_IN_OUT`** — truyền **vị trí bộ nhớ**, POU sửa thẳng biến bên gọi |
| Khi nào cần `VAR_IN_OUT` | ⭐ FB sửa một `STRUCT` · truyền **mảng lớn** không muốn chép (Ch.27, Ch.29) |
| ⚠ Cái giá của `VAR_IN_OUT` | ⭐ **Mất bảo đảm "gọi xong biến của tôi không đổi"** |
| Chia POU theo gì | Theo **cơ cấu và chức năng**, không theo bước trình tự |

---

## 14.11 Tự kiểm

1. Kể năm ngôn ngữ của chuẩn và cho biết ngôn ngữ nào chỉ còn dùng để đọc chương trình cũ.
2. ⭐ Phân biệt **Function** với **Function Block**. Điểm phân biệt duy nhất là gì?
3. Vì sao `ABS` không cần khai báo gì trong khi `TON` phải khai báo một thể hiện?
4. ⭐ Ba bẫy ở Chương 16, 18 và 20 thực ra là **cùng một lỗi**. Lỗi đó tên là gì, và quy tắc phòng
   tránh là gì?
5. Nêu ba loại tác vụ và cho biết loại nào dùng cho phần lớn logic máy.
6. Vì sao hai tác vụ không được cùng ghi vào một biến? Mô tả triệu chứng đặc trưng của lỗi này.
7. ⭐ Chuẩn IEC 61131-3 làm cho cái gì khả chuyển và cái gì **không** khả chuyển? Nêu ít nhất ba thứ
   mỗi bên.
8. Vì sao chương trình thật gần như luôn gắn chặt với một hãng, dù hãng đó tuân theo chuẩn?
9. Trong bố cục ở mục 14.7, vì sao `PRG_Outputs` chạy **cuối cùng** và vì sao nó là **nơi duy nhất**
   ghi vào các tag `DO_`?
10. ⭐ Vì sao chia POU theo **cơ cấu** tốt hơn chia theo **bước trình tự**? Nêu hậu quả cụ thể của
    cách chia sai.
11. ⚠⚠ Bạn khai một biến đếm bằng `VAR_TEMP` rồi cộng dồn. Nó không bao giờ tăng. ⭐ Vì sao, và
    `VAR_TEMP` thì **đúng** cho loại biến nào?
12. ⭐⭐ Nêu **ba** hướng tham số của một POU. Hướng thứ ba truyền cái gì khác hai hướng kia, và điều
    đó cho phép làm gì mà hai hướng kia không làm được?
13. ⭐ Nêu cái giá phải trả khi dùng `VAR_IN_OUT`. Khi **đọc code người khác**, thấy tham số kiểu này
    thì phải cảnh giác điều gì?

> Câu 2, 4 và 7 là ba câu phân loại. Câu 4 là tinh thần của cả chương: **nhiều bẫy trông khác nhau
> thật ra là một khái niệm chưa nắm chắc.**

---

### Chương tiếp theo

Chương 15 — **Ladder Diagram**. Chương này đã cho bạn bản đồ; từ đây đi vào từng ngôn ngữ, bắt đầu
bằng ngôn ngữ chiếm ưu thế ở tầng máy và cũng là ngôn ngữ có cái bẫy nguy hiểm nhất trong nghề.

### Nguồn tham khảo chương 14

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: định nghĩa năm ngôn ngữ,
  ba loại POU, mô hình tác vụ, và bộ kiểu dữ liệu chuẩn. *(tiêu chuẩn có bản quyền)*
- IEC 61131-1 — *Programmable controllers, Part 1: General information*: mô hình phần mềm tổng thể.
- Tài liệu lập trình của từng hệ trong Phụ lục A — dùng cho bảng đối chiếu ở mục 14.8: tên gọi POU,
  cách khai báo tác vụ, cơ chế bộ nhớ thể hiện, và tên gói SFC của từng hãng.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §6.6: ba hướng tham số `VAR_INPUT` / `VAR_OUTPUT` / ⭐ **`VAR_IN_OUT`** (POU được gọi nhận
  **chính vị trí bộ nhớ** nên sửa được biến của bên gọi), và ⚠ **`VAR_TEMP`** — khởi tạo lại ở mỗi
  lần gọi POU nên **không mang được giá trị sang lần sau**.

> ⚡ Nhận định ở mục 14.6 về tính khả chuyển là **quan sát thực tế của nghề**, không phải phát biểu
> của tiêu chuẩn. Bản thân chuẩn không hứa hẹn khả chuyển ở mức tệp dự án; kỳ vọng đó đến từ cách
> chuẩn được giới thiệu, không từ nội dung của nó.

<!-- SECTION: ch15_ladder_diagram -->
---
# Chương 15 — Ladder Diagram: nền tảng

> **Lát cắt máy mẫu:** 1 — chỉ dùng chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, công tắc áp suất khí, đèn tháp.

---

## 15.1 Bài toán: cỗ máy chạy đúng cho tới lúc đứt một sợi dây

Một trạm chuyền có nút Dừng. Kỹ sư viết logic, chạy thử: nhấn Dừng thì chuyền dừng, nhả ra thì chạy
lại. Nghiệm thu đạt. Máy chạy sản xuất ba tháng không sự cố.

Rồi một sợi dây từ nút Dừng về tủ bị chuột cắn đứt.

Người vận hành nhấn nút Dừng. **Chuyền vẫn chạy.**

Không có lệnh nào sai. Chương trình y nguyên như lúc nghiệm thu. Cái sai nằm ở một chỗ mà rất nhiều
người viết PLC không bao giờ nghĩ tới: **tổ hợp giữa loại tiếp điểm vật lý ngoài kia và loại lệnh
trong code**. Có bốn tổ hợp. Chỉ **một** tổ hợp vừa đúng logic vừa an toàn khi đứt dây.

Chương này dạy ngôn ngữ Ladder Diagram, và trọng tâm của nó là dứt điểm bốn tổ hợp đó.

---

## 15.2 Ladder hoạt động thế nào

**Ladder Diagram (LD)** — sơ đồ hình thang — là ngôn ngữ lập trình PLC phổ biến nhất thế giới. Nó được
thiết kế để **trông giống sơ đồ mạch rơ-le**, vì thế hệ PLC đầu tiên ra đời để thay thế đúng những tủ
rơ-le đó, và người phải đọc chương trình là thợ điện chứ không phải lập trình viên.

### Giải phẫu một nấc thang

```text
   ray trái                                              ray phải
      │                                                     │
      │   DI_StartPB      DI_StopPB                          │
      ├────┤ ├──────────────┤ ├───────────────( DO_ConvRun )─┤
      │                                                     │
      │  ← ─── điều kiện ─── →              ← kết quả →      │
```

- **Hai ray dọc** — bên trái là "nguồn", bên phải là "đích". Đây là hình ảnh vay mượn từ sơ đồ rơ-le.
- **Nấc thang** *(rung)* — một dòng ngang. Mỗi nấc là một câu lệnh hoàn chỉnh.
- **Tiếp điểm** *(contact)* `┤ ├` — điều kiện, nằm bên trái.
- **Cuộn dây** *(coil)* `( )` — kết quả, nằm bên phải.

Đọc nấc thang trên: "nếu `DI_StartPB` **và** `DI_StopPB` cùng thoả thì bật `DO_ConvRun`".

### Dòng năng lượng

Cách hình dung: có một "dòng" chảy từ ray trái sang ray phải. Tiếp điểm nào thoả điều kiện thì cho
dòng đi qua; không thoả thì chặn. Dòng tới được cuộn dây thì cuộn dây bật.

Từ đó ra hai cách ghép cơ bản:

```text
NỐI TIẾP = AND                          SONG SONG = OR
                                        
  ──┤ ├───┤ ├───( )──                     ──┬─┤ ├─┬──( )──
     A     B                                │      │
                                            └─┤ ├─┘
  bật khi A VÀ B                               B
                                            bật khi A HOẶC B
```

Ghép lồng nhau thì diễn đạt được mọi biểu thức logic. Chương 24 nói kỹ về đại số Boolean và cách rút
gọn; ở đây chỉ cần nhớ: **nối tiếp là AND, song song là OR**.

### ⚠ Nhưng đây **không phải** là điện

Đây là điểm quan trọng nhất của mục này, và là chỗ hình ảnh "giống sơ đồ rơ-le" phản chủ.

Trong một tủ rơ-le thật, **mọi thứ xảy ra đồng thời**. Cấp điện vào là toàn bộ mạch phản ứng cùng lúc,
theo vật lý.

Trong PLC, **không có dòng điện nào cả**. CPU đọc từng nấc thang, tính giá trị đúng/sai, ghi kết quả,
rồi sang nấc tiếp theo — **tuần tự, từ trên xuống dưới, trong mỗi vòng quét** *(scan cycle)*. Hình ảnh
"dòng chảy" chỉ là ẩn dụ để dễ đọc.

Hệ quả trực tiếp:

| Tủ rơ-le thật | Chương trình ladder |
|---|---|
| Mọi mạch phản ứng đồng thời | Từng nấc thang chạy lần lượt, có trước có sau |
| Thứ tự vẽ trên bản vẽ không ảnh hưởng | **Thứ tự nấc thang là một phần của logic** |
| Hai cuộn dây cùng tên là hai cuộn dây thật, mắc song song | Hai cuộn dây cùng tên: cái sau đè cái trước (mục 15.4) |
