| 10 | ⭐ Về gốc trục luôn theo **cùng một chiều**, có **bước bò chậm** | Có — đó là thứ quyết định độ lặp lại |
| 11 | ⚠⚠ Có cờ *"vị trí còn tin được"*, và **về gốc nhanh chỉ dùng khi cờ đó đúng** | Cờ bị xoá ở **mọi** chỗ có thể làm mất vị trí |
| 8 | Lập **danh sách tư thế xuất phát** để kiểm thử | Có ít nhất 5 tư thế, gồm cả tư thế giữa chừng |

---

## 28.9 Tự kiểm

1. Kể lại sự cố ở mục 28.1 và chỉ ra **hai dòng của bảng va chạm** đã bị vi phạm.
2. Vì sao **hạ kẹp trước rồi mới hạ chặn**, chứ không ngược lại?
3. Vì sao **xả board từ trạm cuối về trạm đầu**, chứ không từ đầu về cuối?
4. Xy-lanh kẹp mất khí giữa hành trình. `DI_Clamp1Up` và `DI_Clamp1Dn` cùng bằng 0. Đoạn code
   `IF NOT DI_Clamp1Up THEN …` sẽ hiểu tình huống này thế nào, và hậu quả là gì?
5. Nêu **ba điều kiện bắt buộc** để được phép chọn "chạy tiếp từ chỗ dừng" thay vì huỷ chu trình.
6. Một board đã được kẹp và xử lý dở khi máy dừng. Vì sao **không được** xả nó ra như hàng bình thường,
   và ba cách xử lý là gì?
7. Ở chế độ Manual, cái gì được nới lỏng và cái gì **tuyệt đối không** được nới lỏng?
8. Liệt kê **năm tư thế xuất phát** cần thử khi nghiệm thu trình tự về gốc, kèm cách tạo ra từng tư thế.
9. ⭐⭐ Về gốc một **trục** cần **hai** tín hiệu. Nêu tên và **vai trò** của mỗi cái, và cho biết cái
    nào cần chính xác cao.
10. ⭐ Vì sao trình tự về gốc phải có **bước bò chậm**, và vì sao phải luôn về gốc **theo cùng một
    chiều**?
11. ⚠⚠ Phân biệt **về gốc bằng cảm biến** với **về gốc nhanh**. Sau khi mất điện với encoder gia số,
    được dùng cái nào? ⭐ Nêu cách kiểm rẻ nhất để không dùng nhầm.

Câu 2, 3 và 7 là ba câu phân loại. Trả lời được cả ba nghĩa là bạn đã có phản xạ *suy thứ tự từ phân
tích va chạm* — thứ phân biệt người viết được máy chạy an toàn với người viết được máy chạy.

---

### Chương tiếp theo

**Chương 29 — Công thức sản phẩm & quản lý tham số.** Máy đã biết chạy và biết phục hồi. Nhưng máy điện
tử hiếm khi chạy một mã hàng — Chương 29 xử lý bài toán nhiều mã hàng trên cùng một máy, và vì sao việc
kiểm tra công thức hợp lệ thuộc về PLC chứ không thuộc về hệ thống cấp trên.

---

### Nguồn tham khảo chương 28

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: phân loại lệnh dừng, yêu cầu
  về **khởi động lại phải có chủ ý** *(intentional restart)* — cơ sở cho nguyên tắc ở mục 28.5.
  *(tiêu chuẩn có bản quyền)*
- ISO 12100 — *Safety of machinery — General principles for design*: phân tích mối nguy làm nền cho
  bảng va chạm ở mục 28.4.
- Đặc tả trình tự, danh sách cơ cấu và chức năng an toàn của DP-01 — Phụ lục J.
- **Mitsubishi MELSEC iQ-F FX5 Positioning Control** §3.2 *OPR Control* — nguồn cho mục 28.4b: trình
  tự ⭐ **tốc độ về gốc → cữ báo gần gốc → tốc độ bò → tín hiệu điểm không → dừng**, thời gian dừng
  tuỳ chọn, và ⭐ **về gốc nhanh** bằng định vị tuyệt đối tới địa chỉ gốc đã thiết lập — ⚠ **không dùng
  cữ và điểm không**. *(Tên gọi khác nhau giữa các hãng; cơ chế giống nhau.)*

> ⚠ Bảng va chạm và trình tự về gốc trong chương là **ví dụ dạy học cho DP-01 ở lát cắt 2**. Máy thật
> có thêm cơ cấu và thêm dạng năng lượng sẽ có bảng va chạm dài hơn — và bảng đó phải do người thiết kế
> máy lập, không chép từ sách.

<!-- SECTION: ch29_cong_thuc_san_pham_va_tham_so -->
---
# Chương 29 — Công thức sản phẩm & quản lý tham số

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 29.1 Bài toán: đổi mã hàng bằng cách sửa chương trình

Một cỗ máy chạy hai mã hàng. Người viết chương trình đặt thẳng con số vào code:

```iecst
// ✗ SAI — tham số nằm trong logic
T_Cure(IN := (Stn2_Step = 30), PT := T#8S);      // thời gian sấy UV
```

Đổi sang mã hàng thứ hai cần sấy 12 giây. Cách làm: **mở phần mềm lập trình, sửa con số, nạp lại**.

Ba tháng đầu chạy được. Rồi lần lượt:

- Ca đêm cần đổi mã hàng. Người có phần mềm và mật khẩu đang ngủ. Dây chuyền chờ tới sáng.
- Có người sửa `T#12S` thành `T#1.2S` do gõ nhầm. Cả lô không đủ độ bám keo, và **không có triệu
  chứng tại chỗ** — lỗi chỉ lộ ra ở khách hàng cuối.
- Khách hàng hỏi lô hàng tháng trước chạy với thông số nào. Không ai biết, vì con số nằm trong code
  và code không có lịch sử.
- Máy thứ hai được lắp. Hai máy có hai bản chương trình khác nhau, và không ai chắc khác nhau chỗ nào.

Bốn hậu quả này đều đến từ **một** quyết định: để tham số nằm trong logic.

Chương này về cách tách chúng ra — và về những thứ đi kèm mà người ta hay quên: kiểm tra hợp lệ, thời
điểm được phép đổi, và vết truy xuất.

---

## 29.2 Tách tham số khỏi logic

### Nguyên tắc

> **Logic trả lời câu hỏi "máy làm gì theo thứ tự nào". Tham số trả lời câu hỏi "làm với con số bao
> nhiêu". Hai thứ đó đổi với tần suất khác nhau, do người khác nhau, nên phải nằm ở chỗ khác nhau.**

| | Logic | Tham số |
|---|---|---|
| Đổi khi nào | Khi **quy trình** đổi — hiếm | Khi **mã hàng** đổi — hàng ngày |
| Ai đổi | Kỹ sư lập trình | Người vận hành hoặc kỹ thuật viên |
| Cần gì để đổi | Phần mềm lập trình, quyền, kiến thức | Màn hình vận hành (Chương 44) |
| Đổi sai thì | Máy chạy sai trình tự — thường lộ ngay | ⚠ Sản phẩm sai — **có thể không lộ ngay** |

Hàng cuối là lý do mục 29.4 tồn tại.

### Cùng đoạn code, viết đúng

```iecst
// ✓ ĐÚNG — logic không chứa con số; con số đến từ công thức
T_Cure(IN := (Stn2_Step = 30), PT := ActiveRecipe.CureTimeMs);
```

Logic bây giờ nói: *"sấy trong khoảng thời gian mà công thức quy định"*. Nó đúng với mọi mã hàng, và
không cần sửa khi thêm mã hàng mới.

### Cái gì là tham số, cái gì không

| Là tham số | **Không** phải tham số |
|---|---|
| Thời gian sấy, áp keo (Chương 32), chiều dài đoạn keo | ⚠ **Thời gian timeout của bước** — xem bên dưới |
| Kích thước board, vị trí tra keo | Thứ tự các bước |
| Số lượng mỗi khay | ⚠ **Điều kiện an toàn và liên động** |
| Tốc độ chuyền cho từng loại board | Trạng thái an toàn của ngõ ra khi mất điện |

> ⚠⚠ **NGUY HIỂM — hai thứ không bao giờ được đưa vào công thức**
>
> **1. Điều kiện an toàn và liên động.** Nếu "cửa phải đóng mới cho chạy" là một tham số, thì tồn tại
> một công thức tắt được nó. Điều kiện an toàn thuộc về **logic**, và chức năng an toàn thật thì thuộc
> về **mạch an toàn phần cứng** (Chương 47).
>
> **2. Timeout của bước.** Timeout là **bộ phát hiện hỏng hóc**, không phải tham số công nghệ
> (Chương 17, Chương 22 mục 22.9). Cho phép đổi nó qua công thức nghĩa là cho phép **làm mù bộ phát
> hiện** mà không ai duyệt.
>
> Ngoại lệ hợp lý: nếu một bước có thời gian **thật sự** phụ thuộc mã hàng — ví dụ bước sấy dài 8 hay
> 12 giây — thì timeout của bước đó nên được **tính từ tham số** cộng một biên, chứ không phải là một
> ô riêng người vận hành gõ vào:
> `StepTimeoutMs := ActiveRecipe.CureTimeMs + 2000;`

---

## 29.3 Cấu trúc một công thức

Dùng kiểu dữ liệu người dùng (Chương 11, mục 11.5) — công thức là một ví dụ điển hình của UDT:

```iecst
TYPE ST_Recipe :
STRUCT
    // ── Nhận dạng ──
    Id              : INT;          // mã số công thức
    Name            : STRING[20];   // tên đọc được, hiện trên màn hình
    Version         : INT;          // ⭐ tăng mỗi lần sửa
    // ── Tham số trạm 1: tra keo ──
    DispenseLenTenthMm : INT;       // ⭐ đơn vị trong tên (Chương 11)
    DispenseSpeed      : INT;
    // ── Tham số trạm 2: sấy UV ──
    CureTimeMs      : DINT;
    // ── Tham số chung ──
    ConvSpeedPct    : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeTable  : ARRAY[1..20] OF ST_Recipe;   // kho công thức
    ActiveRecipe : ST_Recipe;                    // ⭐ bản đang dùng
    ActiveId     : INT;
END_VAR
```

### ⭐ Vì sao có `ActiveRecipe` riêng, không dùng thẳng `RecipeTable[ActiveId]`

Đây là quyết định thiết kế quan trọng nhất của mục này.

Nếu logic đọc thẳng `RecipeTable[ActiveId].CureTimeMs`, thì:

- ⚠ **Sửa bảng công thức trong lúc máy đang chạy sẽ đổi tham số ngay giữa chu trình.** Một board đang
  sấy có thể bị đổi thời gian sấy giữa chừng.
- ⚠ Chỉ số `ActiveId` sai (vượt dải, hoặc chưa nạp) thì logic đọc phải rác — hoặc tệ hơn, đọc vào
  vùng nhớ khác (Chương 11, Bẫy 6).

Với một bản sao `ActiveRecipe`:

- Logic **chỉ đọc bản sao**, không bao giờ đọc bảng.
- Việc nạp từ bảng sang bản sao xảy ra ở **một điểm được kiểm soát**, sau khi đã kiểm tra hợp lệ.
- Sửa bảng lúc máy đang chạy **không ảnh hưởng** tới board đang gia công.

```text
   RecipeTable[]  ──[ nạp có kiểm soát ]──►  ActiveRecipe  ──►  logic đọc
   (người sửa)          ↑                     (chỉ đọc)
                   kiểm hợp lệ + đúng thời điểm
```

---

## 29.4 ⭐ Kiểm tra hợp lệ là việc của PLC

### Vì sao không phải việc của hệ thống trên

Công thức có thể đến từ nhiều nguồn: người vận hành gõ, hệ thống trên gửi xuống (Chương 42), hoặc
nạp từ tệp. Cám dỗ là tin nguồn gửi — *"hệ thống trên đã kiểm rồi"*.

Bốn lý do không được tin:

- **PLC là nơi cuối cùng trước khi con số thành chuyển động thật.** Mọi thứ sai ở tầng trên đều đi qua
  đây; đây là chốt chặn cuối.
- **Nguồn gửi có thể sai** — lỗi mạng làm hỏng dữ liệu, phiên bản phần mềm không khớp, người cấu hình
  nhầm.
- **PLC biết giới hạn vật lý của máy này**, hệ thống trên thì không. Nó không biết trục của bạn chỉ
  đi được 300 mm.
- ⚠ **Khi mất kết nối, người vận hành sẽ nhập tay** — và lúc đó không còn tầng kiểm nào ở trên nữa.

> ⚠⚠ **Nguyên tắc: PLC phải TỪ CHỐI công thức không hợp lệ, không phải "cố chạy với nó".**
> Máy dừng với thông báo rõ ràng là kết quả **tốt**. Máy chạy với tham số vô lý và làm hỏng cả lô là
> kết quả tệ, và nó tệ theo cách mà không ai phát hiện cho tới khi hàng tới khách.

### Kiểm những gì

| Loại kiểm | Ví dụ trên DP-01 |
|---|---|
| **Dải hợp lệ** cho từng tham số | `CureTimeMs` phải trong 3 000 … 30 000 |
| **Quan hệ giữa các tham số** | Chiều dài đoạn keo không vượt kích thước board |
| **Giới hạn vật lý của máy** | Vị trí tra keo phải nằm trong hành trình cơ khí |
| **Đầy đủ** | Mọi trường bắt buộc đã có giá trị, không còn 0 mặc định |
| **Nhận dạng** | `Id` tồn tại trong bảng; `Version` không rỗng |

```iecst
FUNCTION KiemTraCongThuc : BOOL
VAR_INPUT
    r : ST_Recipe;
END_VAR
VAR_OUTPUT
    LyDo : INT;          // ⭐ mã lý do — để nói được SAI Ở ĐÂU
END_VAR

    LyDo := 0;
    KiemTraCongThuc := FALSE;

    IF r.Id < 1 OR r.Id > 20 THEN
        LyDo := 1; RETURN;                       // mã công thức ngoài dải
    END_IF;
    IF r.CureTimeMs < 3000 OR r.CureTimeMs > 30000 THEN
        LyDo := 2; RETURN;                       // thời gian sấy ngoài dải
    END_IF;
    IF r.DispenseLenTenthMm < 50 OR r.DispenseLenTenthMm > 2000 THEN
        LyDo := 3; RETURN;                       // chiều dài đoạn keo ngoài dải
    END_IF;
    IF r.ConvSpeedPct < 10 OR r.ConvSpeedPct > 100 THEN
        LyDo := 4; RETURN;
    END_IF;

    KiemTraCongThuc := TRUE;
END_FUNCTION
```

> ⭐ **Mã lý do quan trọng ngang kết quả đúng/sai.**
> Thông báo *"công thức không hợp lệ"* làm người vận hành bế tắc. Thông báo *"thời gian sấy 45 s vượt
> giới hạn 30 s"* cho họ biết phải làm gì. Đây cũng là nguyên tắc của Chương 44: **thông báo lỗi phải
> nói làm gì tiếp, không chỉ nói cái gì hỏng.**

### ⚠ Giới hạn kiểm tra tự động

Kiểm tra dải bắt được tham số **vô lý**. Nó **không** bắt được tham số **hợp lệ nhưng sai mã hàng** —
sấy 8 giây là hợp lệ, nhưng nếu mã hàng này cần 12 giây thì cả lô vẫn hỏng.

Chống chuyện đó cần **truy xuất**: đọc mã sản phẩm, hỏi hệ thống trên xem board này thuộc mã hàng nào,
và đối chiếu với công thức đang nạp (Chương 42). Trước khi có truy xuất, biện pháp thực dụng là
**hiển thị to tên công thức đang chạy** trên màn hình và yêu cầu xác nhận khi đổi.

---

## 29.5 Đổi công thức khi đang chạy — được phép ở điểm nào

### Vấn đề

Đổi tham số giữa chu trình có thể tạo ra sản phẩm **lai**: nửa đầu gia công theo công thức cũ, nửa
sau theo công thức mới. Sản phẩm đó không đạt cả hai mã hàng, và nó **trông bình thường**.

### Ba mức chính sách

| Mức | Quy tắc | Hợp với |
|---|---|---|
| **Chặt** | Chỉ đổi khi máy **đã xả hết sản phẩm** và ở trạng thái `Idle` | Mặc định — an toàn nhất |
| **Vừa** | Đổi được khi đang chạy, nhưng chỉ **có hiệu lực với sản phẩm vào sau đó** | Máy có truy xuất từng sản phẩm |
| **Lỏng** | Đổi có hiệu lực ngay | ⚠ Gần như không bao giờ đúng cho máy gia công |

Với DP-01, mức **chặt** là mặc định đúng: máy chứa tối đa hai board, xả hết mất chưa tới một phút.

```iecst
// Điều kiện cho phép đổi công thức
M_RecipeChangeAllowed := (MachineState = STATE_IDLE)
                     AND M_MachineEmpty          // đã xả hết board
                     AND NOT M_AnyFault;

// Nạp — chỉ ở điểm được kiểm soát, và chỉ khi hợp lệ
IF TrigLoadRecipe.Q AND M_RecipeChangeAllowed THEN
    IF KiemTraCongThuc(RecipeTable[RequestedId], LyDo => M_RecipeErrCode) THEN
        ActiveRecipe := RecipeTable[RequestedId];    // ⭐ sao chép nguyên cụm
        ActiveId     := RequestedId;
        M_RecipeLoaded := TRUE;
        // ghi vết: ai đổi, lúc nào, từ công thức nào sang công thức nào
    ELSE
        M_RecipeRejected := TRUE;                   // giữ nguyên công thức cũ
    END_IF;
END_IF;
```

Bốn chi tiết đáng chú ý:

- **`TrigLoadRecipe` là cạnh lên** (Chương 16). Không bắt cạnh thì lệnh nạp chạy mỗi vòng quét, ghi
  đè mọi thay đổi người vận hành đang gõ dở (Chương 19, Bẫy 8).
- **Sao chép nguyên cụm UDT** bằng một phép gán — cả công thức chuyển sang cùng lúc, không có khoảnh
  khắc nào một nửa cũ một nửa mới.
- **Từ chối thì giữ nguyên công thức cũ.** Máy không rơi vào trạng thái "không có công thức".
- **Ghi vết ngay tại đây**, vì đây là điểm duy nhất công thức đổi.

> ⚠ **Máy phải biết mình chưa có công thức.**
> Sau khi nạp lại chương trình, hoặc lần chạy đầu tiên, `ActiveRecipe` có thể toàn số 0. Cờ
> `M_RecipeLoaded` phải là điều kiện **cho phép vào `Running`** (Chương 25). Không có nó, máy sẽ chạy
> với thời gian sấy 0 giây.

---

## 29.6 Phiên bản và vết thay đổi

### Vì sao cần

Câu hỏi sẽ đến, thường vào lúc không mong đợi:

> *"Lô hàng ngày 15 tháng trước bị khách trả về. Lúc đó máy chạy với thông số gì?"*

Trả lời được câu này cần ba thứ:

| Cần | Nghĩa là |
|---|---|
| **Phiên bản công thức** | Mỗi lần sửa tham số là một phiên bản mới, không ghi đè im lặng |
| **Vết thay đổi** *(audit trail)* | Ai đổi, đổi lúc nào, đổi từ gì sang gì |
| **Gắn với sản phẩm** | Bản ghi sản xuất lưu **mã và phiên bản công thức** đã dùng |

Hai thứ đầu nằm trong PLC. Thứ ba cần hệ thống trên hoặc ít nhất một bản ghi có thời gian (Chương 42).

### Ghi vết tối thiểu

```iecst
TYPE ST_RecipeLog :
STRUCT
    TimeStamp   : DATE_AND_TIME;
    UserLevel   : INT;          // ai đổi — theo phân quyền màn hình (Chương 44)
    OldId       : INT;
    OldVersion  : INT;
    NewId       : INT;
    NewVersion  : INT;
END_STRUCT
END_TYPE

VAR_GLOBAL RETAIN
    RecipeLog    : ARRAY[0..49] OF ST_RecipeLog;   // vòng, giữ 50 lần đổi gần nhất
    RecipeLogIdx : INT;
END_VAR
```

> 💡 **Bộ nhớ PLC hữu hạn — giữ 50 bản ghi gần nhất là đủ cho việc tra tại chỗ.**
> Lịch sử dài hạn thuộc về hệ thống trên hoặc về tệp xuất định kỳ. Nhưng **50 bản ghi trong PLC vẫn
> có giá trị riêng**: nó trả lời được câu hỏi lúc 2 giờ sáng, khi không ai truy cập được hệ thống
> trên.

### Ai được sửa

Phân quyền là **yêu cầu bắt buộc** với công thức, không phải tính năng thêm:

| Cấp | Được làm gì |
|---|---|
| Người vận hành | **Chọn** công thức từ bảng; không sửa giá trị |
| Kỹ thuật viên | Sửa tham số trong dải cho phép |
| Kỹ sư | Sửa dải cho phép, thêm công thức mới |

Cơ chế phân quyền nằm ở màn hình vận hành (Chương 44), nhưng ⚠ **PLC vẫn phải tự kiểm dải** — vì
màn hình có thể bị thay, bị bỏ qua, hoặc công thức có thể đến từ hệ thống trên (mục 29.4).

---

## 29.6b ⭐⭐ "Được duyệt" và "đã chứng thực" là HAI câu hỏi khác nhau

Mục trên lo việc **ghi vết ai sửa gì**. Còn một câu hỏi nữa mà công thức phải trả lời được trước khi
đem ra chạy hàng — và ⚠ nhiều hệ gộp nó làm một, gây ra đúng loại sự cố khó truy.

| Câu hỏi | Ai trả lời | Ý nghĩa |
|---|---|---|
| ⭐ **Công thức này ĐÃ ĐƯỢC DUYỆT chưa?** | Kỹ thuật quá trình, quản lý sản xuất | Nội dung công thức là **đúng về mặt công nghệ** |
| ⭐⭐ **Nó ĐÃ ĐƯỢC CHỨNG THỰC trên MÁY NÀY chưa?** | Người chạy thử trên chính cỗ máy đó | Đã chạy thật ở đây và **cho kết quả đạt** |

> ⚠⚠ **Hai câu này độc lập, và đó là điểm mấu chốt.**
>
> Một công thức được kỹ thuật duyệt hoàn toàn có thể ⚠ **chưa từng chạy trên máy số 3** — vì máy số 3
> có gá khác, đèn khác, hoặc vừa thay một cơ cấu. ⭐ *"Đã duyệt"* **không suy ra được** *"chạy được ở
> đây"*.
>
> ⭐ Ngược lại cũng vậy: ai đó chỉnh tham số cho chạy được trên máy số 3 thì ⚠ **đó chưa phải công
> thức đã duyệt** — nó chỉ là một bản vá tại chỗ.

### ⭐ Mức duyệt là một CON SỐ, không phải một dấu tích

Cách làm quen thuộc là một cờ *"đã duyệt: có/không"*. ⭐ Cách chặt hơn: **mức duyệt là một con số**,
và **khoá được suy ra từ con số đó**:

```text
Công thức có  Mức duyệt  ≥  Ngưỡng chỉ-đọc của kho   →  KHOÁ, không sửa được
```

| | |
|---|---|
| ⭐⭐ Vì sao hơn hẳn cờ có/không | **Khoá là HỆ QUẢ**, không phải việc ai đó phải nhớ bật |
| ⭐ Đặt ngưỡng bằng 0 | ⭐ **Mọi công thức đều bị khoá** — mặc định an toàn cho môi trường sản xuất |
| ⭐ Nhiều mức | Nháp · đã kiểm nội bộ · đã duyệt sản xuất — mỗi mức mở ra quyền khác nhau |

> ⭐ **Đây là cùng tinh thần với "làm cho hỏng hóc trở nên phát hiện được"** ở Chương 48: ⚠ thay vì
> trông vào việc **người ta nhớ khoá công thức**, hãy để trạng thái khoá **tự suy ra** từ một thuộc
> tính mà quy trình bắt buộc phải điền.

### ⭐ Vòng đời một công thức — các trạng thái đáng có

| Trạng thái | Nghĩa | Được làm gì |
|---|---|---|
| **Tạo / sửa** | Bản nháp trong kho | Sửa tự do |
| ⭐ **Đã duyệt** | Nội dung được người có thẩm quyền chấp nhận | ⚠ **Khoá** nếu mức duyệt vượt ngưỡng |
| ⭐⭐ **Đã chứng thực trên máy này** | Đã chạy thật ở đây, kết quả đạt | ⭐ **Được phép chạy sản xuất** |
| ⚠ **Bị rút chứng thực** | Máy thay đổi, hoặc kết quả không còn đạt | ⚠⚠ **Phải chứng thực lại trước khi chạy tiếp** |

> ⚠⚠ **Trạng thái cuối là trạng thái hay bị bỏ quên nhất, và nó bảo vệ đúng lúc nguy hiểm nhất.**
>
> Sau khi **thay cơ cấu, đổi cảm biến, hay sửa cơ khí** (Chương 53), ⭐ chứng thực cũ **không còn giá
> trị** — dù công thức không đổi một chữ. ⚠ Hệ nào không có trạng thái này thì sau mỗi lần bảo trì,
> máy chạy tiếp với một chứng thực **đã hết hiệu lực mà không ai biết**.
>
> ⭐ **Cách làm tối thiểu nếu hệ của bạn không có sẵn:** giữ hai trường trong bản ghi công thức —
> *"mức duyệt"* và *"lần chứng thực gần nhất trên máy này (ngày, người, kết quả)"* — và ⭐ **xoá trường
> thứ hai trong quy trình bảo trì**, cùng chỗ với việc gỡ cưỡng bức (Chương 51, mục 51.7).

---

## 29.7 Trên máy mẫu DP-01

Bảng công thức cho ba mã hàng:

| Trường | Đơn vị | Mã A | Mã B | Mã C | Dải hợp lệ |
|---|---|---|---|---|---|
| `Name` | — | `BOARD-A` | `BOARD-B` | `BOARD-C` | — |
| `Version` | — | 3 | 1 | 2 | ≥ 1 |
| `DispenseLenTenthMm` | 0,1 mm | 800 | 1 200 | 450 | 50 … 2 000 |
| `DispenseSpeed` | % | 60 | 45 | 80 | 10 … 100 |
| `CureTimeMs` | ms | 8 000 | 12 000 | 6 000 | 3 000 … 30 000 |
| `ConvSpeedPct` | % | 70 | 70 | 90 | 10 … 100 |

Ba điều rút ra từ bảng này:

- **Đơn vị nằm trong tên trường.** `DispenseLenTenthMm` = 800 nghĩa là 80,0 mm. Không có chỗ cho hiểu
  nhầm (Chương 11, mục 11.3).
- **Cột "dải hợp lệ" là đặc tả của hàm kiểm tra** ở mục 29.4. Nó phải được điền lúc viết đặc tả
  (Chương 23), không phải lúc viết code.
- **Mã B cần sấy 12 giây, mã C chỉ 6 giây.** Timeout của bước sấy vì vậy phải tính từ tham số
  (`CureTimeMs + 2000`), không phải một con số cố định — nếu đặt cứng 10 giây thì mã B luôn báo lỗi.

### Điều kiện cho phép vào `Running`

Gom lại từ nhiều chương, công thức đóng góp hai điều kiện:

```iecst
M_CanStart := M_Homed                    // đã về gốc (Chương 28)
          AND M_RecipeLoaded             // ⭐ đã nạp công thức
          AND NOT M_RecipeRejected       // ⭐ công thức hợp lệ
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

Viết đầy đủ từng điều kiện thay vì gom vào một cờ tổng — đúng nguyên tắc ở Chương 24, mục 24.7: khi
máy không khởi động được, người vận hành nhìn thấy ngay **điều kiện nào** đang thiếu.

---

## 29.8 Khác biệt giữa các hãng

| Khía cạnh | Siemens | Mitsubishi | Rockwell | CODESYS / TwinCAT |
|---|---|---|---|---|
| Nơi chứa bảng công thức | **Khối dữ liệu** *(DB)*, đặt thuộc tính *Retain* | Vùng thanh ghi `D` thuộc dải chốt | Tag mảng UDT — ⭐ giữ mặc định | `VAR_GLOBAL RETAIN` |
| Sao chép nguyên cụm UDT | Phép gán, hoặc lệnh sao chép khối | Lệnh sao chép khối thanh ghi | Phép gán tag UDT | Phép gán |
| Đọc/ghi từ màn hình vận hành (Chương 44) | Ánh xạ DB tới tag màn hình | Ánh xạ thiết bị | Ánh xạ tag | Ánh xạ biến |
| ⚠ Dung lượng vùng giữ được | **Hữu hạn và khác nhau nhiều** theo dòng CPU | Dải chốt đặt trong tham số PLC | Rộng rãi hơn | Tuỳ cấu hình |
| Lưu ra tệp / thẻ nhớ | Có, tuỳ dòng CPU | Có, tuỳ dòng | Có | Có |

> ⚠ **Kiểm dung lượng vùng nhớ giữ được TRƯỚC khi thiết kế bảng công thức.**
> Hai mươi công thức, mỗi công thức mười trường — nghe nhỏ, nhưng ở CPU dòng thấp thì vùng giữ được
> có thể rất hạn chế, và bạn còn phải chia nó với số liệu sản xuất và nhật ký (Chương 18, mục 18.6).
>
> Nếu không đủ: giữ ở PLC **một** công thức đang dùng cộng vài công thức hay chạy, còn kho đầy đủ để
> ở màn hình vận hành (Chương 44) hoặc hệ thống trên. ⚠ Nhưng khi đó **PLC vẫn phải tự kiểm hợp lệ** khi nhận —
> mục 29.4 không có ngoại lệ.

---

## 29.9 Bẫy thường gặp

### 🔍 BẪY 1 — Tham số nằm trong logic

**Hiện tượng:** đổi mã hàng phải mở phần mềm lập trình; ca đêm không đổi được; không có lịch sử thông
số đã dùng.
**Cách sửa:** tách ra công thức (mục 29.2). Đây là bẫy gốc mà cả chương giải quyết.

### 🔍 BẪY 2 — Logic đọc thẳng từ bảng công thức

`PT := RecipeTable[ActiveId].CureTimeMs`

**Hiện tượng:** sửa bảng lúc máy đang chạy làm đổi tham số **giữa chu trình**; board đang gia công
thành sản phẩm lai.
**Cách sửa:** logic chỉ đọc `ActiveRecipe`; việc nạp xảy ra ở một điểm được kiểm soát (mục 29.3).

### 🔍 BẪY 3 — Tin công thức từ hệ thống trên mà không kiểm

**Hiện tượng:** một giá trị vô lý đi thẳng vào máy; hoặc lỗi mạng làm hỏng dữ liệu mà không ai phát
hiện.
**Cách sửa:** ⚠ PLC là chốt chặn cuối. **Luôn kiểm dải**, kể cả khi nguồn "đáng tin" (mục 29.4).

### 🔍 BẪY 4 — Từ chối công thức mà không nói lý do

**Hiện tượng:** người vận hành thấy "công thức không hợp lệ" và bế tắc; gọi kỹ sư lúc 2 giờ sáng.
**Cách sửa:** mã lý do cụ thể, và thông báo nói rõ **trường nào, giá trị bao nhiêu, giới hạn bao
nhiêu**.

### 🔍 BẪY 5 — Không bắt cạnh khi nạp công thức

**Hiện tượng:** người vận hành sửa một tham số, giá trị **nhảy về giá trị cũ ngay lập tức** — vì lệnh
nạp chạy mỗi vòng quét và ghi đè.
**Cách sửa:** bắt cạnh lên của lệnh nạp (Chương 16; Chương 19, Bẫy 8).

### 🔍 BẪY 6 — Cho đổi công thức giữa chu trình

**Hiện tượng:** sản phẩm lai — nửa đầu theo công thức cũ, nửa sau theo công thức mới. **Trông bình
thường**, không phát hiện được bằng mắt.
**Cách sửa:** chính sách mức **chặt** là mặc định: chỉ đổi khi máy đã xả hết và ở `Idle` (mục 29.5).

### 🔍 BẪY 7 — Đưa timeout của bước vào công thức

**Hiện tượng:** khi cơ cấu chậm dần, người vận hành tăng timeout qua màn hình cho hết báo lỗi — và
**làm mù bộ phát hiện** mà không ai duyệt.
**Cách sửa:** timeout **tính từ** tham số cộng biên, không phải ô người vận hành gõ (mục 29.2).

### 🔍 BẪY 8 — Máy chạy khi chưa nạp công thức

**Hiện tượng:** sau khi nạp lại chương trình, `ActiveRecipe` toàn số 0; máy chạy với thời gian sấy 0
giây và cả lô đầu ca hỏng.
**Cách sửa:** `M_RecipeLoaded` là điều kiện bắt buộc để vào `Running` (mục 29.5, Chương 25).

### 🔍 BẪY 9 — Không ghi vết khi đổi công thức

**Hiện tượng:** lô hàng bị trả về, không ai trả lời được lúc đó máy chạy thông số gì, ai đổi, đổi
lúc nào.
**Cách sửa:** ghi vết ngay tại điểm nạp — thời gian, người, công thức cũ và mới (mục 29.6).

### 🔍 BẪY 10 — Cho phép sửa dải hợp lệ ngang cấp với sửa tham số

**Hiện tượng:** người vận hành gặp thông báo "vượt giới hạn" và **nới giới hạn ra** thay vì hỏi lại.
Cơ chế bảo vệ bị vô hiệu hoá từ bên trong.
**Cách sửa:** sửa **tham số** và sửa **dải hợp lệ** là hai cấp quyền khác nhau (mục 29.6).

---

## 29.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Tham số để ở đâu | Trong **công thức**, không trong logic |
| Hai thứ không bao giờ đưa vào công thức | ⚠⚠ **Điều kiện an toàn/liên động** và **timeout của bước** |
| Bước cần thời gian theo mã hàng | Timeout = **tham số + biên**, tính trong code |
| Logic đọc công thức ở đâu | ⭐ Chỉ đọc **`ActiveRecipe`**, không đọc thẳng bảng |
| Ai kiểm tra hợp lệ | ⭐ **PLC** — kể cả khi nguồn gửi đã kiểm |
| Kiểm những gì | Dải · quan hệ giữa tham số · giới hạn vật lý · đầy đủ · nhận dạng |
| Công thức không hợp lệ thì | **Từ chối**, giữ nguyên công thức cũ, **nói rõ lý do** |
| Đổi công thức lúc nào | Mặc định: **máy đã xả hết và ở `Idle`** |
| Nạp công thức | **Bắt cạnh**; sao chép **nguyên cụm** một lần |
| Chưa nạp công thức thì | ⚠ **Không cho vào `Running`** |
| Ghi vết | Thời gian · người · công thức cũ → mới, ghi **tại điểm nạp** |
| Phân quyền | Chọn / sửa tham số / sửa dải hợp lệ là **ba cấp khác nhau** |
| ⭐⭐ Hai câu hỏi độc lập | **Đã duyệt** (nội dung đúng) và ⭐ **đã chứng thực trên MÁY NÀY** |
| ⭐ Mức duyệt nên là gì | **Một con số**, và **khoá tự suy ra** khi vượt ngưỡng — không phải cờ ai đó nhớ bật |
| ⚠⚠ Sau khi bảo trì đổi cơ cấu | ⭐ **Chứng thực cũ hết hiệu lực** — phải chứng thực lại dù công thức không đổi |
| Trước khi thiết kế bảng công thức | ⚠ Kiểm **dung lượng vùng nhớ giữ được** của CPU |

---

## 29.11 Tự kiểm

1. Nêu bốn hậu quả của việc để tham số nằm trong logic (mục 29.1).
2. Logic và tham số khác nhau ở bốn điểm nào? Điểm nào giải thích vì sao kiểm tra hợp lệ lại quan
   trọng?
3. ⭐ Vì sao **điều kiện an toàn** và **timeout của bước** không bao giờ được đưa vào công thức?
4. Một bước sấy cần 8 giây ở mã hàng này và 12 giây ở mã hàng khác. Timeout của bước đó nên được xác
   định thế nào?
5. ⭐ Vì sao logic phải đọc `ActiveRecipe` chứ không đọc thẳng `RecipeTable[ActiveId]`? Nêu hai hậu
   quả của cách sai.
6. Nêu bốn lý do PLC phải tự kiểm tra hợp lệ dù hệ thống trên đã kiểm.
7. Vì sao **mã lý do** quan trọng ngang với kết quả đúng/sai của hàm kiểm tra?
8. Kiểm tra dải bắt được loại sai nào và **không** bắt được loại sai nào? Chống loại còn lại bằng gì?
9. Nêu ba mức chính sách đổi công thức khi đang chạy. Mức nào là mặc định đúng cho DP-01 và vì sao?
10. ⭐ Người vận hành gặp thông báo "vượt giới hạn" và nới dải hợp lệ ra. Vì sao đó là vấn đề nghiêm
    trọng, và cơ chế nào ngăn được nó?
11. ⭐⭐ Nêu **hai câu hỏi độc lập** phải trả lời trước khi cho một công thức chạy hàng. ⚠ Vì sao
    *"đã duyệt"* **không suy ra được** *"chạy được ở đây"*?
12. ⭐ Vì sao để **mức duyệt là một con số** và **khoá tự suy ra** thì chặt hơn một cờ *"đã duyệt:
    có/không"*? Liên hệ với nguyên tắc ở Chương 48.
13. ⚠⚠ Máy vừa thay một cơ cấu, công thức **không đổi một chữ**. ⭐ Có được chạy tiếp ngay không, vì
    sao? Nêu việc tối thiểu phải làm.

> Câu 3, 5 và 10 là ba câu phân loại. Câu 10 là tinh thần của cả chương: **một cơ chế bảo vệ mà người
> dùng tự nới được thì không phải cơ chế bảo vệ.**

---

### Chương tiếp theo

Chương 30 — **Chuẩn hoá & tái sử dụng**. Bạn đã có đủ công cụ để viết một chương trình đúng. Chương
sau về việc viết nó sao cho **người khác sửa được** — đặt tên, cấu trúc, chú thích, thư viện dùng
lại, và quản lý phiên bản.

### Nguồn tham khảo chương 29

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: kiểu dữ liệu dẫn xuất
  (`STRUCT`), mảng, và từ khoá `RETAIN` dùng cho bảng công thức. *(tiêu chuẩn có bản quyền)*
- IEC 62682 — *Management of alarm systems for the process industries*: nguyên tắc thông báo phải kèm
  hành động ứng phó — áp cho thông báo từ chối công thức ở mục 29.4.
- Tài liệu CPU của từng hệ trong Phụ lục A — dùng cho ⚠ **dung lượng vùng nhớ giữ được**, con số phải
  kiểm trước khi thiết kế bảng công thức.
- Bảng công thức và đặc tả tham số của DP-01 — Phụ lục J; bảng ở mục 29.7 lấy từ đó.
- Biểu mẫu **nhật ký thay đổi công thức** — Phụ lục C.
- ⭐ **SEMI E42** — *Recipe Management Standard: Concepts, Behavior, and Message Services*: vòng đời
  công thức (mục 8.1) và các thao tác **duyệt · bảo vệ · chứng thực / rút chứng thực** (mục 8.2.4–8.2.8);
  ⭐⭐ cơ chế **khoá suy ra từ ngưỡng mức duyệt** (mục 8.2.5) thay cho một cờ đặt tay — nền cho
  mục 29.6b.

> ⚡ Các dải hợp lệ ở mục 29.7 là **giá trị của máy mẫu DP-01**, không phải giá trị áp dụng chung. Dải
> của máy bạn đến từ **giới hạn vật lý của cơ cấu** và từ **yêu cầu công nghệ của sản phẩm** — hai
> thứ này phải được xác định lúc viết đặc tả (Chương 23), với sự tham gia của người hiểu quy trình
> sản xuất, không phải do người lập trình tự đặt.

<!-- SECTION: ch30_chuan_hoa_va_tai_su_dung -->
---
# Chương 30 — Chuẩn hoá & tái sử dụng

> **Lát cắt máy mẫu:** 2 — chuyền, chặn, nâng kẹp, cảm biến board, nút bấm, đèn tháp, hai trạm, trình
> tự song song, công thức sản phẩm.

---

## 30.1 Người đọc thật sự của chương trình bạn viết

Chương trình PLC có hai loại người đọc, và loại thứ hai mới là loại quyết định cách bạn nên viết.

**Loại thứ nhất là CPU.** Nó không quan tâm tên tag, không quan tâm comment, không quan tâm cấu trúc.
Với nó, một chương trình gọn gàng và một chương trình hỗn độn là như nhau.

**Loại thứ hai là người sẽ mở chương trình này ra lúc hai giờ sáng**, khi máy dừng và cả xưởng đang
chờ. Người đó:

- **Không phải bạn.** Hoặc là bạn của sáu tháng sau, đã quên hết.
- **Không có tài liệu** trong tay, hoặc có mà không kịp đọc.
- **Đang chịu áp lực** — mỗi phút máy dừng là tiền.
- **Không dám sửa nhiều**, vì không biết sửa chỗ này sẽ hỏng chỗ nào.

Chương này là cách viết cho người đó. Và đây không phải phép lịch sự — nó là **một yêu cầu kỹ thuật**,
vì thời gian dừng máy là chi phí thật.

> ⚡ **LƯU Ý**
> Mọi quy ước trong chương này đều có một tiêu chí duy nhất để đánh giá: *"nó có làm người kia hiểu
> nhanh hơn không?"* Quy ước nào không trả lời được câu đó thì là trang trí, không phải chuẩn hoá.

---

## 30.2 Đặt tên — nhất quán quan trọng hơn đẹp

Cả chương này nói về **chuẩn hoá** *(standardization)* và **dùng lại** *(reuse)*. Bộ quy tắc đặt tên
thống nhất trong một đơn vị gọi là **quy ước đặt tên** *(naming convention)*; tập các khối đã kiểm
chứng đem dùng lại giữa các dự án gọi là **thư viện** *(library)*.

### Vì sao nhất quán quan trọng hơn

Có nhiều cách đặt tên tag hợp lý. Không cách nào **đúng tuyệt đối**. Nhưng **trộn nhiều cách trong
cùng một chương trình** thì luôn sai — vì người đọc mất khả năng **đoán**.

Khi quy ước nhất quán, nhìn thấy `DI_BoardStn2` là bạn biết ngay: ngõ vào số, thuộc trạm 2, liên quan
board. Bạn không cần tra. Khi quy ước hỗn độn, mỗi tag là một lần phải đi tìm.

> **Giá trị của quy ước đặt tên nằm ở chỗ nó cho phép ĐOÁN ĐÚNG.** Một quy ước "xấu" mà nhất quán còn
> tốt hơn ba quy ước "đẹp" trộn lẫn.

### Quy ước dùng trong sách

```text
<tiền tố>_<vùng><chức năng>

DI_   ngõ vào số          DO_   ngõ ra số
AI_   ngõ vào analog      AO_   ngõ ra analog
M_    biến nội bộ         X_    tín hiệu đã qua lớp chọn nguồn (Chương 50)
T_    thể hiện timer      C_    thể hiện counter
S_    bit trạng thái      FB_   kiểu khối chức năng
```

Ví dụ từ DP-01:

| Tag | Đọc ra là | |
|---|---|---|
| `DI_BoardStn1` | ngõ vào số · board · trạm 1 | |
| `DO_Clamp1Vlv` | ngõ ra số · van kẹp · trạm 1 | |
| `M_Stn1_ClampReq` | biến nội · trạm 1 · yêu cầu kẹp | ⭐ yêu cầu, không phải lệnh ra van (Chương 27) |
| `Stn2_Ready` | giao diện công bố của trạm 2 | không có tiền tố `M_` vì nó là giao diện, không phải biến nội |

### Năm quy tắc đặt tên

| # | Quy tắc | Vì sao |
|---|---|---|
| 1 | **Tên nói lên ý nghĩa, không nói cách hiện thực** | `M_ClampReq` tốt hơn `M_Bit47` |
| 2 | **Không viết tắt tuỳ hứng** | `Clamp` tốt hơn `Clp`. Viết tắt chỉ dùng khi đã thành quy ước chung của cả dự án |
| 3 | **Cùng một khái niệm dùng cùng một từ** | Đừng chỗ thì `Board`, chỗ thì `PCB`, chỗ thì `Part` |
| 4 | **Số thứ tự đặt ở vị trí cố định** | `Stn1`, `Stn2` — không phải `Station1` rồi `Stn_2` |
| 5 | ⭐ **Tên phản ánh trạng thái tích cực** | `DI_DoorClosed` tốt hơn `DI_DoorNotOpen` — phủ định chồng phủ định là nguồn lỗi |

Quy tắc 5 đáng giải thích thêm. So sánh:

```iecst
// ✗ Khó đọc — hai phủ định
IF NOT DI_DoorNotOpen THEN …

// ✓ Rõ ràng
IF DI_DoorClosed THEN …
```

Với tín hiệu an toàn, tên nên phản ánh **trạng thái an toàn là mức 1** — khớp với nguyên tắc tiếp điểm
NC ở Chương 4: `DI_EStopOK`, `DI_AirOK`, `DI_DoorClosed`. Nhìn tên là biết "1 nghĩa là ổn".

---

## 30.3 Cấu trúc chương trình — theo cơ cấu, không theo bước

Đây là quyết định cấu trúc quan trọng nhất, và nó nối thẳng vào Chương 27.

### Hai cách tổ chức

| | **Theo bước** | ⭐ **Theo cơ cấu** |
|---|---|---|
| Chương trình chia thành | Bước 1, bước 2, bước 3… | Xy-lanh, trạm, chuyền |
| Muốn sửa một cơ cấu | Phải tìm ở **mọi bước** dùng nó | Mở **một khối** |
| Thêm một cơ cấu giống hệt | Chép và sửa ở nhiều chỗ | **Tạo thêm một thể hiện** |
| Thêm liên động cho một cơ cấu | Thêm ở mọi chỗ điều khiển nó | Thêm **một chỗ** |
| Khi máy lớn lên | Số chỗ phải sửa tăng theo số bước | Không đổi |

Cách tổ chức theo bước có vẻ tự nhiên vì nó khớp với cách bạn nghĩ về chu trình. Nhưng nó làm **mỗi
cơ cấu bị rải ra khắp chương trình**, và mọi thay đổi về sau đều tốn.

### Ba mức tái sử dụng

| Mức | Đơn vị | Ví dụ ở DP-01 | Số thể hiện |
|---|---|---|---|
| **1 — Cơ cấu** | Một thiết bị vật lý | `FB_Cylinder2Pos` | 4 (chặn ×2, kẹp ×2) |
| **2 — Cụm** | Một nhóm cơ cấu làm một việc | `FB_Station` | 2 |
| **3 — Máy** | Toàn máy | Máy trạng thái | 1 |

Mức 1 cho lợi ích lớn nhất và dễ làm nhất. Bốn xy-lanh của DP-01 khác nhau ở tag, giống nhau ở hành
vi — viết một khối, tạo bốn thể hiện (Chương 27, mục 27.3).

### Gói trạng thái vào một kiểu dữ liệu

Khi một cơ cấu có nhiều biến liên quan, gom chúng vào một **kiểu dữ liệu người dùng** *(user-defined
type, UDT)* thay vì để rời rạc:

```iecst
// ✗ Rời rạc — bốn biến không có gì nối chúng lại
M_Stn1_Step      : INT;
M_Stn1_Fault     : BOOL;
M_Stn1_FaultStep : INT;
M_Stn1_Ready     : BOOL;

// ✓ Gói lại — một kiểu, dùng cho mọi trạm
TYPE ST_Station :
STRUCT
    Step       : INT;
    Fault      : BOOL;
    FaultStep  : INT;
    Ready      : BOOL;
    Busy       : BOOL;
    BoardDone  : BOOL;
END_STRUCT
END_TYPE

VAR
    Stn1 : ST_Station;
    Stn2 : ST_Station;
END_VAR
```

Ba lợi ích, và lợi ích thứ ba là lớn nhất:

1. Thêm trạm thứ ba chỉ cần thêm **một dòng khai báo**.
2. Thêm một trường cho mọi trạm chỉ cần sửa **một chỗ**.
3. ⭐ **Không thể quên** — khi bạn tạo `Stn3`, nó tự động có đủ mọi trường. Với biến rời rạc, bạn sẽ
   quên ít nhất một cái.

---

## 30.3b ⭐ Hai quy ước làm cho cấu trúc ở mục 30.3 **giữ được** khi máy lớn lên

Mục 30.3 nói tổ chức theo cơ cấu và gói trạng thái vào một kiểu dữ liệu. Hai quy ước dưới đây là thứ
quyết định cấu trúc đó còn đứng vững sau ba năm hay tan ra — và cả hai đều gần như không tốn gì.

### Quy ước 1 — chia kiểu dữ liệu làm **ba phần**: Lệnh · Dữ liệu · Phản hồi

Kiểu `ST_Station` ở mục 30.3 trộn lẫn thứ **người khác ghi vào** với thứ **khối tự ghi ra**. Khi chỉ
có sáu trường thì không sao. Khi có sáu mươi trường thì không ai còn trả lời được câu hỏi quan trọng
nhất: ⚠ *"biến này ai được phép ghi?"*

⭐ Cách chữa: tách mỗi cơ cấu thành **ba kiểu**, đặt tên theo cùng một khuôn:

| Phần | Nghĩa | Ai ghi | Ai đọc |
|---|---|---|---|
| `…Cmd` — **Lệnh** | Thứ người ngoài **yêu cầu** cơ cấu làm | ⭐ Trình tự, chế độ tay, nơi ra lệnh | Khối cơ cấu |
| `…Data` — **Dữ liệu** | Tham số và số đo: vị trí, tốc độ, thời gian, ngưỡng | ⭐ Công thức, khối | Cả hai |
| `…Resp` — **Phản hồi** | Thứ cơ cấu **công bố** về chính nó | ⭐ **Chỉ khối cơ cấu** | Mọi người |

```iecst
TYPE ST_CylinderCmd :          // ai cũng ghi được
STRUCT
    Req          : BOOL;       // yêu cầu tới vị trí làm việc
    ManualTrig   : BOOL;       // nút trên màn hình
    InitialReset : BOOL;       // đưa về gốc khi khởi tạo
    InterLock    : BOOL;       // chặn từ tầng chống va chạm (Chương 27 mục 27.3b)
    AlarmShield  : BOOL;       // bỏ qua báo động cơ cấu này (Chương 51 mục 51.7b)
    SensShield   : BOOL;       // bỏ qua cảm biến — có điều kiện, xem Ch.51
END_STRUCT
END_TYPE

TYPE ST_CylinderResp :         // ⚠ CHỈ khối cơ cấu được ghi
STRUCT
    Done         : BOOL;
    AtHome       : BOOL;
    AtWork       : BOOL;
    Fault        : BOOL;
    FaultCode    : INT;
    InitialDone  : BOOL;
    ManualActive : BOOL;       // đang bị điều khiển bằng tay
    Admit        : BOOL;       // ⭐ xem bên dưới
END_STRUCT
END_TYPE
```

> ⭐⭐ **Lợi ích thật không nằm ở chỗ gọn, mà ở chỗ quy tắc trở nên KIỂM TRA ĐƯỢC.**
>
> Với ba phần có tên, câu hỏi *"chỗ nào trong chương trình ghi vào phản hồi của xy-lanh 3?"* trả lời
> được bằng **một lần tra chéo** *(cross-reference)*. ⚠ Ra nhiều hơn một chỗ là có lỗi — và bạn tìm
> ra nó **trước** khi máy chạy, thay vì sau (Chương 22, Chương 51 mục 51.7).

### ⭐ Trường `Admit` — cơ cấu tự nói nó có nhận lệnh hay không

Trong `…Resp` nên có một trường mà người mới hay bỏ: **cơ cấu tự công bố nó có sẵn sàng nhận lệnh
không**, và nói riêng cho từng chế độ.

```iecst
// Trong khối cơ cấu — KHÔNG phải trong trình tự
Cyl1.Resp.AutoAdmit   := Cyl1.Resp.InitialDone AND NOT Cyl1.Resp.Fault
                         AND NOT Cyl1.Cmd.InterLock AND M_AutoMode;
Cyl1.Resp.ManualAdmit := Cyl1.Resp.InitialDone AND NOT Cyl1.Cmd.InterLock
                         AND M_ManualMode;
```

Vì sao đáng có:

| | |
|---|---|
| 1 | ⭐ Trình tự chỉ cần hỏi **một bit** thay vì lặp lại đủ điều kiện ở mọi chỗ gọi |
| 2 | ⭐⭐ Nơi ra lệnh **biết trước lệnh sẽ bị từ chối**, nên không gửi đi một lệnh chắc chắn rơi vào hư không — và nói được vì sao (Chương 44) |
| 3 | ⚠ Điều kiện nằm **trong** khối nên **không thể quên** khi thêm một cơ cấu mới |

### Quy ước 2 — chia thư mục chương trình theo **vai trò**, không theo thứ tự viết

Chương trình máy thật có vài chục chương trình con. ⚠ Để chúng phẳng trong một danh sách thì sau sáu
tháng không ai tìm được gì. ⭐ Một bố cục theo vai trò đã được dùng nhiều và đủ tốt để bắt chước:

| Nhóm | Chứa gì | Chương |
|---|---|---|
| **A — Cấu hình hệ thống** | Gán I/O, máy trạng thái toàn máy, cờ bỏ qua, tham số hệ thống | 25, 51 |
| **B — Khởi tạo** | Trình tự về gốc: toàn máy, rồi từng trạm | 28 |
| **C — Thao tác tay** | Điều khiển từng cơ cấu bằng tay, điều khiển chuyền | 28 |
| **D — Báo động** | ⭐ **Mỗi nhóm nguyên nhân một chương trình con**: cơ cấu · trục · hệ thống · chống va chạm · trạm · cảnh báo, và một chỗ gom tất cả | 27, 44 |
| **E — Trình tự trạm** | Mỗi trạm một chương trình con, cộng trình tự chạy khô | 26, 27 |
| **F — Cấu hình trục** | Tham số trục, dữ liệu trục, phần hiện lên màn hình | 37 |

> ⭐⭐ **Nhóm D là nhóm chứng minh giá trị của cách chia này.** Tách báo động theo **nguyên nhân** —
> chứ không rải chúng vào chỗ phát hiện ra lỗi — cho ngay ba thứ:
>
> | | |
> |---|---|
> | 1 | ⭐ Đếm được tổng số báo động của máy, và ⚠ **thấy ngay cái nào chưa có** |
> | 2 | ⭐ Mỗi nhóm gom được thành **một bit tổng** để đèn tháp và màn hình dùng (Phụ lục L.11, L.13) |
> | 3 | ⭐⭐ Lỗi **chống va chạm** tách khỏi lỗi **cơ cấu** — hai nhóm gọi hai người khác nhau tới máy (Chương 27 mục 27.3b) |
>
> ⚡ Và nhóm E tách **trình tự chạy khô** *(dry run)* thành một chương trình con riêng thay vì rải
> `IF M_DryRun` khắp trình tự thật — nhờ vậy trình tự thật đọc được, còn chế độ chạy khô không âm thầm
> phân nhánh ở mười chỗ (Chương 28, Chương 50).

---

## 30.4 Comment — viết như nhật ký kỹ thuật

### Comment vô dụng và comment có giá trị

```iecst
// ✗ Vô dụng — lặp lại đúng cái code đã nói
// Đặt M_Stn1_ClampReq bằng TRUE
M_Stn1_ClampReq := TRUE;

// ✓ Có giá trị — nói cái code KHÔNG nói được
// Kẹp phải lên TRƯỚC khi hạ chặn, nếu không board rơi tự do xuống
// chuyền đang chạy (bảng va chạm V1 — xem đặc tả mục 4.2).
M_Stn1_ClampReq := TRUE;
```

Nguyên tắc: **code nói CÁI GÌ, comment nói VÌ SAO.** Nếu comment chỉ dịch code sang tiếng Việt thì nó
là gánh nặng — nó sẽ lỗi thời và gây hiểu nhầm.

### Bốn thứ đáng comment

| Loại | Ví dụ | Vì sao |
|---|---|---|
| **Vì sao làm thế này** | "hạ kẹp trước vì V1" | Không suy ra được từ code |
| **Vì sao KHÔNG làm cách khác** | "không dùng lệnh X vì hệ này không giữ giá trị qua mất điện" | ⭐ Ngăn người sau "sửa lại cho gọn" và phá logic |
| **Con số từ đâu ra** | "3 s = thời gian đo được 0,8 s × biên 3,5 lần" | Người sau biết được có sửa được không |
| **Đã thử gì mà không được** | "đã thử dùng cảm biến chung cho hai trạm — không được vì thời gian đáp ứng" | ⭐ Tiết kiệm cho người sau đúng lượng thời gian bạn đã mất |

Hai dòng ⭐ là hai loại comment quý nhất và ít người viết nhất. Chúng biến chương trình thành **nhật
ký kỹ thuật** — nơi ghi lại không chỉ kết quả mà cả **quá trình đi tới kết quả**.

> 💡 **MẸO**
> Khi bạn vừa mất hai giờ để tìm ra một cách làm, hãy dành hai phút viết comment giải thích. Bạn vừa
> tiết kiệm hai giờ cho người sau — hoặc cho chính bạn sáu tháng nữa.

### Comment ở đâu

| Vị trí | Nội dung |
|---|---|
| **Đầu khối** | Khối này làm gì, ai gọi nó, giao diện gồm gì |
| **Đầu mỗi bước trình tự** | Bước này làm gì, chờ gì, timeout bao nhiêu và vì sao |
| **Tại chỗ khó hiểu** | Vì sao lại viết thế này |
| **Tại chỗ dễ bị sửa nhầm** | ⚠ Cảnh báo rõ: "đừng đổi thứ tự hai dòng này — xem…" |

Dòng cuối quan trọng với những chỗ như mạch tạo xung ở Chương 10, nơi **thứ tự là một phần của logic**
nhưng nhìn code không thấy được điều đó.

---

## 30.5 Thư viện dùng lại — và cái giá của dùng lại sai

Sau vài dự án, bạn có một bộ khối dùng được: xy-lanh, băng tải, trạm, xử lý báo động. Dùng lại chúng
tiết kiệm rất nhiều thời gian.

Nhưng dùng lại có cái giá, và cái giá đó thường bị bỏ qua.

### Ba kiểu dùng lại

| Kiểu | Cách làm | Ưu | Nhược |
|---|---|---|---|
| **Chép** | Chép khối từ dự án cũ sang, sửa cho hợp | Đơn giản, độc lập | Sửa lỗi ở bản gốc **không lan** sang các bản đã chép |
| **Thư viện có phiên bản** | Khối nằm trong thư viện chung, dự án tham chiếu tới một phiên bản | Sửa lỗi lan được; biết dự án nào dùng phiên bản nào | Cần kỷ luật quản lý phiên bản |
| **Chép rồi sửa nhiều** | Chép xong sửa tới mức không còn nhận ra | ❌ Mất hết lợi ích | Vẫn mang theo phần thừa của bản gốc |

Kiểu thứ ba là kiểu hay xảy ra nhất trong thực tế, và nó tệ hơn viết mới — vì chương trình mang theo
**những đoạn code không ai hiểu vì sao có ở đó**.

> ⚠ **NGUY HIỂM — dùng lại khối cho máy có mối nguy khác**
> Một khối xy-lanh viết cho máy có tải nhẹ nằm ngang, đem dùng cho **trục đứng có tải treo**, sẽ mang
> theo giả định "mất lệnh thì về vị trí lò xo là an toàn" — giả định đó **sai** với trục đứng
> (Chương 47, 48).
>
> **Mỗi lần dùng lại một khối trong bối cảnh mới, phải rà lại các giả định về an toàn của nó.** Khối
> càng tiện thì càng dễ dùng mà không nghĩ.

### Ba yêu cầu với một khối đáng đưa vào thư viện

| # | Yêu cầu | Vì sao |
|---|---|---|
| 1 | **Giao diện rõ ràng, ít chân, ổn định** | Chân vào/ra là hợp đồng — thêm chân là thay đổi phá vỡ |
| 2 | **Không phụ thuộc biến toàn cục** | Khối đọc lén một biến ngoài thì không tái dùng được ở dự án khác |
| 3 | **Có ghi rõ giả định** | ⭐ "khối này giả định cơ cấu về vị trí lò xo khi mất lệnh" — viết ngay đầu khối |

> ⭐ **Bắt đầu từ đâu.** Phụ lục L gom sẵn những mẫu lặp lại ở gần như mọi máy — tự giữ, chuỗi
> cho phép, ba lệnh dừng, khung trình tự có timeout, khối cơ cấu hai vị trí dùng lại được.
> ⚠ Mỗi mẫu ở đó **ghi kèm giả định của nó** đúng theo yêu cầu số 3 trong bảng trên — đọc phần
> giả định trước khi chép, vì đó mới là chỗ dùng lại sai.

---

### ⚠⚠ Thời điểm viết tài liệu — thứ quyết định chất lượng của nó

Comment tốt viết lúc nào? Cùng lúc viết code. ⭐ **Nguyên tắc đó đúng cho cả hồ sơ dự án**, và đây là
lý do:

> ⚠⚠ **Tài liệu để dồn tới cuối dự án thì KHÔNG BAO GIỜ tốt được — không phải vì lười, mà vì đến lúc
> đó chi tiết đã quên mất rồi.**
>
> Người viết phải **nhớ lại**, nên vừa mất nhiều thời gian hơn, vừa ra một bản luôn thiếu. ⚠ Và thứ
> bị quên trước nhất luôn là ⭐ **lý do** — *vì sao chọn cách này thay vì cách kia* — đúng thứ người
> đọc sau cần nhất (mục 30.4).

| Thời điểm | Ghi cái gì |
|---|---|
| Trước khi viết | Bảng I/O · đặc tả trình tự (Chương 23) |
| ⭐ **Trong khi viết** | ⭐ **Lý do của mọi quyết định lạ** · con số lấy từ đâu · cái đã thử mà không được |
| Khi chạy thử | Giá trị đo thật thay cho giá trị giả định (Chương 52) |
| ⚠ Sau khi xong | ⭐ **Chỉ còn dọn dẹp và đóng gói** — không phải lúc bắt đầu viết |

> ⭐ **Hệ quả tổ chức:** hồ sơ nên ở dạng **biểu mẫu để sẵn** (Phụ lục C) chứ không phải một bản báo
> cáo viết một lần. Biểu mẫu đặt tại chỗ mọi người lấy được và **cập nhật được khi máy thay đổi** —
> tài liệu chỉ sống nếu người bảo trì sửa được nó (Chương 53).

---

## 30.6 Quản lý phiên bản chương trình PLC

### Cái gì so sánh được, cái gì không

Đây là chỗ chương trình PLC khác phần mềm thông thường, và khác biệt đó quyết định cách làm:

| Thành phần | So sánh được không | Ghi chú |
|---|---|---|
| Logic chương trình | ✅ Có — mọi hãng đều có chức năng **so sánh dự án** | Công cụ mạnh nhất bạn có |
| Cấu hình phần cứng | ⚠ Một phần | Thường phải xem bằng mắt |
| Tham số thiết bị (driver, module thông minh) | ❌ Thường không | Phải xuất ra và lưu riêng |
| Dự án màn hình vận hành (Chương 44) | ⚠ Tuỳ hệ | Nhiều hệ không so sánh được |
| Công thức sản phẩm | ✅ Nếu lưu dạng bảng | Nên tách khỏi chương trình (Chương 29) |

> ⚠ **NGUY HIỂM**
> Vì phần lớn không so sánh được bằng công cụ, **bản sao lưu phải là bản đầy đủ** — không chỉ file
> chương trình. Thiếu tham số driver hoặc cấu hình phần cứng nghĩa là **không khôi phục được máy**,
> dù bạn có file chương trình. Chương 54.

### Quy ước tối thiểu

Không cần hệ thống phức tạp. Bốn thứ này đã giải quyết phần lớn vấn đề:

| # | Quy ước | Cách làm |
|---|---|---|
| 1 | **Đánh số phiên bản** và ghi vào **một biến trong chương trình** | Đọc được khi xem trực tuyến, không cần mở file |
| 2 | **Nhật ký thay đổi** ngay trong chương trình | Ai · ngày · sửa gì · **vì sao** |
| 3 | **Sao lưu trước mọi thay đổi**, đặt tên có ngày và phiên bản | `DP01_v1.4_2026-08-31_truoc-sua-timeout` |
| 4 | Hiển thị **phiên bản trên màn hình vận hành** (Chương 44) | Người ở xa hỏi "máy đang chạy bản nào" là trả lời được ngay |

```text
// ── Nhật ký thay đổi — giữ ngay đầu chương trình ──
// v1.4  2026-08-31  NVA  Tăng timeout bước S1.20 từ 2 s lên 3 s.
//                        Lý do: đo thực tế 0,8 s nhưng lúc áp khí thấp
//                        lên tới 1,9 s → biên cũ quá sát. Đã đo lại 20 chu kỳ.
// v1.3  2026-08-20  NVA  Thêm giám sát tình trạng ionizer làm điều kiện
//                        cho phép chạy (yêu cầu QC sau sự cố lô 2608).
```

Chú ý cột **vì sao** trong cả hai dòng. Không có nó, người sau sẽ thấy timeout 3 s và không biết có
được đổi hay không.

---

## 30.7 Bẫy thường gặp

### 🔍 BẪY 1 — "Sẽ dọn dẹp sau"

Viết nhanh cho kịp chạy thử, định dọn sau. **Không bao giờ có "sau"** — sau khi máy chạy thì không ai
cho dừng máy để dọn code.

Chi phí đặt tên đúng và comment đúng **ngay lúc viết** gần bằng không. Chi phí làm lại sau đó rất lớn.

### 🔍 BẪY 2 — Quy ước chỉ nằm trong đầu người viết

Bạn có quy ước rõ ràng, nhưng không viết ra. Người thứ hai vào dự án đặt tên theo cách của họ. Sau sáu
tháng có hai quy ước trộn lẫn — tệ hơn không có quy ước nào.

**Viết quy ước ra một trang**, để trong thư mục dự án, và đi qua nó với người mới trong ngày đầu.

### 🔍 BẪY 3 — Comment dịch lại code

Đã nêu ở mục 30.4. Loại comment này còn có hại: khi code đổi mà comment không đổi, **comment nói dối**
— và người đọc tin nó.

### 🔍 BẪY 4 — Dùng lại khối mà không rà giả định an toàn

Đã cảnh báo ở mục 30.5. Đây là bẫy **có thể gây tai nạn**, không chỉ gây phiền.

### 🔍 BẪY 5 — Tối ưu hoá làm mất khả năng đọc

```iecst
// ✗ Gọn nhưng không ai đọc nổi
M_Out := (A AND NOT B) OR (C AND (D OR NOT E)) AND NOT (F OR G);

// ✓ Dài hơn, đọc được, gỡ lỗi được
M_PartPresent  := A AND NOT B;
M_ReadyToStart := C AND (D OR NOT E);
M_NoFault      := NOT (F OR G);
M_Out          := M_PartPresent OR (M_ReadyToStart AND M_NoFault);
```

Bản dưới dài hơn bốn dòng và **tốn thêm vài micro-giây** mỗi vòng quét. Đổi lại, khi máy không chạy,
bạn xem ba biến trung gian là biết ngay cái nào sai — thay vì phải tự tính lại cả biểu thức.

Đây là ứng dụng của "thiết kế sẵn điểm đo cho chính mình" ở Chương 15 và 51.

### 🔍 BẪY 6 — Sao lưu chỉ file chương trình

Đã cảnh báo ở mục 30.6. Bản sao lưu thiếu cấu hình phần cứng và tham số thiết bị là bản sao lưu
**không khôi phục được máy**.

### 🔍 BẪY 7 — Nhật ký thay đổi chỉ ghi "cái gì"

*"v1.4 — sửa timeout"* không giúp gì. Người sau vẫn không biết **có được đổi tiếp không**, và **vì sao
lại là 3 giây**.

Cột **vì sao** là cột duy nhất không suy ra được từ chương trình.

---

## 30.8 Bảng chốt

| # | Kiểm | Đạt khi |
|---|---|---|
| 1 | Quy ước đặt tên đã **viết ra thành văn** | Có, trong thư mục dự án |
| 2 | Tên tag phản ánh **trạng thái tích cực** | `DoorClosed`, không phải `DoorNotOpen` |
| 3 | Chương trình tổ chức **theo cơ cấu**, không theo bước | Mỗi cơ cấu ở một khối |
| 4 | Cơ cấu cùng loại dùng **chung một khối, nhiều thể hiện** | Có |
| 5 | Trạng thái của một cụm gói vào **một kiểu dữ liệu** | Có |
| 6 | Comment nói **vì sao**, không dịch lại code | Có |
| 7 | Có comment cho **những cách đã thử mà không được** | Có ở những chỗ từng mất thời gian |
| 8 | Khối trong thư viện có **ghi rõ giả định an toàn** | Có |
| 9 | **Nhật ký thay đổi** trong chương trình, có cột *vì sao* | Có |
| ⚠⚠ Viết tài liệu lúc nào | ⭐ **Trong khi làm**, không dồn tới cuối | Đến cuối thì chi tiết đã quên, và **lý do** quên trước nhất |
| 10 | Phiên bản **hiển thị trên màn hình** và đọc được khi xem trực tuyến | Có |

---

## 30.9 Tự kiểm

1. Ai là **người đọc thật sự** của chương trình bạn viết? Bốn đặc điểm của người đó là gì?
2. Vì sao **nhất quán** quan trọng hơn **đẹp** khi đặt tên? Trả lời bằng khái niệm "đoán đúng".
3. Vì sao `DI_DoorClosed` tốt hơn `DI_DoorNotOpen`? Liên hệ với Chương 4.
4. So sánh tổ chức chương trình **theo bước** và **theo cơ cấu**. Điều gì xảy ra với mỗi cách khi máy
   lớn lên?
5. Nêu **ba lợi ích** của việc gói trạng thái một cụm vào một kiểu dữ liệu. Lợi ích nào lớn nhất?
6. Nêu **bốn thứ đáng comment**. Hai thứ nào quý nhất và ít người viết nhất?
7. Bạn dùng lại khối xy-lanh từ một máy cũ cho một **trục đứng có tải treo**. Điều gì phải rà lại?
8. Cái gì trong dự án PLC **so sánh được** bằng công cụ và cái gì không? Hệ quả với việc sao lưu?
9. Vì sao viết `M_Out := (A AND NOT B) OR …` gọn trong một dòng lại là lựa chọn tệ?
10. Nhật ký thay đổi ghi *"v1.4 — sửa timeout"*. Thiếu gì, và vì sao thứ thiếu đó quan trọng nhất?
11. ⚠⚠ Vì sao tài liệu dồn tới cuối dự án *"không bao giờ tốt được"* — và lý do đó **không phải** là
    lười? ⭐ Thứ gì bị quên trước nhất, và vì sao đúng thứ đó lại quan trọng nhất?

Câu 2, 6 và 7 là ba câu phân loại. Câu 7 là câu về an toàn — dùng lại code là chỗ giả định cũ đi theo
mà không ai để ý.

---

### Chương tiếp theo

**Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA.** Hết Phần IV. Từ chương sau, máy mẫu được bóc thêm
một lớp: analog và chuyển động.

---

### Nguồn tham khảo chương 30

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng, thể hiện,
  kiểu dữ liệu người dùng. *(tiêu chuẩn có bản quyền)*
- Hướng dẫn lập trình và quy ước phong cách của các hãng PLC — nguồn chính cho mục 30.2 và 30.3; các
  tài liệu này bàn đúng về cấu trúc chương trình, khối tái dùng và tối ưu vùng nhớ. Số hiệu cụ thể
  ghi trong Phụ lục A1.
- Quy ước đặt tên và cấu trúc dùng trong sách — Phụ lục C.
- **Hugh Jack** — *Automating Manufacturing Systems with PLCs*, §32.5 *Documentation*: ⭐ tài liệu
  phải **phát triển cùng dự án**, để tới cuối thì chi tiết đã quên nên vừa lâu hơn vừa thiếu; và cách
  dùng **biểu mẫu để sẵn**, đặt nơi mọi người truy cập và cập nhật được khi máy thay đổi.

> ⚡ Quy ước đặt tên ở mục 30.2 là **quy ước của cuốn sách này**, không phải chuẩn ngành. Dự án của bạn
> có thể dùng quy ước khác — điều bắt buộc là **có một quy ước, viết ra thành văn, và dùng nhất quán**.

<!-- SECTION: ch31_tin_hieu_analog_va_vong_dong -->
---
# Chương 31 — Tín hiệu analog & vòng dòng 4–20 mA

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z.

---

## 31.1 Bài toán: cảm biến áp suất báo 0 bar suốt một ca

Trạm tra keo có một cảm biến áp suất đo áp keo tại đầu tra. Tín hiệu 0–10 V, dải 0–6 bar.

Một buổi sáng, màn hình báo **0,0 bar**. Người vận hành nhìn thấy con số đó và kết luận: hệ keo mất
áp. Gọi bảo trì. Bảo trì kiểm bơm keo, kiểm van điều áp, kiểm đường ống — tất cả bình thường. Đồng hồ
áp cơ khí gắn trên đường ống chỉ **4,2 bar**.

Sau hai giờ, tìm ra: **một sợi dây tín hiệu bị đứt** trong máng cáp, do rung.

Câu hỏi đáng giá: với tín hiệu 0–10 V, PLC đọc được **0 V**. Nhưng 0 V nghĩa là gì?

| 0 V có thể là | |
|---|---|
| Áp suất thật sự bằng 0 | Có thể |
| Dây tín hiệu đứt | Có thể |
| Cảm biến mất nguồn | Có thể |
| Cảm biến hỏng | Có thể |

**Bốn tình huống, một con số.** PLC không có cách nào phân biệt.

Nếu cảm biến đó dùng **4–20 mA**, câu chuyện khác hẳn: áp bằng 0 cho **4 mA**, còn dây đứt cho **0
mA**. Hai con số khác nhau, và PLC phân biệt được ngay — miễn phí, không cần thêm thiết bị nào.

Chương này về vì sao chuẩn tín hiệu analog trong công nghiệp lại là 4–20 mA, và về những thứ đi kèm
mà người ta hay đấu sai.

---

## 31.2 Tín hiệu analog khác tín hiệu số ở đâu

Tới Chương 30, mọi tín hiệu bạn làm việc đều là **số** *(digital)*: có hoặc không, 0 hoặc 1.

**Tín hiệu analog** mang một **giá trị liên tục**: áp suất là 4,2 bar, nhiệt độ là 63,5 °C, cường độ
UV là 142 mW/cm².

| | Tín hiệu số | Tín hiệu analog |
|---|---|---|
| Mang gì | Một bit | Một **giá trị** trong dải |
| Nhiễu ảnh hưởng thế nào | Ít — chỉ cần phân biệt hai mức cách xa nhau | ⚠ **Nhiều** — nhiễu cộng thẳng vào giá trị đọc được |
| Đứt dây | Đọc thành 0 (thường là an toàn nếu thiết kế đúng — Chương 15) | ⚠ Đọc thành một **giá trị trông hợp lý** |
| Cần gì ở PLC | Ngõ vào số | **Module analog** — chọn lúc mua (Chương 8) |

Hai hàng cuối là hai bài toán mà cả chương này và Chương 32 xoay quanh.

---

## 31.3 ⭐ Vì sao 4 mA chứ không 0 mA

Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.

```text
   Dòng đo được:    0 mA ──────── 4 mA ──────────────────── 20 mA
                      │             │                          │
                   ĐỨT DÂY      giá trị 0%                giá trị 100%
                  (lỗi mạch)     (áp = 0 bar)             (áp = 6 bar)
                      └── vùng LỖI ──┘└──── vùng ĐO ĐƯỢC ──────┘
```

**Điểm đầu dải không phải 0.** Nhờ vậy, dải giá trị hợp lệ (4–20 mA) **tách hẳn** khỏi trạng thái lỗi
(0 mA). Người ta gọi đây là **điểm không sống** *(live zero)*.

### Nó cho bạn cái gì

| Chẩn đoán | Điều kiện |
|---|---|
| **Đứt dây** hoặc mất nguồn cảm biến | Dòng ≈ 0 mA — dưới ngưỡng khoảng 3,6 mA |
| Cảm biến báo **lỗi nội bộ** | Nhiều cảm biến chủ động đưa dòng ra ngoài dải, ví dụ dưới 3,6 mA hoặc trên 21 mA |
| **Giá trị vượt dải đo** | Dòng hơi ngoài 4–20 mA nhưng còn trong vùng hợp lệ mở rộng |
| Đo bình thường | 4–20 mA |

### ⭐⭐ Bảng dải NAMUR — và một phân biệt rất dễ bỏ sót

Khuyến nghị **NAMUR** gán ý nghĩa chẩn đoán cụ thể cho từng dải dòng nằm ngoài 4–20 mA:

| Dòng đo được | Ý nghĩa |
|---|---|
| ⚠ **≤ 3,6 mA** | **Cảm biến hỏng** — hướng thấp |
| ⚠ 3,6 – 3,8 mA | Cảm biến **tự phát hiện** mình hỏng, chủ động báo ra |
| ⭐⭐ **3,8 – 4,0 mA** | ⭐ **ĐO DƯỚI DẢI — không phải lỗi!** Đại lượng thật đang thấp hơn điểm đầu thang |
| ⭐ 20,5 – 21,0 mA | ⭐ **Đo trên dải** — cũng không phải lỗi |
| ⚠ **≥ 21,0 mA** | **Cảm biến hỏng** — hướng cao |

⭐ Cảm biến tuân NAMUR khi hoạt động bình thường sẽ **giữ dòng trong khoảng 3,8 mA đến dưới 21 mA**.

> ⭐⭐ **Hàng đáng chú ý nhất là 3,8–4,0 mA, và nó là chỗ rất nhiều chương trình làm sai.**
>
> Cách viết ẩu là: *"dưới 4 mA thì báo lỗi cảm biến"*. ⚠ Với cách đó, mỗi lần đại lượng thật **hạ
> xuống hơi dưới điểm đầu thang** — chuyện hoàn toàn bình thường — máy sẽ **báo lỗi cảm biến giả**.
>
> | Cách xử lý | Kết quả |
> |---|---|
> | ⚠ Ngưỡng lỗi đặt ở **4,0 mA** | ⭐ **Báo động giả** khi đo dưới dải; người vận hành học cách bỏ qua báo động (Ch.43) |
> | ⭐ Ngưỡng lỗi đặt ở **3,6 mA**, vùng 3,8–4,0 coi là **đo dưới dải** | Phân biệt được **"cảm biến hỏng"** với **"giá trị thấp"** |
>
> ⭐ Đây là ví dụ điển hình cho luận điểm ở mục tiếp theo: **chuẩn cho bạn khả năng phân biệt, chương
> trình phải thật sự phân biệt** — và phân biệt **đúng ngưỡng**.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục NAMUR signal levels. ⚠ Ngưỡng
chính xác và cách cảm biến báo lỗi **khác nhau theo thiết bị** — tra datasheet.)*

> ⭐ **Đây là chẩn đoán MIỄN PHÍ.** Không thêm dây, không thêm thiết bị, không thêm chi phí — chỉ nhờ
> chọn đúng chuẩn tín hiệu. Ít quyết định kỹ thuật nào có tỉ lệ lợi ích trên chi phí tốt như vậy.

### ⚠ Nhưng bạn phải viết code để dùng nó

Chuẩn cho bạn khả năng phân biệt. **Chương trình phải thật sự phân biệt.**

```iecst
// ✗ SAI — quy đổi thẳng, mất hết thông tin chẩn đoán
AirPressBar := (REAL_TO_... quy đổi từ giá trị thô);

// ✓ ĐÚNG — kiểm dải trước, quy đổi sau
IF RawAirPress < RAW_3MA6 THEN
    M_AirPressSensorFault := TRUE;      // đứt dây hoặc cảm biến lỗi
    // ⚠ KHÔNG dùng giá trị này cho điều khiển
ELSIF RawAirPress > RAW_21MA THEN
    M_AirPressSensorFault := TRUE;      // vượt dải trên
ELSE
    M_AirPressSensorFault := FALSE;
    AirPressBar := ...;                 // quy đổi — Chương 32
END_IF;
```

> ⚠⚠ **NGUY HIỂM — giá trị analog lỗi phải được xử lý tường minh**
> Khi cờ lỗi cảm biến lên, chương trình **không được dùng giá trị đó** cho bất kỳ quyết định điều
> khiển nào. Dùng giá trị cuối cùng còn hợp lệ cũng **không an toàn** — vì bạn không biết thực tế đã
> thay đổi thế nào từ lúc đó.
>
> Hành vi đúng phụ thuộc chức năng: dừng máy, chuyển sang chế độ an toàn, hoặc cấm chạy. Đây là quyết
> định thuộc phân tích ở Chương 48, và nó phải nằm trong đặc tả (Chương 23), không phải do người lập
> trình tự nghĩ ra lúc viết code.

---

## 31.4 Vì sao dùng dòng, không dùng áp

Câu hỏi thứ hai: nếu chỉ cần "điểm không sống" thì tại sao không dùng 2–10 V?

Vì **dòng chống nhiễu tốt hơn áp trên đường dài** — và lý do nằm ở vật lý.

### Ba lý do

**1. Sụt áp trên dây không ảnh hưởng dòng.**

Dây có điện trở (Chương 3, mục 3.2). Với tín hiệu áp, điện trở dây tạo ra sụt áp, nên giá trị ở đầu
nhận **thấp hơn** giá trị cảm biến phát ra — và sai lệch càng lớn khi dây càng dài.

Với vòng dòng, cảm biến **điều chỉnh để duy trì đúng dòng đã định**, bất kể điện trở dây. Dòng đi qua
mọi điểm của một mạch nối tiếp là **như nhau**. Sụt áp trên dây không đổi được điều đó.

**2. Trở kháng thấp của vòng làm nhiễu khó cảm ứng vào.**

Nhiễu điện từ cảm ứng vào dây tín hiệu như một nguồn áp nhỏ. Mạch trở kháng cao (tín hiệu áp) biến
nguồn áp nhỏ đó thành sai lệch đáng kể. Mạch trở kháng thấp (vòng dòng) làm nhiễu đó gần như không
tạo được dòng — nên ảnh hưởng nhỏ hơn nhiều.

**3. Đứt dây phân biệt được** — mục 31.3.

### Khi nào 0–10 V chấp nhận được

Không phải lúc nào cũng cần 4–20 mA:

| Dùng 0–10 V được khi | Vì sao |
|---|---|
| **Dây rất ngắn** — trong cùng tủ, dưới vài mét | Sụt áp và nhiễu không đáng kể |
| **Đi cùng cáp có chống nhiễu, tách xa cáp động lực** | Nguồn nhiễu chính đã bị loại |
| **Thiết bị chỉ có ngõ 0–10 V** | Không có lựa chọn — nhiều biến tần, van điều áp điện tử chỉ có loại này |
| **Ngõ ra từ PLC ra thiết bị** | Xem bên dưới |

> 💡 **Ngõ ra analog hay là 0–10 V hơn ngõ vào.**
> Lý do thực tế: rất nhiều thiết bị nhận lệnh — biến tần, van điều áp điện tử, bộ điều khiển công
> suất — chỉ có ngõ vào 0–10 V. Và chúng thường nằm **trong cùng tủ** với PLC, nên đường dây ngắn.
>
> Trên DP-01, mọi ngõ vào analog quan trọng là 4–20 mA, còn ngõ ra là 0–10 V — đúng theo mẫu này
> (mục 31.7).

> ⚠ **Với ngõ ra 0–10 V, mất tín hiệu KHÔNG phân biệt được.** Dây đứt thì thiết bị nhận đọc 0 V, tức
> là "đặt 0 %". Nếu 0 % là trạng thái an toàn thì tốt; nếu không thì phải có biện pháp khác — ví dụ
> tín hiệu cho phép riêng bằng ngõ ra số (Chương 48).

---

## 31.5 Hai dây, ba dây, bốn dây — ai cấp nguồn cho vòng

Đây là chỗ đấu sai nhiều nhất, và đấu sai thì hoặc không đọc được gì, hoặc hỏng thiết bị.

### Vòng dòng hai dây

**Hai dây** *(loop-powered / 2-wire)*: cảm biến lấy nguồn **từ chính vòng dòng**. Chỉ có hai sợi dây,
và chúng vừa cấp nguồn vừa mang tín hiệu.

```text
   +24V ────┬──────────────────┐
            │                  │
        [ CẢM BIẾN 2 DÂY ]     │
            │                  │
            └──── vòng ────► [ ngõ vào analog PLC ]
                                 (có điện trở đo)
                                     │
   0V ───────────────────────────────┘
```

Cảm biến hoạt động như một **van điều tiết dòng**: nó điều chỉnh dòng chảy qua chính nó trong khoảng
4–20 mA, tuỳ giá trị đo. Dòng 4 mA cũng chính là dòng tối thiểu để mạch bên trong cảm biến sống.

> ⭐ **Đây là lý do sâu hơn cho con số 4 mA:** cảm biến hai dây cần một dòng tối thiểu để tự nuôi
> mình. Nếu điểm đầu dải là 0 mA thì ở giá trị đo bằng 0, cảm biến sẽ **không có điện để hoạt động**.

### Ba dây và bốn dây

| | **Hai dây** | **Ba dây** | **Bốn dây** |
|---|---|---|---|
| Nguồn cho cảm biến | ⭐ Từ **chính vòng** | Nguồn riêng, dùng chung dây 0 V với tín hiệu | Nguồn riêng, tín hiệu **cách ly hoàn toàn** |
| Số dây | 2 | 3 | 4 |
| Đi dây | Đơn giản nhất | Trung bình | Nhiều nhất |
| ⚠ Vòng lặp đất | Ít rủi ro | Có rủi ro — dùng chung 0 V | Ít rủi ro nhất |
| Hay gặp ở | Cảm biến áp suất, mức | Cảm biến có màn hình, cần công suất lớn hơn | Thiết bị đo chính xác |

### ⚠ Ai cấp nguồn cho vòng — câu hỏi phải hỏi trước khi đấu

Với vòng hai dây, nguồn có thể đến từ **module analog của PLC** hoặc từ **nguồn ngoài**:

| Kiểu module | Nghĩa là |
|---|---|
| **Có cấp nguồn vòng** *(loop-powered input / có nguồn phụ)* | Module tự cấp 24 V cho vòng. Đấu cảm biến hai dây thẳng vào |
| **Không cấp nguồn vòng** *(passive input)* | Module chỉ **đo** dòng. Phải đưa nguồn 24 V vào vòng từ ngoài |

> ⚠⚠ **NGUY HIỂM CHO THIẾT BỊ — hai lỗi đấu nối kinh điển**
>
> **1. Cấp nguồn hai lần.** Module tự cấp nguồn vòng, và bạn lại đưa thêm 24 V từ ngoài vào. Kết quả:
> dòng vượt xa 20 mA — hỏng ngõ vào module, có thể hỏng cả cảm biến.
>
> **2. Không cấp nguồn lần nào.** Module là loại chỉ đo, và bạn đấu cảm biến hai dây thẳng vào. Kết
> quả: không có gì hoạt động, đọc 0 mA. Ít nguy hiểm hơn nhưng tốn thời gian tìm.
>
> **Cách phòng:** tra **sơ đồ đấu trong datasheet của module** trước khi đấu sợi dây đầu tiên. Sơ đồ
> nói rõ có nguồn hay không — đừng suy từ tên gọi, và đừng suy từ module khác của cùng hãng.

### ⚠ Điện trở tải tối đa của vòng

Vòng dòng hai dây có một giới hạn thường bị quên: **tổng điện trở của vòng không được vượt một giá
trị tối đa**, do nguồn cấp phải đủ áp để đẩy 20 mA qua toàn bộ vòng.

Tổng điện trở gồm: điện trở đo của module, điện trở dây (cả đi lẫn về), và điện trở của mọi thiết bị
khác mắc nối tiếp trong vòng.

**Triệu chứng khi vượt giới hạn** — và nó rất đặc trưng:

> Giá trị đọc **đúng ở phần dưới của dải, sai ở phần trên**. Ví dụ: 0–3 bar đọc đúng, trên 4 bar thì
> giá trị "kẹt" không tăng nữa.
>
> Lý do: ở dòng thấp, sụt áp trên vòng nhỏ, nguồn đủ. Ở dòng cao, sụt áp lớn hơn, nguồn không đủ đẩy
> — dòng không lên được tới mức cần.

Datasheet cảm biến ghi điện trở tải tối đa cho phép ở điện áp nguồn tương ứng. Với dây dài hoặc nhiều
thiết bị trong vòng, **phải tính**.

---

## 31.6 Chống nhiễu — đi dây và nối vỏ

Tín hiệu analog nhạy với nhiễu hơn tín hiệu số rất nhiều, vì nhiễu **cộng thẳng vào giá trị**.

### Bốn quy tắc đi dây

| Quy tắc | Vì sao |
|---|---|
| ⭐ **Dùng cáp có vỏ chống nhiễu** *(shielded cable)* cho mọi tín hiệu analog | Vỏ chắn trường điện từ bên ngoài |
| ⭐ **Tách xa cáp động lực** — cáp biến tần, cáp động cơ, cáp hàn | Đây là nguồn nhiễu mạnh nhất trong tủ và trên máy |
| **Cắt ngang chứ đừng đi song song** khi buộc phải giao nhau | Giao nhau vuông góc thì ghép nhiễu nhỏ nhất |
| **Dùng đôi dây xoắn** *(twisted pair)* | Nhiễu cảm ứng vào hai sợi gần bằng nhau và triệt tiêu bớt |

### ⭐ Nối vỏ chống nhiễu ở **một đầu**

Đây là quy tắc mà người mới hay làm sai vì nó có vẻ phản trực giác.

```text
   ✓ ĐÚNG — nối đất MỘT đầu, thường ở phía tủ
   [cảm biến] ═══════════ vỏ ═══════════ [tủ] ──┴── đất
                                          ↑
                                    chỉ nối ở đây

   ✗ SAI — nối đất HAI đầu
   [cảm biến] ──┬── vỏ ──────────────── [tủ] ──┬── đất
              đất                              đất
                └──── dòng chạy vòng qua vỏ ───┘
```

Nối vỏ ở **cả hai đầu** tạo ra một **vòng lặp đất** *(ground loop)*: nếu điện thế đất ở hai đầu chênh
nhau — chuyện rất bình thường trong một nhà máy — thì có **dòng chạy trong vỏ**. Dòng đó sinh ra
nhiễu, tức là vỏ chống nhiễu trở thành **nguồn nhiễu**.

Nối một đầu thì vỏ vẫn chắn được trường điện từ, nhưng không có đường cho dòng chạy vòng.

> 💡 **Nối đầu nào?** Thường là **phía tủ**, vì ở đó có thanh đất tốt và việc thi công dễ kiểm soát.
> Quan trọng hơn việc chọn đầu nào là **thống nhất trong toàn máy** và **ghi vào bản vẽ** — để người
> sửa sau không vô tình nối thêm đầu thứ hai.

> ⚠ Nhiễu analog là loại lỗi **chập chờn**, xuất hiện theo hoạt động của thiết bị khác — biến tần
> chạy tải nặng, máy hàn bên cạnh hoạt động. Triệu chứng: giá trị đọc **nhảy** hoặc **run**, thường
> đúng lúc một thiết bị khác chạy. Chương 49 và Chương 51 nói kỹ cách truy.

---

## 31.7 Trên máy mẫu DP-01

Các tín hiệu analog của lát cắt 3, và **lý do chọn chuẩn** cho từng cái:

| Tag | Tín hiệu | Vì sao chọn chuẩn đó |
|---|---|---|
| `AI_AirPress` — áp khí cấp máy | **4–20 mA**, 2 dây | ⭐ Cần phân biệt "hết khí" với "đứt dây" — đây chính là bài toán ở mục 31.1, và mất khí là điều kiện an toàn |
| `AI_GluePress` — áp keo tại đầu tra | **4–20 mA**, 2 dây | Ảnh hưởng trực tiếp chất lượng sản phẩm; đọc sai mà không biết thì hỏng cả lô |
| `AI_UvIntensity` — cường độ đèn UV | **0–10 V** | Cảm biến đặt trong buồng sấy, dây ngắn, đi trong máng riêng. ⚠ Nhưng xem ghi chú bên dưới |
| `AO_GluePressSet` — đặt áp keo | **0–10 V** | Van điều áp điện tử chỉ nhận 0–10 V; nằm trong tủ |
| `AO_ConvSpeed` — đặt tốc độ chuyền | **0–10 V** | Ngõ vào biến tần; trong tủ (Chương 36) |
| `AO_UvPower` — đặt công suất đèn UV | **0–10 V** | Bộ điều khiển công suất chỉ nhận 0–10 V |

> ⚠ **`AI_UvIntensity` là chỗ đáng cân nhắc lại.**
> Cường độ UV giảm dần theo tuổi bóng đèn, và đó là **lỗi mà máy không tự phát hiện được** nếu không
> đo (Chương 48, mục 48.6) — sản phẩm thiếu độ bám keo không có triệu chứng tại chỗ.
>
> Với một phép đo quan trọng như vậy, việc **không phân biệt được "cường độ 0" với "đứt dây"** là một
> điểm yếu thật. Nếu có bản 4–20 mA của cảm biến này, nên chọn nó — dù dây ngắn.
>
> Đây là ví dụ cho thấy quyết định chọn chuẩn tín hiệu **không chỉ dựa vào chiều dài dây**, mà dựa
> vào **hậu quả của việc đọc sai mà không biết**.

### Xử lý lỗi cảm biến analog trên DP-01

```iecst
// Áp khí: điều kiện an toàn — mất tín hiệu phải CẤM CHẠY
IF M_AirPressSensorFault THEN
    M_CanStart := FALSE;
    M_AnyFault := TRUE;           // dừng, không đoán
END_IF;

// Cường độ UV: suy giảm dần — mức "cảnh báo, vẫn chạy" (Chương 48, mục 48.6)
IF M_UvSensorFault THEN
    M_AnyFault := TRUE;           // mất phép đo chất lượng → không được chạy tiếp
ELSIF UvIntensity < RecipeUvMinWarn THEN
    M_UvLowWarn := TRUE;          // còn đo được, chỉ là đang yếu → cảnh báo
END_IF;
```

Chú ý khác biệt giữa hai khối: **mất phép đo** và **phép đo cho giá trị thấp** là hai chuyện khác
nhau, và chúng dẫn tới hai phản ứng khác nhau. Gộp chúng làm một là mất thông tin.

---

## 31.8 Khác biệt giữa các hãng

Chuẩn 4–20 mA và 0–10 V là **chuẩn công nghiệp chung**, không phụ thuộc hãng. Cái khác nhau là module
và cách cấu hình.

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Module có cấp nguồn vòng không** | Khác nhau theo từng mã module, **kể cả trong cùng một hãng**. Tra sơ đồ đấu trong datasheet — đây là chỗ đấu sai gây hỏng thiết bị (mục 31.5) |
| Chọn kiểu tín hiệu | Có module chọn bằng **phần mềm** (dòng hay áp, dải nào); có module chọn bằng **cầu nối phần cứng** hoặc bằng cách đấu vào chân khác nhau. ⚠ Kiểm trước khi đấu |
| Số kênh và độ phân giải | Khác nhau nhiều; ảnh hưởng trực tiếp tới Chương 32 |
| Phát hiện đứt dây | Nhiều module có **bit trạng thái kênh** báo ngoài dải — ⭐ dùng nó thay vì tự so ngưỡng, nếu có |
| Chống nhiễu tích hợp | Một số module có lọc số cấu hình được; ⚠ lọc mạnh thì đáp ứng chậm hơn |
| Cách ly kênh | Có module cách ly từng kênh, có module chỉ cách ly cả nhóm. Ảnh hưởng bài toán vòng lặp đất |

> 💡 **Nếu module có bit trạng thái báo đứt dây, hãy dùng nó.** Nó chính xác hơn việc tự so ngưỡng
> trong chương trình, và nó phân biệt được nhiều loại lỗi hơn. Việc tự so ngưỡng ở mục 31.3 là phương
> án nền, dùng khi module không cung cấp bit đó.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 31.9 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng 0–10 V cho phép đo quan trọng ở xa

**Hiện tượng:** đứt dây đọc thành 0 và **không phân biệt được với giá trị thật bằng 0** — đúng cỗ máy
ở mục 31.1. Hai giờ đi tìm nhầm chỗ.
**Cách sửa:** 4–20 mA cho mọi phép đo mà **đọc sai không biết** sẽ gây hậu quả (mục 31.3).

### 🔍 BẪY 2 — Có 4–20 mA nhưng không kiểm dải trong chương trình

**Hiện tượng:** chuẩn tín hiệu đã cho khả năng phân biệt đứt dây, nhưng chương trình quy đổi thẳng —
nên **mất hết lợi ích** đã trả tiền để có.
**Cách sửa:** kiểm ngoài dải **trước** khi quy đổi; hoặc dùng bit trạng thái kênh của module
(mục 31.3, 31.8).

### 🔍 BẪY 3 — Dùng giá trị analog khi cờ lỗi cảm biến đang lên

**Hiện tượng:** máy điều khiển theo một con số rác, hoặc theo giá trị cũ đã không còn đúng.
**Cách sửa:** ⚠ khi cờ lỗi lên, **không dùng giá trị đó** cho quyết định điều khiển. Hành vi thay thế
phải nằm trong đặc tả (mục 31.3, Chương 48).

### 🔍 BẪY 4 — Cấp nguồn vòng hai lần

**Hiện tượng:** dòng vượt xa 20 mA; hỏng ngõ vào module và có thể hỏng cảm biến.
**Cách sửa:** tra **sơ đồ đấu trong datasheet module** trước khi đấu (mục 31.5).

### 🔍 BẪY 5 — Vượt điện trở tải tối đa của vòng

**Hiện tượng:** rất đặc trưng — giá trị **đúng ở phần dưới dải, kẹt ở phần trên**.
**Cách sửa:** tính tổng điện trở vòng (module + dây + thiết bị nối tiếp) và so với giới hạn trong
datasheet cảm biến ở điện áp nguồn đang dùng (mục 31.5).

### 🔍 BẪY 6 — Nối vỏ chống nhiễu ở cả hai đầu

**Hiện tượng:** giá trị analog nhiễu **nặng hơn** so với khi không nối vỏ — vì vỏ đã thành nguồn
nhiễu.
**Cách sửa:** nối **một đầu**, thường phía tủ; thống nhất toàn máy và **ghi vào bản vẽ** (mục 31.6).

### 🔍 BẪY 7 — Đi cáp analog song song cáp động lực

**Hiện tượng:** giá trị nhảy hoặc run **đúng lúc biến tần chạy tải nặng**; lỗi chập chờn không tái
hiện được khi máy chạy không tải.
**Cách sửa:** tách máng, hoặc ít nhất tách khoảng cách; giao nhau thì cắt vuông góc (mục 31.6,
Chương 49).

### 🔍 BẪY 8 — Quên rằng ngõ ra 0–10 V mất tín hiệu không phân biệt được

**Hiện tượng:** dây tới biến tần đứt, biến tần đọc 0 V và hiểu là "đặt 0 %" — máy dừng êm ru mà PLC
tin rằng nó đang ra lệnh chạy.
**Cách sửa:** kết hợp một tín hiệu cho phép riêng bằng ngõ ra số, và **giám sát phản hồi** thay vì
tin lệnh (mục 31.4, Chương 48).

### 🔍 BẪY 9 — Gộp "mất phép đo" với "giá trị thấp"

**Hiện tượng:** cảm biến hỏng bị báo như "giá trị đang thấp", nên người vận hành xử lý sai hướng —
đi chỉnh quy trình thay vì thay cảm biến.
**Cách sửa:** hai điều kiện, hai thông báo, hai mức phản ứng (mục 31.7).

---

## 31.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Ngưỡng báo lỗi cảm biến đặt ở đâu | **3,6 mA** — ⚠ **KHÔNG phải 4,0 mA** |
| ⭐ Vùng 3,8–4,0 mA nghĩa là gì | **Đo dưới dải — không phải lỗi.** Đặt ngưỡng ở 4,0 sẽ sinh **báo động giả** |
| Vì sao đầu dải là **4 mA** | ⭐ Tách **vùng lỗi** (0 mA) khỏi **vùng đo** — và cảm biến 2 dây cần dòng tối thiểu để sống |
| Tên gọi của ý tưởng đó | **Điểm không sống** *(live zero)* |
| Chẩn đoán miễn phí gồm | Đứt dây · mất nguồn cảm biến · lỗi nội bộ · vượt dải |
| ⚠ Điều kiện để có chẩn đoán đó | **Chương trình phải kiểm dải** trước khi quy đổi |
| Khi cờ lỗi analog lên | ⚠ **Không dùng giá trị đó** cho điều khiển |
| Vì sao dùng dòng thay vì áp | Sụt áp dây không ảnh hưởng · trở kháng thấp ít nhiễu · phân biệt đứt dây |
| 0–10 V dùng được khi | Dây ngắn, trong tủ, có chống nhiễu — hoặc thiết bị chỉ có loại đó |
| Ngõ ra analog thường là | **0–10 V** — vì thiết bị nhận thường chỉ có loại này |
| Cảm biến 2 dây lấy nguồn từ | ⭐ **Chính vòng dòng** |
| Trước khi đấu vòng dòng, hỏi gì | ⚠ **Module có cấp nguồn vòng không?** — tra sơ đồ datasheet |
| Cấp nguồn hai lần thì | ⚠⚠ Hỏng ngõ vào module |
| Vượt điện trở tải vòng — triệu chứng | Đúng ở **phần dưới dải**, kẹt ở phần trên |
| Nối vỏ chống nhiễu | ⭐ **Một đầu**, thường phía tủ — ghi vào bản vẽ |
| Nối hai đầu thì | **Vòng lặp đất** — vỏ thành nguồn nhiễu |
| Chọn chuẩn tín hiệu dựa vào | Không chỉ chiều dài dây — mà **hậu quả của việc đọc sai mà không biết** |

---

## 31.11 Tự kiểm

1. ⭐ Với tín hiệu 0–10 V, giá trị đọc được là 0 V. Nêu **bốn** nguyên nhân có thể, và giải thích vì
   sao PLC không phân biệt được chúng.
2. Vì sao điểm đầu dải của vòng dòng là 4 mA chứ không phải 0 mA? Nêu **hai** lý do khác nhau.
3. Nêu bốn loại chẩn đoán mà chuẩn 4–20 mA cho bạn "miễn phí". Điều kiện gì để thật sự có chúng?
4. ⭐ Chương trình đọc giá trị analog và cờ lỗi cảm biến đang lên. Được phép dùng giá trị đó không?
   Được phép dùng giá trị hợp lệ cuối cùng không? Vì sao?
5. Nêu ba lý do dòng chống nhiễu tốt hơn áp trên đường dài.
6. Khi nào 0–10 V là lựa chọn chấp nhận được? Vì sao ngõ ra analog thường là 0–10 V hơn ngõ vào?
7. Cảm biến hai dây lấy nguồn từ đâu? Điều đó liên quan thế nào tới con số 4 mA?
8. ⭐ Nêu hai lỗi đấu nối kinh điển với vòng dòng hai dây. Lỗi nào gây hỏng thiết bị, và phòng bằng
   cách nào?
9. Giá trị analog đọc đúng ở 0–3 bar nhưng "kẹt" khi vượt 4 bar. Nguyên nhân khả dĩ nhất là gì?
10. ⭐ Vì sao nối vỏ chống nhiễu ở **cả hai đầu** lại làm nhiễu **nặng hơn**?
11. Trên DP-01, vì sao `AI_AirPress` dùng 4–20 mA còn `AO_ConvSpeed` dùng 0–10 V?
12. ⭐ `AI_UvIntensity` đang dùng 0–10 V vì dây ngắn. Nêu lập luận vì sao nên cân nhắc lại — và tiêu
    chí nào quan trọng hơn chiều dài dây khi chọn chuẩn tín hiệu?

> Câu 1, 4, 8, 10 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **chọn chuẩn tín
> hiệu không phải bài toán đi dây — mà là bài toán "đọc sai mà không biết thì mất gì".**

⭐⭐ **Bổ sung.** Theo bảng dải NAMUR, dòng đo được **3,9 mA** nghĩa là gì? Nếu chương trình đặt
ngưỡng báo lỗi cảm biến ở **4,0 mA** thì chuyện gì xảy ra, và vì sao hậu quả của nó nối tới Chương 43?

---

### Chương tiếp theo

Chương 32 — **Từ giá trị thô tới đại lượng kỹ thuật**. Bạn đã có tín hiệu điện đúng chuẩn và đã biết
phát hiện khi nó hỏng. Chương sau biến con số thô mà module trả về thành **bar, °C, mW/cm²** — và nói
về độ phân giải, thứ quyết định phép đo của bạn có ý nghĩa tới chữ số thập phân nào.

### Nguồn tham khảo chương 31

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu với ngõ
  vào/ra analog của PLC, dải tín hiệu chuẩn và đặc tính. *(tiêu chuẩn có bản quyền)*
- IEC 60381-1 và -2 — *Analogue signals for process control systems*: chuẩn hoá tín hiệu dòng một
  chiều (trong đó có 4–20 mA) và tín hiệu áp cho hệ điều khiển quá trình.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu đi dây, chống nhiễu
  và nối đất — nền cho mục 31.6.
- **Datasheet module analog** của hệ bạn dùng — dùng cho ⚠ **sơ đồ đấu và câu hỏi có cấp nguồn vòng
  hay không**, độ phân giải, bit trạng thái kênh, và tuỳ chọn lọc.
- **Datasheet cảm biến** — dùng cho điện trở tải tối đa của vòng ở điện áp nguồn tương ứng, và hành vi
  báo lỗi ngoài dải.
- Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 31.7 lấy từ đó.

> ⚡ Các ngưỡng phát hiện lỗi nêu ở mục 31.3 (khoảng 3,6 mA và 21 mA) là **giá trị thường gặp**, không
> phải giá trị chuẩn hoá áp dụng cho mọi thiết bị. Ngưỡng thật phải lấy từ **datasheet của cảm biến
> và của module** đang dùng — một số thiết bị dùng ngưỡng khác, và một số dùng dải mở rộng
> (ví dụ 3,8–20,5 mA) để phân biệt "vượt dải đo" với "lỗi mạch".

<!-- SECTION: ch32_tu_gia_tri_tho_toi_dai_luong_ky_thuat -->
---
# Chương 32 — Từ giá trị thô tới đại lượng kỹ thuật

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 32.1 Bài toán: con số đúng, đơn vị sai

Kỹ sư viết đoạn quy đổi áp keo, chạy thử, thấy màn hình hiện **4,2** — đúng bằng đồng hồ cơ khí trên
đường ống. Xong việc.

Ba tuần sau, đổi sang mã hàng cần áp keo cao hơn. Người vận hành nhập **5,5** vào công thức. Máy chạy,
nhưng đường keo mỏng bất thường và tỉ lệ lỗi tăng.

Nguyên nhân: chương trình quy đổi giá trị thô sang **đơn vị 0,1 bar** — con số `42` trong bộ nhớ nghĩa
là 4,2 bar. Nhưng ô nhập công thức nhận thẳng con số người vận hành gõ. Nhập `5,5` vào một trường số
nguyên đơn vị 0,1 bar cho ra **5**, tức là **0,5 bar**.

Không có lỗi nào. Không có cảnh báo nào. Con số vẫn "trông hợp lý".

Chương này về việc biến giá trị thô thành đại lượng kỹ thuật — và về những chỗ phép biến đổi đó âm
thầm sai.

---

## 32.2 Module analog trả về cái gì

Module analog không trả về "4,2 bar". Nó trả về một **số nguyên** — kết quả của **bộ chuyển đổi
tương tự–số** *(analogue-to-digital converter, ADC)*.

```text
   Cảm biến ──► 4–20 mA ──► [ ADC ] ──► số nguyên thô ──► [ CHƯƠNG TRÌNH ] ──► 4,2 bar
                              ↑                              ↑
                         phần cứng                    việc của chương này
```

Ánh xạ giữa dòng và số thô do **module** quy định. Ví dụ điển hình cho module 16 bit:

| Dòng | Giá trị thô |
|---|---|
| 4 mA | 0 |
| 20 mA | 27 648 |
| ⚠ Dưới 4 mA | Số **âm** |
| ⚠ Trên 20 mA | Vượt 27 648 |

> ⚠ **Con số 27 648 là ví dụ, không phải hằng số phổ quát.**
> Mỗi hãng — thậm chí mỗi dòng module — dùng một cách ánh xạ khác nhau. Có module cho 0–32 767, có
> module cho 0–4095, có module trả thẳng giá trị theo đơn vị đã đặt.
>
> ⭐ **Đây là con số đầu tiên phải tra trong datasheet module**, trước khi viết dòng quy đổi nào. Lấy
> nhầm con số này thì mọi phép đo sai theo tỉ lệ, và sai một cách **trông hợp lý**.

Hai hàng cuối bảng là quà tặng của chuẩn 4–20 mA (Chương 31): vùng ngoài dải **biểu diễn được**, nên
chương trình phân biệt được lỗi mạch với giá trị thật.

---

## 32.3 ⭐ Độ phân giải — phép đo của bạn có ý nghĩa tới đâu

### Từ số bit ra bước nhỏ nhất

**Độ phân giải** *(resolution)* là **bước nhỏ nhất** mà phép đo phân biệt được. Nó suy ra từ số bit
của ADC và dải đo:

```text
Bước nhỏ nhất  =  (dải kỹ thuật)  /  (số bước của ADC)
```

Với `AI_GluePress` của DP-01 — dải **0–6 bar**, module cho 0–27 648 bước:

```text
6 bar / 27 648 = 0,000217 bar/bước  ≈  0,0002 bar
```

Rất mịn. Nhưng đừng vội mừng — xem mục sau.

### ⚠ Độ phân giải không phải độ chính xác

Đây là nhầm lẫn phổ biến nhất về analog.

| | **Độ phân giải** *(resolution)* | **Độ chính xác** *(accuracy)* |
|---|---|---|
| Trả lời | Phân biệt được bước nhỏ tới đâu | Giá trị đọc **gần sự thật** tới đâu |
| Quyết định bởi | Số bit ADC và dải đo | **Cảm biến**, nhiễu, hiệu chuẩn, nhiệt độ môi trường |
| Cải thiện bằng | Module nhiều bit hơn | Cảm biến tốt hơn, hiệu chuẩn, chống nhiễu |

> ⚠⚠ **Một cảm biến áp suất sai số ±1 % dải, đọc qua ADC 16 bit, KHÔNG cho bạn phép đo chính xác tới
> 0,0002 bar.**
>
> Với dải 0–6 bar, sai số ±1 % là **±0,06 bar**. Mọi chữ số sau đó là **rác** — chúng ổn định và
> trông thuyết phục, nhưng không mang thông tin về thực tế.
>
> Hiển thị `4,2038 bar` khi cảm biến chỉ đảm bảo ±0,06 bar là **nói dối người vận hành**. Hiển thị
> `4,2 bar` là trung thực.

> 💡 **Quy tắc thực dụng:** số chữ số hiển thị phải khớp với **sai số của cảm biến**, không khớp với
> số bit của ADC. Tra sai số trong datasheet cảm biến, rồi làm tròn hiển thị cho tương xứng.

### Chọn dải đo cho đủ phân giải

Chiều ngược lại cũng quan trọng: **dải đo quá rộng làm mất độ phân giải ở vùng bạn thật sự quan tâm**.

Ví dụ: bạn cần đo áp keo trong khoảng 3–5 bar với bước 0,01 bar.

| Chọn cảm biến dải | Bước ADC (16 bit) | Đủ không |
|---|---|---|
| 0–6 bar | 0,0002 bar | ✅ Thừa sức |
| 0–100 bar | 0,0036 bar | ✅ Vẫn đủ về ADC — nhưng ⚠ **sai số cảm biến** ±1 % của 100 bar là **±1 bar** |
| 0–250 bar | 0,009 bar | ❌ Sai số ±2,5 bar — vô dụng cho bài toán này |

> ⭐ **Bài học: chọn cảm biến có dải VỪA ĐỦ bao phủ vùng làm việc.**
> Sai số thường tính theo **phần trăm của dải đo**, nên dải càng rộng thì sai số tuyệt đối càng lớn.
> Một cảm biến 0–250 bar dùng để đo 4 bar là phép đo gần như vô nghĩa — dù nó "đo được".
>
> Đây là quyết định **lúc mua cảm biến**, không sửa được bằng phần mềm.

---

## 32.4 Công thức quy đổi thang

### Công thức tuyến tính

Quy đổi từ giá trị thô sang đại lượng kỹ thuật là một phép nội suy tuyến tính:

```text
              (thô − thô_min)
GT_kỹ_thuật = ─────────────── × (KT_max − KT_min)  +  KT_min
              (thô_max − thô_min)
```

Với `AI_GluePress`: thô 0–27 648 ↔ kỹ thuật 0–6 bar.

### ⚠ Viết bằng số nguyên — thứ tự phép tính quyết định

Theo quy tắc ở Chương 19 mục 19.5, dùng **số nguyên đơn vị nhỏ** thay cho số thực. Đơn vị chọn:
**0,01 bar** — đủ mịn so với sai số cảm biến, và cho số tròn.

```iecst
VAR CONSTANT
    RAW_MIN      : DINT := 0;        // ứng 4 mA
    RAW_MAX      : DINT := 27648;    // ứng 20 mA — ⚠ TRA DATASHEET MODULE
    PRESS_MIN_X100 : DINT := 0;      //   0,00 bar
    PRESS_MAX_X100 : DINT := 600;    //   6,00 bar
END_VAR

// ⭐ NHÂN TRƯỚC, CHIA SAU — và dùng DINT để kết quả trung gian không tràn
GluePressX100 := (DINT_raw - RAW_MIN) * (PRESS_MAX_X100 - PRESS_MIN_X100)
                 / (RAW_MAX - RAW_MIN)
                 + PRESS_MIN_X100;
```

Ba điều bắt buộc, cả ba đã gặp ở Chương 19:

- ⭐ **Nhân trước, chia sau.** Chia trước thì phép chia số nguyên cắt hết phần lẻ và kết quả chỉ còn
  0 hoặc giá trị đầu dải (Chương 19, mục 19.4).
- ⭐ **Dùng `DINT`.** Kết quả trung gian `27648 × 600 ≈ 16,6 triệu` vượt xa dải `INT` (Chương 19,
  mục 19.5). Đây là chỗ tràn số kinh điển của quy đổi thang.
- ⭐ **Đơn vị nằm trong tên biến** — `GluePressX100`, không phải `GluePress` (Chương 11, mục 11.3).

> ⚠⚠ **Cỗ máy ở mục 32.1 chính là hậu quả của việc quên gạch đầu dòng thứ ba.**
> Biến trong bộ nhớ mang đơn vị 0,1 bar; ô nhập công thức nhận đơn vị bar. Không ai nhận ra vì tên
> biến không nói gì.
>
> Quy tắc: **mọi biến mang đơn vị phải có đơn vị trong tên**, và **mọi chỗ nhập liệu phải ghi rõ đơn
> vị trên màn hình** (Chương 44). Hai việc, không phải một.

### Quy đổi ngược cho ngõ ra

Ngõ ra analog đi theo chiều ngược lại — từ đại lượng kỹ thuật sang giá trị thô:

```iecst
// AO_ConvSpeed: 0–100 % ↔ thô 0–27 648
RawConvSpeed := (ConvSpeedPct * RAW_MAX) / 100;
```

> ⚠ **Luôn kẹp giá trị trước khi ghi ra ngõ ra analog.**
> Một giá trị vượt dải — do tính toán sai, do công thức chưa nạp, do người vận hành nhập nhầm — có
> thể làm module báo lỗi, hoặc tệ hơn, làm thiết bị nhận hiểu thành một lệnh vô lý.
>
> ```iecst
> IF ConvSpeedPct < 0   THEN ConvSpeedPct := 0;   END_IF;
> IF ConvSpeedPct > 100 THEN ConvSpeedPct := 100; END_IF;
> ```

---

## 32.5 ⭐ Phát hiện ngoài dải

Chương 31 mục 31.3 đã nêu nguyên tắc. Ở đây là cách hiện thực đầy đủ, **trước** phép quy đổi.

```iecst
VAR CONSTANT
    // ⚠ TRA DATASHEET — ngưỡng thô ứng với các mức dòng cần phân biệt
    RAW_WIRE_BREAK : DINT := -2000;    // dưới ~3,6 mA
    RAW_OVER_RANGE : DINT := 29000;    // trên ~21 mA
END_VAR

IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 1;                 // đứt dây / mất nguồn cảm biến
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;
    M_GluePressFaultCode := 2;                 // chập, hoặc cảm biến báo lỗi
ELSE
    M_GluePressFault := FALSE;
    M_GluePressFaultCode := 0;
    GluePressX100 := ...;                      // ⭐ CHỈ quy đổi khi hợp lệ
END_IF;
```

Ba điểm thiết kế:

- **Quy đổi nằm trong nhánh hợp lệ.** Khi tín hiệu lỗi, `GluePressX100` **giữ giá trị cũ** — nhưng
  ⚠ giá trị cũ đó **không được dùng cho điều khiển** (Chương 31, mục 31.3). Cờ lỗi là thứ quyết định,
  không phải giá trị.
- **Mã lý do riêng cho từng loại lỗi.** "Đứt dây" và "chập" dẫn tới hai hướng kiểm tra khác nhau —
  nói rõ tiết kiệm thời gian cho người sửa (Chương 29, mục 29.4).
- ⭐ **Nếu module có bit trạng thái kênh, dùng nó thay vì tự so ngưỡng** (Chương 31, mục 31.8). Đoạn
  trên là phương án nền.

---

## 32.6 Lọc — và cái giá của nó

Giá trị analog **luôn dao động**: nhiễu điện, dao động thật của quá trình, sai số lượng tử của ADC.
Dao động đó làm màn hình nhảy số và làm điều kiện so ngưỡng nhấp nháy.

### Hai kiểu lọc

**Lọc trung bình trượt** *(moving average)* — giữ N mẫu gần nhất, lấy trung bình:

```iecst
// Trung bình 8 mẫu — chọn luỹ thừa của 2 để chia bằng phép dịch bit, rẻ hơn
SumBuf := SumBuf - Buf[Idx] + GluePressX100;
Buf[Idx] := GluePressX100;
Idx := (Idx + 1) MOD 8;
GluePressFiltX100 := SumBuf / 8;
```

**Lọc số một bậc** *(IIR / exponential filter)* — gọn hơn, chỉ giữ một giá trị:

```iecst
// K trong 1..100: K nhỏ = lọc mạnh, đáp ứng chậm
GluePressFiltX100 := GluePressFiltX100
                   + (K * (GluePressX100 - GluePressFiltX100)) / 100;
```

| | Trung bình trượt | Lọc IIR một bậc |
|---|---|---|
| Bộ nhớ | N giá trị | ⭐ **Một** giá trị |
| Chỉnh độ mạnh | Đổi N | Đổi hệ số K |
| Đáp ứng với bước nhảy | Tuyến tính, xong sau N mẫu | Tiệm cận, không bao giờ tới hẳn |
| ⚠ Nhược | Tốn bộ nhớ khi N lớn | Khó tính chính xác độ trễ |

### ⚠⚠ Cái giá: độ trễ

> **Lọc càng mạnh thì giá trị đọc được càng CHẬM so với thực tế.**
>
> Đây không phải chi tiết nhỏ. Nếu bạn lọc mạnh một tín hiệu áp suất rồi dùng nó làm điều kiện an
> toàn, thì khi áp tụt thật, chương trình **biết muộn** — muộn đúng bằng độ trễ của bộ lọc.

Ba quy tắc:

- **Lọc để hiển thị thì lọc mạnh được** — người đọc không cần thấy số nhảy.
- ⚠ **Lọc để điều khiển thì lọc nhẹ** — độ trễ vào thẳng vòng điều khiển, gây dao động (Chương 35).
- ⚠⚠ **Điều kiện an toàn và điều kiện phát hiện sự cố: lọc rất nhẹ hoặc không lọc.** Nếu cần chống
  báo giả, dùng **timer xác nhận** thay vì lọc — nó cho bạn kiểm soát rõ ràng về thời gian, và bạn
  biết chính xác mình đang chấp nhận trễ bao lâu (Chương 17, mục 17.4).

> 💡 **Gợi ý thực dụng:** giữ **hai** biến — một thô để điều khiển và phát hiện sự cố, một đã lọc để
> hiển thị và ghi log. Chúng phục vụ hai mục đích khác nhau, không có lý do gì phải dùng chung.

---

## 32.6b ⭐⭐ Giá trị bạn đang đọc luôn CŨ HƠN bạn tưởng — cộng đủ ba khoản

Mục trên nói bộ lọc gây trễ. ⚠ Nhưng bộ lọc chỉ là **một** khoản. Thời gian từ lúc đại lượng thật đổi
tới lúc chương trình **nhìn thấy** giá trị mới là **tổng của ba khoản**:

| # | Khoản | Ghi chú |
|:-:|---|---|
| 1 | ⭐ **Thời gian đáp ứng của cảm biến** | ⚠⚠ Thường là khoản **lớn nhất** — cảm biến nhiệt độ rất chậm (Chương 33) |
| 2 | ⭐ **Thời gian cập nhật của module analog** | Bao gồm **trễ do lọc** của chính module (mục 32.6) |
| 3 | **Chu kỳ quét của chương trình** | Chương 10 |

> ⭐⭐ **Cộng đủ ba khoản trước khi kết luận "hệ đáp ứng chậm".**
>
> Người ta hay đi tối ưu chương trình — khoản **nhỏ nhất** trong ba — trong khi ⚠ vấn đề nằm ở cảm
> biến hoặc ở cấu hình lọc của module.
>
> ⚡ Và nhớ rằng ⭐ **bộ lọc phần mềm bạn tự viết là khoản THỨ TƯ**, cộng thêm vào ba khoản trên.

### ⚠ Hai chỗ dễ hiểu sai về tốc độ module

**Một — thời gian một KÊNH khác thời gian cả MODULE**

| Đại lượng | Nghĩa |
|---|---|
| Thời gian quét **một kênh** | Đọc xong một ngõ vào |
| ⭐ **Thời gian chu kỳ của cả module** | Đọc hết **mọi** kênh rồi quay lại kênh đầu |

> ⚠⚠ **Và đây là chỗ phản trực giác: thời gian chu kỳ của module thường KHÔNG giảm khi bạn dùng ít
> kênh hơn.**
>
> ⭐ Module vẫn quét đủ chu kỳ của nó, kể cả với các kênh **không dùng**. Nên mẹo *"chỉ đấu 2 trong 8
> kênh cho nhanh"* ⚠ **không có tác dụng** — trừ khi tài liệu của đúng module đó nói khác.
>
> ⭐ **Muốn nhanh hơn thì phải đổi module**, không phải bỏ bớt kênh.

**Hai — ⚠ khi PLC vừa đọc analog vừa chạy PID**

Với vòng điều khiển (Chương 35), tổng trễ ở trên **đi thẳng vào chất lượng điều khiển**. ⭐ Nếu module
quá chậm so với quá trình, có **hai** đường:

| Cách | Khi nào chọn |
|---|---|
| ⭐ **Đổi sang module analog nhanh hơn** | Khi phần còn lại của thiết kế vẫn hợp |
| ⭐⭐ **Dùng bộ điều khiển chuyên dụng bên ngoài**, PLC chỉ **đặt điểm đặt** cho nó | Khi quá trình nhanh hơn hẳn khả năng của PLC |

> ⚡ Đường thứ hai chính là kiến trúc của bộ điều khiển nhiệt độ rời trên máy mẫu (Chương 38, mục
> 38.11): ⭐ **PLC không điều khiển vòng — nó chỉ ra lệnh và giám sát.**

---

## 32.7 Vùng chết — chống dao động quanh ngưỡng

Đã gặp ở Chương 19 mục 19.3 dưới tên **trễ** *(hysteresis)*; với analog nó là công cụ bắt buộc.

Giá trị dao động quanh đúng ngưỡng làm bit kết quả nhấp nháy — mỗi lần nhấp là một lần báo động rồi
hết báo động. Với hệ cảnh báo, đây là cách nhanh nhất để người vận hành ngừng tin vào nó
(Chương 48, mục 48.6).

```iecst
// Cảnh báo áp keo thấp: bật ở 3,50 bar, chỉ tắt khi đã lên trên 3,70
IF GluePressX100 < 350 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > 370 THEN
    M_GluePressLow := FALSE;
END_IF;                          // giữa 350 và 370: GIỮ NGUYÊN
```

> ⭐ **Nhánh `ELSIF` không có `ELSE` là cố ý.** Vùng ở giữa **không đổi gì cả** — đó chính là vùng
> chết. Thêm `ELSE` vào là phá mất cơ chế.

Chọn độ rộng vùng chết:

| Quá hẹp | Quá rộng |
|---|---|
| Vẫn nhấp nháy | Phản ứng muộn; giá trị phải sai khá nhiều mới báo |
| | ⚠ Với cảnh báo an toàn, muộn là vấn đề |

Quy tắc thực dụng: **rộng hơn biên độ dao động bình thường của tín hiệu**. Muốn biết biên độ đó thì
**đo** — ghi lại giá trị trong vài phút khi máy chạy bình thường, xem nó dao động bao nhiêu.

---

## 32.8 Hiệu chuẩn — và nó **không** phải cái gì

### Hai khái niệm bị lẫn

| | **Đặt dải đo** *(ranging)* | **Hiệu chuẩn** *(calibration)* |
|---|---|---|
| Làm gì | Khai báo cho hệ biết 4 mA ứng bao nhiêu, 20 mA ứng bao nhiêu | So sánh phép đo với một **chuẩn đã biết** và chỉnh cho khớp |
| Cần gì | Chỉ cần datasheet | ⭐ **Thiết bị chuẩn** có độ chính xác cao hơn |
| Kết quả | Con số quy đổi đúng theo khai báo | Phép đo **đúng với thực tế** |
| Làm ở đâu | Trong chương trình hoặc cấu hình module | Trên cảm biến hoặc trong chương trình, với thiết bị chuẩn |

> ⚠⚠ **Đổi con số trong công thức quy đổi KHÔNG phải hiệu chuẩn.**
> Nếu đồng hồ chuẩn chỉ 4,0 bar mà PLC hiện 4,3 bar, bạn có thể sửa hệ số cho nó hiện 4,0. Nhưng bạn
> **chưa biết cái nào đúng** — có thể cảm biến lệch, có thể đồng hồ chuẩn lệch, có thể cả hai.
>
> Hiệu chuẩn thật đòi hỏi một **chuẩn có độ chính xác cao hơn hẳn** và có **vết truy nguyên**. Việc
> chỉnh cho hai con số khớp nhau mà không có chuẩn chỉ là **làm cho chúng nhất quán**, không phải làm
> cho chúng đúng.

### LRV và URV

Hai thuật ngữ bạn sẽ gặp trong tài liệu cảm biến:

| Ký hiệu | Tên | Nghĩa |
|---|---|---|
| **LRV** | *Lower Range Value* | Giá trị ứng với đầu dải — 4 mA |
| **URV** | *Upper Range Value* | Giá trị ứng với cuối dải — 20 mA |

Nhiều cảm biến cho phép **đặt lại LRV/URV** trong một dải cho phép. Ví dụ cảm biến 0–10 bar có thể
đặt lại thành 0–6 bar để dùng hết 16 mA cho vùng quan tâm.

> 💡 **Đặt lại dải trên cảm biến thường tốt hơn thu hẹp bằng phần mềm**, vì nó dùng hết dải dòng cho
> vùng bạn quan tâm — tức là cải thiện độ phân giải thật, không chỉ đổi cách tính.
>
> ⚠ Nhưng nó **không cải thiện sai số cơ bản của cảm biến**, vốn thường tính theo dải gốc. Và nó tạo
> một cái bẫy bảo trì: cảm biến thay thế lấy từ kho sẽ có **dải mặc định của nhà sản xuất**, không
> phải dải bạn đã đặt. Đây chính là bài toán ở Chương 12 mục 12.1 — và là một lý do nữa cho IO-Link.

### Zero và span

Hai phép chỉnh cơ bản:

- **Zero** — chỉnh điểm đầu dải. Với cảm biến áp suất, thường làm khi **xả hết áp**: giá trị phải đọc 0.
- **Span** — chỉnh độ dốc, dùng một giá trị đã biết ở gần cuối dải.

> ⚠ **Thứ tự quan trọng: zero trước, span sau** — và thường phải lặp lại một, hai vòng, vì hai phép
> chỉnh ảnh hưởng lẫn nhau ở mức nhỏ.

---

## 32.9 Trên máy mẫu DP-01

### Bảng quy đổi đầy đủ

Số liệu từ hồ sơ máy mẫu (Phụ lục J), sau khi chốt session 11:

| Tag | Tín hiệu | Dải kỹ thuật | Đơn vị trong biến | Tên biến |
|---|---|---|---|---|
| `AI_AirPress` | 4–20 mA | 0–10 bar | 0,01 bar | `AirPressX100` |
| `AI_GluePress` | 4–20 mA | 0–6 bar | 0,01 bar | `GluePressX100` |
| `AI_UvIntensity` | 0–10 V | 0–200 mW/cm² | 0,1 mW/cm² | `UvIntensityX10` |
| `AI_UvChamberTemp` | RTD Pt100 | 0–150 °C | 0,1 °C | `UvChamberTempX10` |
| `AO_GluePressSet` | 0–10 V | 0–6 bar | 0,01 bar | `GluePressSetX100` |
| `AO_ConvSpeed` | 0–10 V | 0–100 % | 1 % | `ConvSpeedPct` |
| `AO_UvPower` | 0–10 V | 0–100 % | 1 % | `UvPowerPct` |

Ba nhận xét:

- **Mỗi biến mang đơn vị trong tên.** Đây là biện pháp phòng lỗi ở mục 32.1, và nó tốn đúng vài ký tự.
- **Đơn vị chọn theo sai số cảm biến, không theo số bit ADC.** Áp suất dùng 0,01 bar vì sai số cảm
  biến ở bậc 0,05 bar — mịn hơn nữa là vô nghĩa.
- ⚠ **`AI_UvChamberTemp` là RTD, không phải 4–20 mA.** Module RTD thường trả giá trị theo đơn vị 0,1 °C
  **sẵn**, không cần quy đổi thang. Chương 33 nói kỹ.

### Ví dụ đầy đủ — `AI_GluePress`

```iecst
VAR CONSTANT
    RAW_MAX          : DINT := 27648;   // ⚠ TRA DATASHEET MODULE
    PRESS_MAX_X100   : DINT := 600;     // 6,00 bar
    RAW_WIRE_BREAK   : DINT := -2000;   // ⚠ TRA DATASHEET
    RAW_OVER_RANGE   : DINT := 29000;
    GLUE_LOW_ON_X100 : DINT := 350;     // cảnh báo bật ở 3,50 bar
    GLUE_LOW_OFF_X100: DINT := 370;     // tắt ở 3,70 bar — vùng chết
    FILT_K           : DINT := 20;      // lọc nhẹ cho hiển thị
END_VAR

// ── 1. Phát hiện ngoài dải TRƯỚC ──
IF RawGluePress < RAW_WIRE_BREAK THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 1;
ELSIF RawGluePress > RAW_OVER_RANGE THEN
    M_GluePressFault := TRUE;  M_GluePressFaultCode := 2;
ELSE
    M_GluePressFault := FALSE; M_GluePressFaultCode := 0;

    // ── 2. Quy đổi: nhân trước, chia sau, dùng DINT ──
    GluePressX100 := (RawGluePress * PRESS_MAX_X100) / RAW_MAX;

    // ── 3. Lọc — CHỈ cho hiển thị và ghi log ──
    GluePressFiltX100 := GluePressFiltX100
                       + (FILT_K * (GluePressX100 - GluePressFiltX100)) / 100;
END_IF;

// ── 4. Cảnh báo có vùng chết — dùng giá trị CHƯA lọc ──
IF M_GluePressFault THEN
    M_GluePressLow := FALSE;              // mất phép đo ≠ áp thấp (Ch.31)
ELSIF GluePressX100 < GLUE_LOW_ON_X100 THEN
    M_GluePressLow := TRUE;
ELSIF GluePressX100 > GLUE_LOW_OFF_X100 THEN
    M_GluePressLow := FALSE;
END_IF;

// ── 5. Kiểm công thức so với khả năng đo (Chương 29) ──
M_RecipePressValid := (RecipeGluePressX100 >= 0)
                  AND (RecipeGluePressX100 <= PRESS_MAX_X100);
```

Đoạn này gói cả chương. Bốn điểm đáng chú ý:

- **Thứ tự các bước không đổi được**: phát hiện lỗi → quy đổi → lọc → so ngưỡng.
- ⭐ **Cảnh báo dùng `GluePressX100` (chưa lọc), hiển thị dùng `GluePressFiltX100`.** Đúng gợi ý ở
  mục 32.6 — hai mục đích, hai biến.
- ⭐ **Bước 4 phân biệt "mất phép đo" với "áp thấp"** — hai chuyện khác nhau, hai thông báo khác nhau
  (Chương 31, Bẫy 9).
- **Bước 5 nối sang Chương 29**: dải hợp lệ của công thức phải nằm trong dải đo được. Một công thức
  yêu cầu 8 bar trên cảm biến 0–6 bar là công thức không kiểm chứng được.

---

## 32.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠⚠ **Dải giá trị thô** | **Khác nhau nhiều nhất.** Ví dụ thường gặp: Siemens 0–27 648 cho dải danh định; nhiều hệ khác dùng 0–32 767, 0–4095, hoặc số bit khác. ⭐ **Con số đầu tiên phải tra** |
| Giá trị vượt dải | Cách biểu diễn khác nhau — số âm, giá trị đặc biệt, hoặc bit trạng thái riêng |
| ⭐ Bit trạng thái kênh | Nhiều module báo sẵn đứt dây / vượt dải bằng một bit. **Dùng nó nếu có** — chính xác hơn tự so ngưỡng |
| Quy đổi thang sẵn có | Một số hệ có khối chuẩn hoá / quy đổi thang dựng sẵn; một số hệ để bạn tự viết. Dùng khối sẵn có thì gọn hơn nhưng ⚠ vẫn phải hiểu nó làm gì |
| Lọc tích hợp trong module | Nhiều module có lọc số cấu hình được. ⚠ **Nó cũng gây trễ** — cùng đánh đổi ở mục 32.6, chỉ là làm ở tầng khác |
| Module RTD / can nhiệt | Thường trả giá trị **theo đơn vị nhiệt độ sẵn**, không cần quy đổi thang (Chương 33) |

> ⚠ **Đừng chép hằng số quy đổi từ một dự án cũ sang dự án mới nếu module khác nhau.** Đây là lỗi
> chép–dán kinh điển, và nó cho ra con số **sai theo tỉ lệ nhưng trông hợp lý** — loại sai khó phát
> hiện nhất.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 32.11 Bẫy thường gặp

### 🔍 BẪY 1 — Lẫn đơn vị giữa biến và ô nhập liệu

**Hiện tượng:** đúng cỗ máy ở mục 32.1 — nhập 5,5 thành 0,5 bar. Không lỗi, không cảnh báo, con số
vẫn trông hợp lý.
**Cách sửa:** đơn vị **trong tên biến**, và đơn vị **hiện trên màn hình** tại ô nhập. Hai việc.

### 🔍 BẪY 2 — Chia trước khi nhân

**Hiện tượng:** giá trị quy đổi luôn bằng 0 hoặc bằng đầu dải.
**Cách sửa:** nhân trước, chia sau (mục 32.4, Chương 19 mục 19.4).

### 🔍 BẪY 3 — Dùng `INT` cho phép quy đổi

**Hiện tượng:** kết quả trung gian `27648 × 600` tràn — giá trị nhảy sang số âm hoặc vô lý.
**Cách sửa:** `DINT` cho toàn bộ phép quy đổi (mục 32.4, Chương 11).

### 🔍 BẪY 4 — Lấy nhầm dải giá trị thô của module

**Hiện tượng:** mọi phép đo **sai theo tỉ lệ** — ví dụ đọc 5,1 bar khi thực tế 4,2. Sai một cách nhất
quán, nên rất dễ bị coi là "cảm biến cần hiệu chuẩn".
**Cách sửa:** tra datasheet module trước khi viết dòng quy đổi nào; ⚠ đừng chép hằng số từ dự án cũ
(mục 32.10).

### 🔍 BẪY 5 — Hiển thị nhiều chữ số hơn cảm biến đảm bảo

**Hiện tượng:** `4,2038 bar` trên màn hình trong khi cảm biến chỉ đảm bảo ±0,06 bar. Người vận hành
tin vào những chữ số không mang thông tin, và đi chỉnh quy trình theo nhiễu.
**Cách sửa:** số chữ số hiển thị khớp **sai số cảm biến**, không khớp số bit ADC (mục 32.3).

### 🔍 BẪY 6 — Chọn cảm biến dải quá rộng

**Hiện tượng:** đo 4 bar bằng cảm biến 0–250 bar; sai số ±2,5 bar làm phép đo vô dụng.
**Cách sửa:** chọn dải **vừa đủ** bao phủ vùng làm việc — quyết định lúc mua (mục 32.3).

### 🔍 BẪY 7 — Lọc mạnh tín hiệu dùng cho điều kiện an toàn

**Hiện tượng:** áp tụt thật nhưng chương trình biết muộn — muộn đúng bằng độ trễ bộ lọc.
**Cách sửa:** ⚠⚠ điều kiện an toàn và phát hiện sự cố **lọc rất nhẹ hoặc không lọc**; chống báo giả
bằng **timer xác nhận** (mục 32.6, Chương 17).

### 🔍 BẪY 8 — Quy đổi trước khi kiểm ngoài dải

**Hiện tượng:** giá trị đứt dây (số âm) được quy đổi thành một con số trông như phép đo thật.
**Cách sửa:** kiểm dải **trước**, quy đổi **sau** (mục 32.5, Chương 31).

### 🔍 BẪY 9 — Thêm `ELSE` vào khối vùng chết

**Hiện tượng:** vùng chết biến mất, bit cảnh báo nhấp nháy quanh ngưỡng như trước.
**Cách sửa:** khối vùng chết **không có `ELSE`** — vùng giữa phải giữ nguyên trạng thái (mục 32.7).

### 🔍 BẪY 10 — Gọi việc chỉnh hệ số là "hiệu chuẩn"

**Hiện tượng:** hai con số khớp nhau nhưng **cả hai đều sai**; và không có hồ sơ nào chứng minh phép
đo đúng khi khách hàng hỏi.
**Cách sửa:** hiệu chuẩn cần **chuẩn có độ chính xác cao hơn** và có vết truy nguyên. Chỉnh cho khớp
mà không có chuẩn thì gọi đúng tên nó: **làm cho nhất quán** (mục 32.8).

### 🔍 BẪY 11 — Quên cảm biến thay thế có dải mặc định khác

**Hiện tượng:** thay cảm biến đã được đặt lại LRV/URV bằng cái mới từ kho; mọi phép đo sai theo tỉ lệ
và **không ai nghĩ tới nguyên nhân đó**.
**Cách sửa:** ghi dải đã đặt vào tài liệu máy và dán nhãn tại cảm biến; hoặc dùng IO-Link để tham số
tự nạp (mục 32.8, Chương 12).

---

## 32.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Module analog trả về gì | **Số nguyên thô** — dải do module quy định |
| Con số đầu tiên phải tra | ⭐ **Dải giá trị thô** trong datasheet module |
| Độ phân giải là gì | Bước nhỏ nhất phân biệt được = dải ÷ số bước ADC |
| Độ phân giải ≠ | ⭐ **Độ chính xác** — cái sau do cảm biến quyết định |
| Hiển thị bao nhiêu chữ số | Khớp **sai số cảm biến**, không khớp số bit ADC |
| Chọn dải cảm biến | **Vừa đủ** bao phủ vùng làm việc — sai số tính theo % dải |
| Thứ tự phép tính quy đổi | ⭐ **Nhân trước, chia sau**, dùng **`DINT`** |
| Tên biến analog | ⭐ **Đơn vị nằm trong tên** — `GluePressX100` |
| Thứ tự xử lý | Kiểm ngoài dải → quy đổi → lọc → so ngưỡng |
| Lọc để hiển thị | Lọc mạnh được |
| Lọc để điều khiển | Lọc nhẹ — trễ vào thẳng vòng điều khiển |
| Lọc cho điều kiện an toàn | ⚠⚠ **Rất nhẹ hoặc không lọc**; dùng **timer xác nhận** |
| Chống nhấp nháy quanh ngưỡng | **Vùng chết** — khối `IF/ELSIF` **không có `ELSE`** |
| Chọn độ rộng vùng chết | Rộng hơn **biên độ dao động đo được** |
| Trước khi ghi ngõ ra analog | **Kẹp giá trị** trong dải |
| Đặt dải ≠ hiệu chuẩn | Hiệu chuẩn cần **chuẩn chính xác hơn** và có vết truy nguyên |
| ⭐⭐ Trễ của giá trị analog | **Tổng BA khoản**: đáp ứng cảm biến + cập nhật module (có lọc) + chu kỳ quét |
| Khoản nào thường lớn nhất | ⚠ **Cảm biến** — không phải chương trình |
| ⚠⚠ Dùng ít kênh cho nhanh | ⭐ **Không có tác dụng** — chu kỳ module không giảm theo số kênh dùng |
| Quá trình nhanh hơn khả năng PLC | ⭐ Đổi module nhanh hơn, hoặc ⭐⭐ **bộ điều khiển rời, PLC chỉ đặt điểm đặt** |
| Cảm biến thay thế | ⚠ Có **dải mặc định của nhà sản xuất** — không phải dải bạn đã đặt |

---

## 32.13 Tự kiểm

1. Module analog 16 bit trả về giá trị thô 13 824 với dải 0–27 648, cảm biến 0–6 bar. Áp suất là bao
   nhiêu?
2. ⭐ Phân biệt **độ phân giải** với **độ chính xác**. Cảm biến 0–6 bar sai số ±1 % đọc qua ADC cho
   bước 0,0002 bar — bạn được phép hiển thị bao nhiêu chữ số thập phân, và vì sao?
3. Vì sao **không** nên dùng cảm biến 0–250 bar để đo áp trong khoảng 3–5 bar, dù ADC vẫn đủ phân giải?
4. Viết công thức quy đổi thang tuyến tính. Nêu **ba** điều bắt buộc khi viết nó bằng số nguyên.
5. ⭐ Vì sao phải kiểm ngoài dải **trước** khi quy đổi, không phải sau?
6. Khi cờ lỗi cảm biến lên, biến giá trị kỹ thuật giữ giá trị cũ. Được phép dùng nó không? Vì sao?
7. So sánh lọc trung bình trượt với lọc IIR một bậc. Cái nào tốn bộ nhớ hơn?
8. ⭐ Vì sao **không** được lọc mạnh tín hiệu dùng cho điều kiện an toàn? Nếu cần chống báo giả thì
   dùng gì thay thế?
9. Vì sao khối vùng chết **không có nhánh `ELSE`**? Thêm `ELSE` vào thì chuyện gì xảy ra?
10. Chọn độ rộng vùng chết dựa vào đâu? Làm sao biết con số đó?
11. ⭐ Đồng hồ chuẩn chỉ 4,0 bar, PLC hiện 4,3 bar. Bạn sửa hệ số cho PLC hiện 4,0. Đó có phải hiệu
    chuẩn không? Vì sao?
12. LRV và URV là gì? Đặt lại dải trên cảm biến có lợi gì, và tạo ra **bẫy bảo trì** nào?
13. ⭐⭐ Từ lúc đại lượng thật đổi tới lúc chương trình thấy giá trị mới gồm **ba** khoản nào? ⚠ Khoản
    nào thường lớn nhất, và người ta hay đi tối ưu khoản nào?
14. ⚠⚠ Có người đề xuất *"chỉ đấu 2 trong 8 kênh cho module đọc nhanh hơn"*. ⭐ Đúng hay sai, vì sao?

> Câu 2, 5, 8 và 11 là bốn câu phân loại. Câu 2 là tinh thần của cả chương: **nhiều chữ số không làm
> phép đo đúng hơn — nó chỉ làm người đọc tin nhầm.**

---

### Chương tiếp theo

Chương 33 — **Cảm biến quá trình thường gặp**. Bạn đã biết biến tín hiệu điện thành con số có nghĩa.
Chương sau về các loại cảm biến sinh ra tín hiệu đó: áp suất, nhiệt độ (RTD và can nhiệt — hai loại
hành xử rất khác nhau), lưu lượng, mức — và những chỗ mỗi loại đánh lừa bạn.

### Nguồn tham khảo chương 32

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: đặc tính ngõ
  vào/ra analog, độ phân giải, sai số và cách biểu diễn giá trị ngoài dải. *(tiêu chuẩn có bản quyền)*
- IEC 60381-1 và -2 — *Analogue signals for process control systems*: chuẩn hoá tín hiệu dòng và áp.
- **Datasheet module analog** của hệ đang dùng — dùng cho ⚠ **dải giá trị thô**, ngưỡng phát hiện
  ngoài dải, bit trạng thái kênh, và tuỳ chọn lọc tích hợp. Đây là các con số **bắt buộc phải tra**,
  không suy từ hệ khác.
- **Datasheet cảm biến** — dùng cho **sai số**, dải đặt được của LRV/URV, và quy trình chỉnh zero/span.
- Bảng I/O và bảng công thức của DP-01 — Phụ lục J; bảng ở mục 32.9 lấy từ đó.
- **Hanssen, Dag H.** — *Programmable Logic Controllers: A Practical Approach to IEC 61131-3 using
  CoDeSys*, §3.6.2 *Important Properties and Parameters*: ⭐⭐ **thời gian cập nhật của một giá trị
  analog gồm ba khoản** (đáp ứng cảm biến · cập nhật module kèm trễ lọc · chu kỳ quét); phân biệt
  **thời gian một kênh** với **chu kỳ cả module**, và ⚠ **chu kỳ module không đổi dù có kênh không
  dùng**; hai đường xử lý khi module quá chậm cho vòng PID — nền cho mục 32.6b.

> ⚡ Con số **27 648** dùng xuyên suốt chương là **ví dụ minh hoạ**, lấy theo một cách ánh xạ phổ biến.
> Nó **không phải giá trị áp dụng chung** — module của bạn có thể dùng 32 767, 4095, hoặc cách biểu
> diễn khác hẳn. Mọi ví dụ code trong chương đều đánh dấu `⚠ TRA DATASHEET MODULE` ở đúng chỗ cần
> thay số.
>
> Tương tự, các ngưỡng phát hiện ngoài dải (`-2000`, `29000`) là minh hoạ. Giá trị thật lấy từ
> datasheet module và datasheet cảm biến (Chương 31).

<!-- SECTION: ch33_cam_bien_qua_trinh_thuong_gap -->
---
# Chương 33 — Cảm biến quá trình thường gặp

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 33.1 Bài toán: nhiệt độ đúng, keo vẫn hỏng

Bộ gia nhiệt keo của DP-01 được đặt 60 °C. Màn hình hiện **60,0 °C**, ổn định, không dao động. Bộ điều
khiển nhiệt độ báo đã đạt điểm đặt.

Nhưng keo ra vẫn đặc bất thường, và đường keo không đều.

Nguyên nhân, tìm ra sau nửa ngày: cảm biến nhiệt được lắp **ở vỏ ngoài của bình keo**, không phải
trong lòng keo. Vỏ nóng lên nhanh và ổn định ở 60 °C; **keo bên trong chỉ 48 °C**.

Phép đo đúng. Thiết bị đúng. Con số đúng. **Chỗ đo sai.**

Đây là mẫu chung của cả chương: với cảm biến quá trình, phần lớn sai lầm không nằm ở chọn sai loại
cảm biến, mà ở **lắp sai chỗ** hoặc **hiểu sai cái mình đang đo**.

---

## 33.2 Áp suất

Phổ biến nhất trên máy tự động hoá, và cũng là loại người ta ít nghi ngờ nhất.

### Hai loại giá trị đo

| Loại | Đo so với | Ký hiệu hay gặp |
|---|---|---|
| **Áp suất tương đối** *(gauge pressure)* | Áp suất khí quyển | `bar(g)`, `barg` |
| **Áp suất tuyệt đối** *(absolute pressure)* | Chân không hoàn toàn | `bar(a)`, `bara` |

> ⚠ **Chênh nhau khoảng 1 bar — và cả hai đều "đúng".**
> Cảm biến tương đối chỉ 0 bar khi mở ra ngoài trời; cảm biến tuyệt đối chỉ khoảng 1 bar ở cùng điều
> kiện. Lắp nhầm loại thì mọi phép đo lệch một hằng số, và nó **trông hoàn toàn hợp lý**.
>
> Với khí nén công nghiệp, mặc định gần như luôn là **tương đối**. Nhưng ⚠ với **chân không**
> (Chương 6, mục 6.6) thì phải đọc kỹ — cách ghi dải rất khác nhau giữa các hãng.

### Ba bẫy lắp đặt

| Bẫy | Hậu quả |
|---|---|
| **Lắp sau van tiết lưu hoặc chỗ hẹp** | Đo áp ở chỗ đó, không phải áp cấp cho cơ cấu |
| ⚠ **Xung áp khi van đóng mở** | Giá trị nhảy vọt tức thời; có thể **phá cảm biến** theo thời gian |
| **Lắp ở điểm thấp của đường ống** | Nước ngưng đọng lại chỗ cảm biến (Chương 6, mục 6.2) |

Với xung áp, giải pháp phần cứng là **bộ giảm chấn** *(snubber thuỷ lực)* hoặc một đoạn ống mềm. ⚠
Giải pháp phần mềm — lọc mạnh — **không bảo vệ được cảm biến**, chỉ giấu triệu chứng đi (Chương 32,
mục 32.6).

---

## 33.3 ⭐ Nhiệt độ — RTD và can nhiệt

Hai họ cảm biến nhiệt phổ biến, hành xử rất khác nhau. Chọn nhầm không phải thảm hoạ, nhưng đấu nhầm
thì có.

| | **RTD** *(Resistance Temperature Detector)* — Pt100, Pt1000 | **Can nhiệt** *(thermocouple)* — loại K, J, T… |
|---|---|---|
| Nguyên lý | Điện trở kim loại đổi theo nhiệt độ | Hai kim loại khác nhau sinh **điện áp nhỏ** theo chênh lệch nhiệt |
| Dải đo | Vừa — khoảng −200 đến 600 °C | ⭐ **Rất rộng** — lên tới hơn 1000 °C tuỳ loại |
| Độ chính xác | ⭐ **Cao hơn** | Thấp hơn |
| Độ ổn định lâu dài | ⭐ **Tốt hơn** | Trôi theo thời gian |
| Đáp ứng | Chậm hơn | ⭐ **Nhanh hơn** |
| Giá cảm biến | Cao hơn | ⭐ **Rẻ hơn** |
| ⚠ Yêu cầu đặc biệt | **Bù điện trở dây** — mục 33.4 | **Bù đầu lạnh** — mục 33.5 |
| Dây nối dài | Dây đồng thường | ⚠ **Phải dùng dây bù chuyên dụng** |

> **Quy tắc chọn thực dụng:**
> - Dưới ~400 °C, cần chính xác và ổn định → **RTD**. Đây là phần lớn máy tự động hoá.
> - Rất nóng, hoặc cần đáp ứng nhanh, hoặc rất nhiều điểm đo giá rẻ → **can nhiệt**.
>
> Trên DP-01, cả gia nhiệt keo (60 °C) và buồng sấy UV đều dùng **RTD Pt100** — đúng vùng RTD mạnh.

---

## 33.4 ⭐ RTD 2, 3 và 4 dây — vì sao 3 dây là mặc định

Đây là mục quan trọng nhất chương, và câu trả lời rất gọn.

### Vấn đề

RTD đo nhiệt độ bằng **điện trở**. Pt100 có điện trở 100 Ω ở 0 °C, và tăng khoảng **0,385 Ω mỗi độ**.

Nhưng **dây nối cũng có điện trở**. Với cách đấu hai dây, module đo được:

```text
R_đo  =  R_cảm_biến  +  R_dây_đi  +  R_dây_về
```

Module không phân biệt được phần nào là cảm biến, phần nào là dây. Nó quy đổi **toàn bộ** thành nhiệt
độ — nên kết quả **luôn cao hơn thực tế**.

### Sai số đó lớn tới đâu

Một đôi dây đồng dài 20 m, tiết diện nhỏ, có điện trở khoảng vài ôm. Với Pt100:

```text
2 Ω  /  0,385 Ω/°C  ≈  5 °C sai lệch
```

> ⚠ **Năm độ là sai số rất lớn với một phép đo mà bạn dùng để điều khiển nhiệt độ keo.**
> Và nó **không phải nhiễu** — nó là một độ lệch **ổn định, luôn dương**, nên nó trông y hệt một phép
> đo bình thường. Không có cách nào phát hiện từ dữ liệu.

### Ba cách đấu

```text
2 DÂY — module không tách được điện trở dây
   [RTD] ══════════════ [module]        ⚠ sai số cộng thẳng vào

3 DÂY — thêm một dây để module ĐO ĐƯỢC điện trở dây và trừ đi
   [RTD] ══════════════ [module]
         ══════════════
         ══════════════                 ⭐ bù được, chỉ cần 3 sợi

4 DÂY — hai dây cấp dòng, hai dây đo áp, hoàn toàn không chịu ảnh hưởng dây
   [RTD] ══════════════ [module]
         ══════════════
         ══════════════
         ══════════════                 ⭐ chính xác nhất
```

| Cách đấu | Bù điện trở dây | Dùng khi |
|---|---|---|
| **2 dây** | ❌ Không | Chỉ khi dây **rất ngắn** và không cần chính xác |
| ⭐ **3 dây** | ✅ Có — giả định ba dây điện trở bằng nhau | **Mặc định của ngành** — đủ tốt cho gần như mọi ứng dụng máy |
| **4 dây** | ✅ Có — không cần giả định gì | Phòng thí nghiệm, phép đo chuẩn, dây rất dài |

> ⭐ **Vì sao 3 dây là mặc định:** nó bù được gần hết sai số với **chi phí thêm đúng một sợi dây**.
> Bước từ 2 sang 3 dây cải thiện rất nhiều; bước từ 3 sang 4 dây cải thiện thêm rất ít trong điều
> kiện máy công nghiệp.
>
> ⚠ Giả định của cách 3 dây là **ba sợi có điện trở bằng nhau** — đúng khi chúng cùng loại, cùng
> chiều dài, đi cùng một cáp. Nối thêm một đoạn dây khác loại vào **một** sợi sẽ phá giả định đó.

### ⚠ Hai chi tiết nữa về RTD, cả hai đều gây sai lệch có hệ thống

**Một — Pt100 có HAI hệ số, và trộn nhầm thì lệch cả thang.**

| Hệ số alpha | Quen gọi | Ghi chú |
|---|---|---|
| ⭐ **0,00385** | "châu Âu" | ⭐ **Phổ biến nhất**, kể cả ngoài châu Âu |
| 0,00392 | "Mỹ" | Ít gặp hơn |

⚠ Cảm biến theo một hệ số mà module cấu hình theo hệ số kia thì phép đo **lệch một cách có hệ
thống** — không nhảy, không nhiễu, chỉ **sai đều**. ⭐ Đây là loại sai số **rất khó phát hiện** vì
đồ thị trông hoàn toàn bình thường.

⭐ **Cách kiểm:** đối chiếu hệ số ghi trên datasheet cảm biến với cấu hình kênh trong phần mềm.

**Hai — RTD tự làm nóng chính nó.**

Muốn đo điện trở thì phải **cho dòng chạy qua** RTD. Dòng đó sinh nhiệt ngay trên phần tử đo:

```text
P  =  I² × R
```

⚠ Nhiệt đó làm RTD **nóng hơn môi trường xung quanh** → phép đo **luôn cao hơn thực tế một chút**.
⭐ Đây là **sai số một chiều**, không phải nhiễu ngẫu nhiên — nên lấy trung bình **không** khử được.

| Yếu tố | Ảnh hưởng |
|---|---|
| ⭐ Dòng kích lớn | Sai số lớn hơn — nhưng tín hiệu khoẻ hơn, ít nhiễu hơn |
| Dòng kích nhỏ | Sai số nhỏ hơn, nhưng ⚠ **tỉ lệ tín hiệu/nhiễu xấu đi** |
| ⭐ **Môi trường tản nhiệt kém** | ⚠ Nặng nhất trong **không khí tĩnh**; nhẹ hơn nhiều trong chất lỏng chảy |

> ⭐⭐ **Đây là một đánh đổi, không phải một lỗi cần sửa.** Module tốt giải quyết bằng cách **cấp dòng
> theo xung** — chỉ cho dòng chạy trong khoảnh khắc lấy mẫu rồi ngắt. ⭐ Cách đó dùng được vì phép đo
> nhiệt độ vốn **chậm**, không cần lấy mẫu nhanh.
>
> ⚡ **Với người lập trình máy:** bạn thường không chỉnh được dòng kích. Điều cần biết là ⭐ **nếu phép
> đo cao hơn thiết bị chuẩn một chút và ổn định, hãy nghi tự gia nhiệt trước khi nghi cảm biến hỏng**
> — nhất là khi đo trong không khí tĩnh.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục RTD self-heating error và mục
về hệ số alpha của RTD bạch kim.)*

### ⚠ Ba lỗi đấu RTD hay gặp

| Lỗi | Hiện tượng |
|---|---|
| **Đấu RTD 3 dây vào module cấu hình 2 dây** | Sai số dây không được bù — đọc cao hơn thực tế, ổn định |
| **Nối chung sợi thứ ba sai chân** | Bù sai — có thể đọc thấp hơn thực tế |
| ⚠ **Ba sợi không cùng chiều dài/tiết diện** | Bù không chính xác; sai lệch nhỏ nhưng dai dẳng |

> 💡 **Cách kiểm nhanh khi nghi sai số dây:** đo bằng một nhiệt kế cầm tay ở cùng vị trí. Chênh lệch
> **ổn định và luôn cùng chiều** là dấu hiệu điển hình của sai số dây, không phải của cảm biến hỏng.
> Kiểm tiếp bằng cách xem cấu hình kênh trong phần mềm: 2, 3 hay 4 dây.

---

## 33.5 ⭐ Can nhiệt và bù đầu lạnh

Can nhiệt hoạt động theo một nguyên lý làm nảy sinh một yêu cầu mà người mới hay bỏ qua.

### Vấn đề

Can nhiệt không đo **nhiệt độ**. Nó sinh ra một điện áp tỉ lệ với **chênh lệch nhiệt độ giữa hai
đầu**: đầu nóng (chỗ đo) và đầu lạnh (chỗ nối vào module).

```text
   [đầu nóng]  ─── dây can nhiệt ───  [đầu lạnh = đầu nối vào module]
    600 °C                              nhiệt độ trong tủ điện
        └────── điện áp sinh ra tỉ lệ với CHÊNH LỆCH ──────┘
```

Muốn biết nhiệt độ đầu nóng, phải biết **nhiệt độ đầu lạnh**. Đó là việc của **bù đầu lạnh**
*(cold junction compensation, CJC)*: module có một cảm biến nhiệt riêng đo chính nhiệt độ tại hàng
kẹp của nó, rồi cộng vào.

> ⚠⚠ **Hệ quả rất thực tế: nhiệt độ trong tủ điện ảnh hưởng phép đo.**
> Nếu bù đầu lạnh sai — cấu hình sai, hoặc cảm biến bù đặt xa hàng kẹp thật — thì phép đo **trôi theo
> nhiệt độ tủ**. Triệu chứng đặc trưng: giá trị đọc **đổi theo giờ trong ngày** hoặc theo việc tủ có
> mở cửa hay không, trong khi quá trình thật không đổi.
>
> Đây là loại lỗi rất khó chẩn đoán nếu không biết cơ chế — và biết rồi thì nó gần như tự lộ.

### ⚠ Dây bù — không được nối bằng dây đồng

Điểm thứ hai, và là lỗi đấu nối phổ biến nhất với can nhiệt:

> **Mọi mối nối trên đường từ can nhiệt về module đều tạo ra một cặp nhiệt điện mới.**

Nối dài can nhiệt bằng **dây đồng thường** tạo ra một đầu lạnh **ở chỗ nối**, không phải ở module. Bù
đầu lạnh của module lúc đó bù nhầm chỗ.

Cách đúng: dùng **dây bù** *(compensating / extension cable)* đúng loại can nhiệt, và ⚠ **đúng cực
tính**. Đấu ngược cực làm giá trị đọc sai theo hướng ngược lại khi nhiệt độ tủ đổi.

> 💡 Với DP-01, cả hai điểm đo nhiệt đều dùng RTD nên không gặp bài toán này. Nhưng bạn sẽ gặp can
> nhiệt ở máy có lò, máy hàn, máy ép nhựa — và khi đó **dây bù và cực tính là hai thứ kiểm đầu tiên**.

---

## 33.6 Đo khoảng cách và vị trí

| Loại | Nguyên lý | ✅ Mạnh | ⚠ Bẫy |
|---|---|---|---|
| **Laser tam giác** *(laser triangulation)* | Chiếu điểm sáng, đo góc phản xạ | Chính xác cao, dải gần | ⚠ **Bề mặt bóng, trong suốt, hoặc màu rất tối** làm sai lệch |
| **Laser thời gian bay** *(time-of-flight)* | Đo thời gian ánh sáng đi và về | Dải xa | Kém chính xác hơn ở dải gần |
| **Siêu âm** *(ultrasonic)* | Đo thời gian sóng âm đi và về | ⭐ Không phụ thuộc màu và độ bóng | ⚠ **Phụ thuộc nhiệt độ không khí**; ⚠ vùng chết ngay trước cảm biến; bề mặt xốp hấp thụ âm |
| **Cảm ứng analog** *(inductive analog)* | Trường điện từ | Bền, chịu bẩn | Chỉ đo kim loại, dải rất ngắn |

> ⚠ **Siêu âm và nhiệt độ không khí:** tốc độ âm thanh đổi theo nhiệt độ, nên phép đo trôi theo nhiệt
> độ môi trường. Nhiều cảm biến có bù tự động — ⚠ **kiểm xem có bật không** trước khi kết luận cảm
> biến "không chính xác".

> ⭐ **Với DP-01, khoảng cách từ đầu tra keo tới mặt board là phép đo đáng cân nhắc** (Chương 37):
> board có thể cong nhẹ, và giữ đúng khoảng cách quyết định chất lượng đường keo. Bề mặt board là
> vật liệu tối, có linh kiện bóng — ⚠ đúng vùng laser tam giác gặp khó. Đây là chỗ **phải thử trên
> vật thật trước khi chốt**, không chọn theo catalogue.

---

## 33.7 Lưu lượng, mức, chân không

Nhóm này ít gặp trên máy lắp ráp điện tử nhưng phổ biến ở máy có chất lỏng và khí.

| Đo cái gì | Loại thường dùng | ⚠ Bẫy chính |
|---|---|---|
| **Lưu lượng khí** | Cảm biến nhiệt, chênh áp | Phụ thuộc áp suất và nhiệt độ — ⚠ phân biệt lưu lượng **thực tế** với **quy chuẩn** |
| **Lưu lượng chất lỏng** | Điện từ, tua-bin, Coriolis | Điện từ ⚠ chỉ đo được chất lỏng **dẫn điện** |
| **Mức chất lỏng** | Phao, siêu âm, radar, chênh áp | Chênh áp ⚠ phụ thuộc **khối lượng riêng** — đổi loại keo là đổi kết quả |
| **Chân không** | Cảm biến chân không | ⚠ Cách ghi dải rất khác nhau; xem bên dưới |

> ⚠ **Chân không — chỗ dễ nhầm nhất.**
> Cùng một mức chân không có thể ghi là `−0,8 bar`, `0,2 bar(a)`, `−80 kPa`, hay `20 % chân không`
> tuỳ hãng và tuỳ quy ước. **Đọc kỹ dải và đơn vị trong datasheet**, và khi lập bảng I/O thì ghi rõ
> quy ước đang dùng (Chương 23).
>
> Trên DP-01, giác hút của cơ cấu gắp dùng cảm biến chân không (Chương 6, mục 6.6) — và nó là ví dụ
> điển hình của nguyên tắc "chờ phản hồi thật, không chờ timer" (Chương 17).

---

## 33.8 Đo cường độ ánh sáng — trường hợp `AI_UvIntensity`

Đèn UV suy giảm cường độ theo giờ chạy. Đây là **lỗi mà máy không tự phát hiện được** nếu không đo
(Chương 48, mục 48.6): sản phẩm thiếu độ bám keo **không có triệu chứng tại chỗ**, chỉ lộ ra ở khách
hàng.

Ba điều cần biết khi đo cường độ UV:

| Điểm | Nội dung |
|---|---|
| **Cảm biến phải đúng dải bước sóng** | UV có nhiều vùng; cảm biến đo vùng khác vùng đèn phát ra sẽ cho số vô nghĩa |
| ⚠ **Vị trí đo quyết định con số** | Cường độ giảm nhanh theo khoảng cách. Đo sát đèn và đo tại mặt board cho hai con số rất khác nhau — ⭐ **đo tại nơi sản phẩm nằm** |
| ⚠ **Cảm biến cũng bám bẩn** | Cường độ đọc được giảm dần có thể là đèn yếu **hoặc** cửa sổ cảm biến bẩn. Phân biệt bằng cách lau rồi đo lại |

> ⚠ **Nhắc lại vấn đề đã nêu ở Chương 31, mục 31.7 và ghi trong hồ sơ máy mẫu §8:**
> `AI_UvIntensity` hiện là **0–10 V**, nên **không phân biệt được "cường độ 0" với "đứt dây"**. Với
> một phép đo mà toàn bộ lý do tồn tại là **phát hiện suy giảm âm thầm**, đây là điểm yếu đáng cân
> nhắc đổi sang 4–20 mA — dù dây ngắn.
>
> Hạng mục này đang chờ chủ dự án quyết.

---

## 33.9 ⭐ Bảng chọn — đo cái gì, dùng loại nào, bẫy gì

| Đo cái gì | Loại thường dùng | ⚠ Bẫy chính |
|---|---|---|
| Áp suất khí nén | Cảm biến áp tương đối, 4–20 mA | Lắp sau chỗ hẹp; xung áp phá cảm biến |
| Áp keo tại đầu tra | Cảm biến áp, 4–20 mA | Lắp xa điểm quan tâm → đo nhầm chỗ |
| Nhiệt độ < 400 °C, cần chính xác | ⭐ **RTD Pt100 3 dây** | Cấu hình module sai số dây; **lắp sai chỗ** (mục 33.1) |
| Nhiệt độ rất cao, hoặc cần nhanh | Can nhiệt | ⚠ Bù đầu lạnh; **dây bù** và cực tính |
| Khoảng cách, bề mặt bất kỳ | Siêu âm | Phụ thuộc nhiệt độ không khí; vùng chết |
| Khoảng cách, cần chính xác | Laser tam giác | ⚠ Bề mặt bóng / trong suốt / rất tối |
| Vị trí trục | Encoder (Chương 18, 37) | Encoder gia số mất vị trí khi mất điện |
| Chân không giác hút | Cảm biến chân không | ⚠ Quy ước ghi dải rất khác nhau |
| Cường độ UV | Cảm biến quang đúng bước sóng | ⭐ Đo **tại nơi sản phẩm nằm**; cảm biến cũng bẩn |
| Lực / khối lượng | Load cell (Chương 34) | — |

### Bốn câu hỏi trước khi chọn bất kỳ cảm biến quá trình nào

> **1. Tôi đang đo cái gì — và nó có phải cái tôi THẬT SỰ quan tâm không?**
> Cỗ máy ở mục 33.1 đo nhiệt độ vỏ bình khi cái đáng quan tâm là nhiệt độ keo.
>
> **2. Lắp ở đâu?** Vị trí thường quyết định nhiều hơn loại cảm biến.
>
> **3. Dải bao nhiêu?** Vừa đủ bao phủ vùng làm việc — sai số tính theo % dải (Chương 32, mục 32.3).
>
> **4. Nó hỏng thế nào, và tôi có phát hiện được không?** Hỏng đứt thì 4–20 mA phát hiện được
> (Chương 31). Hỏng **trôi dần** thì khó hơn nhiều — cần đối chiếu định kỳ với một phép đo độc lập.

Câu 1 và câu 4 là hai câu người ta hay bỏ, và chúng gây ra những sự cố tốn thời gian nhất.

---

## 33.10 Trên máy mẫu DP-01

| Phép đo | Cảm biến | Vì sao chọn vậy | ⚠ Điểm cần chú ý |
|---|---|---|---|
| `AI_AirPress` — áp khí cấp máy | Áp tương đối, 4–20 mA, 2 dây | Điều kiện an toàn — cần phân biệt đứt dây (Ch.31) | Lắp **sau** cụm lọc–điều áp, đo áp thật cấp cho cơ cấu |
| `AI_GluePress` — áp keo tại đầu tra | Áp tương đối, 4–20 mA | Ảnh hưởng trực tiếp chất lượng | ⚠ Lắp **gần đầu tra**, không lắp ở bình chứa |
| Nhiệt độ keo | **RTD Pt100 3 dây** vào bộ điều khiển rời (RS-485) | Dưới 100 °C, cần ổn định | ⚠⚠ **Lắp trong lòng keo, không lắp ở vỏ bình** — mục 33.1 |
| `AI_UvChamberTemp` — nhiệt buồng sấy | **RTD Pt100 3 dây** vào PLC | Giám sát quá nhiệt | Lắp ở vùng nóng nhất, không ở cửa gió |
| `AI_UvIntensity` — cường độ UV | Cảm biến quang UV, 0–10 V | Phát hiện đèn suy giảm | ⚠ Đo **tại mặt board**; đang chờ quyết định đổi sang 4–20 mA |

> ⭐ **Hàng thứ ba là bài học trung tâm của chương.** Cùng một cảm biến, cùng một bộ điều khiển, cùng
> một chương trình — **chỉ khác chỗ lắp**, và kết quả là cả lô sản phẩm hỏng mà mọi chỉ số đều xanh.
>
> Khi lập bảng I/O ở giai đoạn đặc tả (Chương 23), **vị trí lắp phải là một cột**, không phải chi
> tiết để lại cho người lắp máy tự quyết.

---

## 33.11 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Module RTD trả về gì** | Phần lớn trả **thẳng đơn vị nhiệt độ** (thường 0,1 °C), **không** cần quy đổi thang như Chương 32. ⚠ Nhưng đơn vị và hệ số khác nhau — tra datasheet |
| Cấu hình số dây RTD | Đặt trong cấu hình kênh: 2, 3 hay 4 dây. ⭐ **Sai chỗ này là sai số dây không được bù** (mục 33.4) |
| Loại RTD và loại can nhiệt | Chọn Pt100/Pt1000, loại K/J/T… trong cấu hình kênh. Chọn nhầm loại → đường cong quy đổi sai |
| Bù đầu lạnh | Thường tích hợp trong module can nhiệt; một số hệ cho dùng cảm biến bù ngoài |
| Phát hiện đứt cảm biến | Nhiều module RTD/can nhiệt có bit báo đứt — ⭐ dùng nó (Chương 31, mục 31.8) |
| Thời gian cập nhật kênh | ⚠ Module nhiệt độ thường **chậm hơn** module analog thường — vài trăm ms mỗi kênh. Ảnh hưởng vòng điều khiển (Chương 35) |

> ⚠ **Hàng cuối đáng chú ý khi viết vòng điều khiển nhiệt độ.** Nếu module cập nhật 500 ms mỗi kênh
> mà bạn chạy vòng PID với chu kỳ 100 ms, thì bốn trong năm lần tính là **dựa trên cùng một giá trị
> cũ** — vòng điều khiển hoạt động không như bạn tưởng. Chương 35 quay lại điểm này.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 33.12 Bẫy thường gặp

### 🔍 BẪY 1 — Lắp cảm biến sai chỗ

**Hiện tượng:** phép đo ổn định, thiết bị đúng, con số hợp lý — nhưng **không phản ánh cái bạn quan
tâm**. Đúng cỗ máy ở mục 33.1.
**Cách sửa:** hỏi câu 1 và câu 2 ở mục 33.9 **trước khi mua**; đưa **vị trí lắp** thành một cột trong
bảng I/O.

### 🔍 BẪY 2 — RTD 2 dây cho đường dài

**Hiện tượng:** nhiệt độ đọc **luôn cao hơn** thực tế, ổn định, không có dấu hiệu bất thường nào.
**Cách sửa:** dùng 3 dây và **cấu hình module đúng 3 dây** — cả hai việc, không phải một (mục 33.4).

### 🔍 BẪY 3 — Đấu RTD 3 dây nhưng module cấu hình 2 dây

**Hiện tượng:** giống hệt Bẫy 2 — sợi thứ ba có mà không được dùng.
**Cách sửa:** kiểm cấu hình kênh trong phần mềm. ⚠ Đây là chỗ **phần cứng đúng mà phần mềm sai**, nên
người kiểm tủ không phát hiện được.

### 🔍 BẪY 4 — Nối dài can nhiệt bằng dây đồng

**Hiện tượng:** giá trị đọc **trôi theo nhiệt độ tủ điện** — đổi theo giờ trong ngày, đổi khi mở cửa
tủ, trong khi quá trình thật không đổi.
**Cách sửa:** dùng **dây bù đúng loại**, đúng cực tính (mục 33.5).

### 🔍 BẪY 5 — Nhầm áp tương đối với áp tuyệt đối

**Hiện tượng:** mọi phép đo lệch khoảng 1 bar, ổn định, và trông hợp lý.
**Cách sửa:** đọc kỹ ký hiệu `bar(g)` / `bar(a)` trong datasheet; ghi rõ vào bảng I/O (mục 33.2).

### 🔍 BẪY 6 — Laser tam giác trên bề mặt bóng hoặc rất tối

**Hiện tượng:** giá trị nhảy, hoặc mất tín hiệu, **chỉ với một số loại sản phẩm** — nên rất khó tái
hiện khi thử.
**Cách sửa:** ⭐ thử **trên vật thật** trước khi chốt loại cảm biến, không chọn theo catalogue
(mục 33.6).

### 🔍 BẪY 7 — Siêu âm không bật bù nhiệt độ

**Hiện tượng:** phép đo trôi theo nhiệt độ môi trường; sáng và chiều cho hai kết quả khác nhau.
**Cách sửa:** kiểm xem cảm biến có bù tự động và đã bật chưa (mục 33.6).

### 🔍 BẪY 8 — Đo cường độ UV sát đèn thay vì tại mặt board

**Hiện tượng:** cường độ đọc được vẫn tốt trong khi sản phẩm thiếu độ bám keo.
**Cách sửa:** đo **tại nơi sản phẩm nằm** (mục 33.8).

### 🔍 BẪY 9 — Quy cường độ UV giảm cho đèn, quên cảm biến bẩn

**Hiện tượng:** thay đèn mới nhưng cường độ đọc được vẫn thấp.
**Cách sửa:** lau cửa sổ cảm biến rồi đo lại **trước khi** kết luận đèn yếu (mục 33.8).

### 🔍 BẪY 10 — Không biết cảm biến hỏng theo kiểu trôi dần

**Hiện tượng:** cảm biến không đứt, không báo lỗi, chỉ **lệch dần** theo tháng. Chuẩn 4–20 mA không
phát hiện được vì giá trị vẫn nằm trong dải hợp lệ.
**Cách sửa:** đối chiếu định kỳ với một phép đo độc lập — đồng hồ cơ khí, nhiệt kế cầm tay — và ghi
lại kết quả để thấy xu hướng (mục 33.9 câu 4; Chương 51).

---

## 33.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠ Pt100 có mấy hệ số | ⭐ **Hai** — 0,00385 (phổ biến) và 0,00392. Trộn nhầm thì **lệch có hệ thống**, đồ thị vẫn đẹp |
| ⭐ Vì sao RTD đọc cao hơn một chút | **Tự gia nhiệt** — dòng đo sinh nhiệt trên chính phần tử; ⚠ nặng nhất trong **không khí tĩnh** |
| Sai lầm phổ biến nhất với cảm biến quá trình | ⭐ **Lắp sai chỗ**, không phải chọn sai loại |
| Áp tương đối vs tuyệt đối | Chênh ~1 bar; khí nén công nghiệp mặc định **tương đối** |
| Nhiệt độ < 400 °C, cần chính xác | **RTD Pt100** |
| Nhiệt độ rất cao hoặc cần nhanh | **Can nhiệt** |
| RTD mấy dây | ⭐ **3 dây là mặc định** — bù được sai số dây, chỉ thêm một sợi |
| RTD 2 dây sai theo hướng nào | **Luôn cao hơn** thực tế, ổn định — không phát hiện được từ dữ liệu |
| Đấu 3 dây thì còn phải làm gì | ⭐ **Cấu hình module đúng 3 dây** — hai việc, không phải một |
| Can nhiệt cần gì | **Bù đầu lạnh** + **dây bù đúng loại, đúng cực** |
| Can nhiệt nối dây đồng — triệu chứng | Giá trị **trôi theo nhiệt độ tủ** |
| Laser tam giác gặp khó với | Bề mặt **bóng, trong suốt, rất tối** — thử trên vật thật |
| Siêu âm gặp khó với | **Nhiệt độ không khí**, vùng chết, bề mặt xốp |
| Cảm biến chân không | ⚠ Quy ước ghi dải **rất khác nhau** giữa các hãng |
| Đo cường độ UV ở đâu | ⭐ **Tại nơi sản phẩm nằm** |
| Bốn câu hỏi trước khi chọn | Đo cái gì · lắp ở đâu · dải bao nhiêu · **hỏng thế nào thì phát hiện được không** |
| Module RTD trả về gì | Thường **thẳng đơn vị nhiệt độ** — không cần quy đổi thang |
| ⚠ Module nhiệt độ cập nhật | **Chậm hơn** module analog thường — ảnh hưởng vòng PID (Ch.35) |

---

## 33.14 Tự kiểm

1. ⭐ Nhiệt độ hiển thị 60,0 °C, ổn định, bộ điều khiển báo đạt điểm đặt — nhưng sản phẩm vẫn hỏng.
   Nêu nguyên nhân khả dĩ nhất và bài học tổng quát.
2. Phân biệt áp suất tương đối với áp suất tuyệt đối. Lắp nhầm loại thì triệu chứng là gì?
3. So sánh RTD với can nhiệt trên năm tiêu chí. Với nhiệt độ 60 °C cần ổn định, chọn loại nào?
4. ⭐ Vì sao RTD đấu 2 dây cho kết quả **luôn cao hơn** thực tế? Tính sai số cho một đôi dây có tổng
   điện trở 2 Ω với Pt100.
5. ⭐ Vì sao **3 dây là mặc định của ngành** thay vì 2 hoặc 4? Giả định của cách 3 dây là gì, và điều
   gì phá vỡ giả định đó?
6. Đấu RTD 3 dây nhưng cấu hình module là 2 dây. Triệu chứng là gì, và vì sao người kiểm tủ không
   phát hiện được?
7. ⭐ Can nhiệt đo cái gì — nhiệt độ hay chênh lệch nhiệt độ? Từ đó suy ra vì sao cần **bù đầu lạnh**.
8. Vì sao **không** được nối dài can nhiệt bằng dây đồng thường? Triệu chứng đặc trưng khi làm sai là gì?
9. Bề mặt nào làm laser tam giác gặp khó? Với board mạch có linh kiện bóng, bạn làm gì trước khi chốt
   loại cảm biến?
10. Cường độ UV đọc được giảm dần. Nêu **hai** nguyên nhân khác nhau về bản chất và cách phân biệt.
11. Nêu bốn câu hỏi phải đặt trước khi chọn một cảm biến quá trình. Hai câu nào hay bị bỏ nhất?
12. ⭐ Cảm biến **trôi dần** mà không đứt: vì sao chuẩn 4–20 mA không phát hiện được, và bạn phát hiện
    bằng cách nào?

> Câu 1, 4, 5, 7 và 12 là năm câu phân loại. Câu 1 là tinh thần của cả chương: **phép đo đúng ở sai
> chỗ vẫn là phép đo sai — và nó nguy hiểm hơn phép đo hỏng, vì mọi chỉ số đều xanh.**

⚠ **Bổ sung.** Pt100 có hai hệ số alpha — trộn nhầm cảm biến và cấu hình module gây sai số kiểu gì,
và vì sao nó **khó phát hiện**? Vì sao RTD luôn đọc **cao hơn** thực tế một chút, và lấy trung bình
có khử được sai số đó không?

---

### Chương tiếp theo

Chương 34 — **Cân & đo lực**. Bạn đã có các phép đo quá trình cơ bản. Chương sau về một phép đo đặc
biệt hữu ích trong lắp ráp điện tử: **lực theo hành trình** — cách phát hiện lỗi lắp ráp mà cảm biến
đóng/tắt không bao giờ thấy được.

### Nguồn tham khảo chương 33

- IEC 60751 — *Industrial platinum resistance thermometers and platinum temperature sensors*: đặc
  tính Pt100/Pt1000, hệ số nhiệt, và cấp chính xác. *(tiêu chuẩn có bản quyền)*
- IEC 60584 (bộ) — *Thermocouples*: các loại can nhiệt, bảng chuyển đổi điện áp–nhiệt độ, dung sai,
  và ⚠ **yêu cầu với dây bù**.
- IEC 61131-2 — *Programmable controllers, Part 2*: yêu cầu với module vào analog, trong đó có module
  nhiệt độ.
- **Datasheet module nhiệt độ** của hệ đang dùng — dùng cho: đơn vị trả về, cấu hình số dây, loại
  RTD/can nhiệt hỗ trợ, ⚠ **thời gian cập nhật kênh**, và bit phát hiện đứt cảm biến.
- **Datasheet cảm biến** — dùng cho sai số, dải, ⚠ **quy ước ghi dải chân không**, và yêu cầu lắp đặt.
- Bảng I/O của DP-01 — Phụ lục J; bảng ở mục 33.10 lấy từ đó.

> ⚡ Con số **0,385 Ω/°C** cho Pt100 ở mục 33.4 là **hệ số danh định** theo đường cong chuẩn, dùng để
> ước lượng bậc độ lớn của sai số. Quan hệ điện trở–nhiệt độ thật **không hoàn toàn tuyến tính**;
> phép quy đổi chính xác theo đường cong trong tiêu chuẩn, và module đã làm việc đó cho bạn.
>
> ⚠ Các nhận định về **loại bề mặt gây khó cho từng loại cảm biến khoảng cách** ở mục 33.6 là kinh
> nghiệm nghề ở mức định hướng. Với ứng dụng thật, cách duy nhất đáng tin là **thử trên vật thật của
> bạn**, trong điều kiện chiếu sáng và rung thật của máy.

<!-- SECTION: ch34_can_va_do_luc -->
---
# Chương 34 — Cân & đo lực: load cell, giám sát lực/mô-men

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 34.1 Bài toán: connector cắm "xong" mà không tiếp xúc

Một trạm cắm connector vào board. Cơ cấu ép xuống, một cảm biến tiệm cận báo **đã tới vị trí cuối**,
chương trình coi là xong và cho board đi tiếp.

Tỉ lệ lỗi ở công đoạn kiểm cuối tăng dần. Khi mổ xẻ các board lỗi, phát hiện: connector **cắm nghiêng**
hoặc **chưa vào hết chân**, nhưng cơ cấu vẫn đi tới vị trí cuối vì nó đủ lực để làm cong chân
connector thay vì cắm đúng.

Cảm biến vị trí trả lời câu hỏi: *"cơ cấu đã tới chỗ chưa?"* — và câu trả lời là **có**.

Câu hỏi đáng lẽ phải hỏi là: *"nó tới chỗ đó với lực bao nhiêu?"*

> ⭐ **Một connector cắm đúng và một connector cắm cong đều kết thúc ở cùng một vị trí. Chúng khác
> nhau ở ĐƯỜNG ĐI TỚI ĐÓ.**

Chương này về cách đo lực, và quan trọng hơn — về cách dùng **quan hệ giữa lực và vị trí** làm tiêu
chí chất lượng.

---

## 34.2 Load cell — nguyên lý đủ dùng

**Load cell** *(cảm biến lực / cảm biến cân)* biến lực thành tín hiệu điện bằng **cầu điện trở**
*(strain gauge bridge)*.

### Cách hoạt động

Bốn điện trở dán trên một khối kim loại, đấu thành cầu Wheatstone. Khi khối kim loại biến dạng dưới
tác dụng của lực, điện trở đổi rất nhỏ, và cầu mất cân bằng — sinh ra một **điện áp lệch**.

```text
        +Vkích
          │
      ┌───┴───┐
     R1       R2
      │       │
   +Vra ───────── −Vra      ← điện áp ra, RẤT NHỎ
      │       │
     R3       R4
      └───┬───┘
          │
        −Vkích
```

> ⚠ **Điện áp ra rất nhỏ — cỡ mi-li-vôn.** Đó là lý do load cell **luôn cần bộ khuếch đại**, và là
> lý do nó **rất nhạy với nhiễu** (mục 34.4).

### Ba thông số phải đọc

| Thông số | Nghĩa | ⚠ Vì sao quan trọng |
|---|---|---|
| **Tải định mức** *(rated capacity)* | Lực tối đa đo được | ⭐ Chọn **vừa đủ** — sai số tính theo % tải định mức (Chương 32, mục 32.3) |
| **Độ nhạy** (mV/V) | Điện áp ra trên mỗi vôn kích, ở tải định mức | Quyết định cấu hình bộ khuếch đại |
| ⚠ **Quá tải cho phép** | Lực vượt định mức mà cảm biến còn chịu được | Vượt ngưỡng này là **hỏng vĩnh viễn**, không phục hồi |

> ⚠⚠ **Quá tải là cách phổ biến nhất làm hỏng load cell**, và nó thường xảy ra **không phải khi máy
> chạy** mà khi lắp đặt, vận chuyển, hoặc khi ai đó tì tay lên cơ cấu.
>
> Với cơ cấu ép, phải có **cữ cơ khí** giới hạn hành trình sao cho lực không bao giờ vượt quá tải cho
> phép — cùng nguyên tắc ba lớp ở Chương 37, mục 37.6.

### Hai cách nối vào PLC

| Cách | Nghĩa | ✅ / ⚠ |
|---|---|---|
| **Module cân chuyên dụng** | Module PLC có sẵn mạch kích, khuếch đại, lọc | ⭐ Đơn giản nhất; tốc độ đọc thường đủ |
| **Bộ khuếch đại rời** → analog | Bộ khuếch đại ngoài đưa ra 4–20 mA hoặc 0–10 V | Linh hoạt; ⚠ thêm một tầng có thể sai |

> 💡 Với **giám sát lực theo hành trình** (mục 34.5), tốc độ đọc quan trọng — cần đủ nhanh để lấy được
> nhiều điểm trong một chu trình ép chỉ kéo dài dưới một giây. ⚠ **Kiểm tốc độ cập nhật của module
> trước khi thiết kế**, cùng vấn đề với module nhiệt độ ở Chương 33 mục 33.11.

---

### ⭐⭐ Vì sao đơn vị là mV/V — và bốn thông số datasheet quyết định

**Một — mV/V không phải cách viết cho gọn, nó là bản chất của mạch cầu.**

Mạch cầu đo lực khác mạch cầu cân bằng ở một điểm: ⭐ **điện áp ra tỉ lệ với điện áp kích thích**.
Cầu cân bằng cho 0 V bất kể nguồn nuôi bao nhiêu; cầu **lệch** thì nguồn nuôi quyết định biên độ ra.

⭐ Vì thế độ nhạy phải ghi dưới dạng *"bao nhiêu mV ra trên mỗi vôn kích, ở tải định mức"*.

```text
Load cell 2 mV/V, kich thich 10 V  ->  toan thang =  20 mV
Load cell 2 mV/V, kich thich  5 V  ->  toan thang =  10 mV
```

> ⚠⚠ **Hai hệ quả thực dụng:**
>
> | Hệ quả | |
> |---|---|
> | ⭐ Bộ khuếch đại **phải biết** điện áp kích thật | ⚠ Cấu hình sai điện áp kích → **sai toàn thang**, mà đồ thị vẫn đẹp |
> | ⭐⭐ **Điện áp kích trôi thì phép đo trôi theo** | ⚠ Đây là lý do bộ khuếch đại tốt **tự cấp và tự đo** điện áp kích |

**Hai — vì sao bốn tem biến dạng chứ không phải một.**

Điện trở tem biến dạng đổi theo **cả lực lẫn nhiệt độ**. ⭐ Mắc bốn tem thành cầu làm ảnh hưởng của
nhiệt độ **tự triệt tiêu**, vì nó tác động lên mọi nhánh như nhau còn lực thì không.

⭐ Đây là lý do bạn không thể tự chế load cell bằng một tem biến dạng dán lên thanh thép — nó sẽ đo
nhiệt độ phòng nhiều hơn đo lực.

**Ba — ⚠ từ biến: số đọc trôi trong lúc lực KHÔNG đổi.**

Giữ nguyên một tải, số đọc vẫn **trôi chậm** — hiện tượng gọi là **từ biến** *(creep)*. Datasheet
ghi nó dưới dạng phần trăm toàn thang trong một khoảng thời gian, ⭐ **thường là 30 phút**.

| Bạn làm gì | Từ biến ảnh hưởng ra sao |
|---|---|
| Đo lực đỉnh rồi nhả ngay | ⭐ **Gần như không ảnh hưởng** |
| ⚠ **Giữ lực rồi mới đọc** | ⭐ Càng giữ lâu, số đọc càng lệch |
| ⚠⚠ Giữ tải liên tục và theo dõi lâu dài | Từ biến trở thành sai số đáng kể |

> ⭐ **Thiết kế theo hướng tránh nó:** đọc lực **tại thời điểm xác định trong chu trình**, không phải
> sau một khoảng giữ tuỳ ý. ⚠ Nếu bắt buộc phải giữ, hãy **giữ đúng một khoảng cố định** để sai số
> ít nhất **lặp lại được**.

**Bốn — ⚠⚠ đặt lệch tâm: cùng một lực, số đọc khác nhau.**

Load cell được thiết kế để nhận lực **tại một điểm và theo một phương**. ⭐ Lực đặt lệch tâm sinh
thêm mô-men, và số đọc sai — sai bao nhiêu thì datasheet ghi dưới dạng phần trăm toàn thang **ứng
với một độ lệch cho trước**.

> ⚠⚠ **Đây là sai số CƠ KHÍ mà không phép hiệu chuẩn điện nào sửa được.**
>
> Hiệu chuẩn bằng quả cân (mục 34.3) đặt tải **đúng tâm**. Nếu khi chạy thật, cơ cấu ép lại tì lệch —
> ⭐ **phép hiệu chuẩn vẫn đúng, mà phép đo vẫn sai**.
>
> | Việc phải làm | |
> |---|---|
> | ⭐ **Dẫn hướng cơ cấu** để lực luôn đi qua tâm load cell | Cách tốt nhất |
> | ⭐ Tránh **lực ngang và mô-men** vào load cell | Dùng khớp cầu hoặc màng đàn hồi nếu cần |
> | ⭐⭐ **Kiểm bằng cách đặt cùng một quả cân ở vài vị trí** | ⭐ Chênh lệch giữa các vị trí chính là sai số lệch tâm **thật của cơ cấu bạn** |

⭐ Hàng cuối là phép kiểm mười phút mà rất ít người làm — và nó trả lời dứt điểm câu hỏi *"vì sao
cùng một sản phẩm mà lực đo lúc cao lúc thấp"*.

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục mạch cầu đo và triệt tiêu biến số
không mong muốn. Từ biến và sai số lệch tâm là **thông số datasheet tiêu chuẩn** của load cell —
⚠ con số cụ thể khác nhau theo thiết bị và theo cấp chính xác; tra datasheet của load cell bạn dùng.)*

---

## 34.3 Hiệu chuẩn bằng quả cân chuẩn

Với cân, **hiệu chuẩn là bắt buộc** — không phải tuỳ chọn. Chương 32 mục 32.8 đã phân biệt hiệu chuẩn
với đặt dải; ở đây là quy trình cụ thể.

| Bước | Việc | ⚠ Chú ý |
|---|---|---|
| 1 | **Zero** — không tải, đặt điểm 0 | ⚠ Phải có **đúng phần cơ khí sẽ luôn nằm trên cảm biến** (đồ gá, mâm) |
| 2 | **Span** — đặt quả cân chuẩn đã biết, chỉnh cho khớp | Dùng khối lượng gần **cuối dải làm việc**, không phải cuối dải cảm biến |
| 3 | **Kiểm tuyến tính** — thử vài mức trung gian | Sai lệch lớn ở giữa là dấu hiệu cơ khí có vấn đề |
| 4 | **Kiểm lặp lại** — đặt và nhấc cùng một quả cân nhiều lần | ⭐ Đây là phép kiểm nói lên nhiều nhất |
| 5 | **Ghi hồ sơ** — ngày, quả cân dùng, kết quả | Cần khi khách hàng hỏi |

> ⭐ **Bước 4 là bước có giá trị nhất và hay bị bỏ.**
> Một cân có thể **chính xác mà không lặp lại**: đặt 1 kg lần đầu ra 1,00 kg, lần hai ra 1,03 kg, lần
> ba ra 0,98 kg. Trung bình đúng, nhưng từng phép đo thì không dùng được.
>
> Độ lặp lại kém gần như luôn là vấn đề **cơ khí**, không phải điện: ma sát ở cơ cấu dẫn hướng, cáp
> load cell bị kéo căng, đồ gá tì vào thành máy, hoặc bu-lông lỏng.

> ⚠ **Quả cân chuẩn phải có vết truy nguyên** nếu phép cân dùng cho mục đích thương mại hoặc cho hồ
> sơ chất lượng. Một cục sắt "khoảng 1 kg" không phải quả cân chuẩn (Chương 32, mục 32.8).

---

## 34.4 ⚠ Nhiễu — cơ học và điện

Load cell nhạy với cả hai loại nhiễu, và nhiễu **cơ học** thường lớn hơn nhiễu điện.

| Nguồn nhiễu | Biểu hiện | Cách xử lý |
|---|---|---|
| ⭐ **Rung cơ khí** từ máy bên cạnh, từ chính máy | Giá trị dao động khi không có gì đổi | Cách rung cho cơ cấu cân; lọc; ⭐ **đo khi cơ cấu đứng yên** |
| **Ma sát ở cơ cấu dẫn hướng** | Độ lặp lại kém, có trễ | Vấn đề cơ khí — sửa cơ khí, không sửa bằng phần mềm |
| **Cáp load cell bị kéo, bị rung** | Giá trị nhảy | Cố định cáp; ⚠ **không cắt ngắn hay nối dài** cáp load cell tuỳ tiện |
| **Nhiệt độ đổi** | Giá trị trôi chậm | Bù nhiệt nếu module có; hoặc zero lại định kỳ |
| **Nhiễu điện** | Giá trị run | Cáp có vỏ chống nhiễu, nối vỏ theo hướng dẫn; tách xa cáp động lực (Chương 31, mục 31.6) |

> ⚠⚠ **Đừng nối dài hay cắt ngắn cáp load cell.**
> Nhiều load cell được **hiệu chuẩn cùng với cáp của nó** — điện trở cáp nằm trong phép hiệu chuẩn.
> Đổi chiều dài cáp là đổi kết quả.
>
> Nếu buộc phải nối dài, dùng load cell **6 dây** *(sense wires)*: hai dây phụ đo điện áp kích **tại
> cảm biến**, nên bộ khuếch đại bù được sụt áp trên cáp. Đây là cùng ý tưởng với RTD 3 dây ở Chương 33
> mục 33.4 — **đo và bù thay vì giả định**.

### ⚠ Lọc và độ trễ — nhắc lại từ Chương 32

Lọc mạnh làm giá trị mượt hơn nhưng **chậm hơn** (Chương 32, mục 32.6). Với cân tĩnh thì không sao.
Với **giám sát lực theo hành trình** thì độ trễ làm lệch đường cong lực–vị trí — và tiêu chí OK/NG
dựa trên đường cong đó.

> **Quy tắc: cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ.**

---

## 34.5 ⭐⭐ Cửa sổ lực–vị trí — tiêu chí OK/NG thật sự

Đây là mục quan trọng nhất chương, và là lý do chương này tồn tại trong một cuốn sách về lắp ráp điện
tử.

### Vì sao cảm biến ON/OFF không đủ

Quay lại mục 34.1. Cơ cấu ép đi tới vị trí cuối. Cảm biến báo "tới rồi". Nhưng:

| Tình huống | Vị trí cuối | Lực khi đi | Cảm biến vị trí thấy |
|---|---|---|---|
| ✅ Cắm đúng | Đạt | Tăng đều, đỉnh vừa phải | **OK** |
| ❌ Connector nghiêng | Đạt | ⚠ Lực **cao bất thường** ngay từ đầu | **OK** |
| ❌ Thiếu connector | Đạt | ⚠ Lực **gần bằng 0** suốt hành trình | **OK** |
| ❌ Có dị vật | Đạt | ⚠ Lực tăng vọt **sớm hơn bình thường** | **OK** |
| ❌ Chân cong | Đạt | Đường cong lực **khác hẳn** | **OK** |

**Năm tình huống, một kết quả.** Cảm biến vị trí không phân biệt được cái nào.

### Đường cong lực theo hành trình

Ghi lại **lực tại mỗi vị trí** trong suốt hành trình ép, ta được một đường cong:

```text
   lực
    ▲
    │                              ┌────┐  ← đỉnh khi chạm đáy
    │                          ┌───┘    │
    │              ┌───────────┘        │
    │    ┌─────────┘  ← vùng cắm vào    │
    │────┘  ← tiếp cận tự do            │
    └───────────────────────────────────┴──► vị trí
    0                                   hết hành trình
```

Đường cong này là **chữ ký** của một lần lắp ráp đúng. Lần nào khác chữ ký đó là lần có vấn đề.

### Cửa sổ lực–vị trí

Cách dùng thực dụng: định nghĩa các **cửa sổ** — vùng mà lực **phải** nằm trong tại một khoảng vị trí
nhất định.

```text
   lực
    ▲
    │           ┌╌╌╌╌╌╌╌┐        ┌╌╌╌╌╌╌╌╌┐
    │           ╎ CỬA SỔ ╎        ╎ CỬA SỔ ╎
    │           ╎   2    ╎        ╎   3    ╎
    │  ┌╌╌╌╌┐   └╌╌╌╌╌╌╌┘        └╌╌╌╌╌╌╌╌┘
    │  ╎ CS ╎
    │  ╎ 1  ╎     ← đường cong phải đi QUA cả ba cửa sổ
    └──└╌╌╌╌┘──────────────────────────────────► vị trí
```

| Cửa sổ | Kiểm gì | Bắt được lỗi gì |
|---|---|---|
| **1 — tiếp cận** | Lực phải **thấp** | Có dị vật; cơ cấu kẹt |
| **2 — cắm vào** | Lực trong dải giữa | Connector nghiêng (lực cao); thiếu connector (lực thấp) |
| **3 — chạm đáy** | Lực đạt đỉnh trong dải | Chưa vào hết; ép quá mạnh |

> ⭐ **Tiêu chí OK là: đường cong đi qua ĐỦ cả ba cửa sổ.** Trượt một cửa sổ nào là NG, và ⭐ **cửa sổ
> nào trượt cho biết lỗi gì** — đây là chẩn đoán, không chỉ là phán quyết.
>
> Đây chính là nguyên tắc "thông báo lỗi phải nói làm gì tiếp" (Chương 44) áp cho kiểm chất lượng.

### Hiện thực trên PLC

```iecst
// Ghi mẫu lực theo vị trí trong lúc ép
IF M_PressActive AND (ZPositionX100 <> LastSampledPos) THEN
    // Cửa sổ 1 — tiếp cận, lực phải thấp
    IF ZPositionX100 >= W1_POS_MIN AND ZPositionX100 <= W1_POS_MAX THEN
        IF ForceX10 > W1_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 1;      // dị vật hoặc kẹt
        END_IF;
        M_W1Passed := TRUE;
    END_IF;

    // Cửa sổ 3 — chạm đáy, lực phải đạt đỉnh trong dải
    IF ZPositionX100 >= W3_POS_MIN THEN
        IF ForceX10 < W3_FORCE_MIN THEN
            M_PressNg := TRUE;  M_NgReason := 3;      // chưa vào hết
        ELSIF ForceX10 > W3_FORCE_MAX THEN
            M_PressNg := TRUE;  M_NgReason := 4;      // ép quá mạnh
        END_IF;
        M_W3Passed := TRUE;
    END_IF;

    LastSampledPos := ZPositionX100;
END_IF;

// ⭐ Kết luận: phải đi QUA đủ mọi cửa sổ, không chỉ "không vi phạm cửa sổ nào"
IF M_PressDone THEN
    M_PressOk := M_W1Passed AND M_W2Passed AND M_W3Passed AND NOT M_PressNg;
END_IF;
```

> ⭐ **Dòng cuối là chỗ dễ sai nhất.**
> Kiểm "không vi phạm cửa sổ nào" là **chưa đủ** — nếu cơ cấu dừng sớm, nó không vi phạm cửa sổ 3 vì
> **nó chưa bao giờ tới đó**. Phải kiểm cả **đã đi qua** từng cửa sổ.
>
> Đây là cùng loại lỗi với "suy tư thế từ cảm biến đối diện" ở Chương 28: **vắng mặt bằng chứng không
> phải bằng chứng vắng mặt**.

### ⚠ Xây cửa sổ từ dữ liệu, không từ suy đoán

> **Đừng đặt giới hạn cửa sổ bằng cách đoán.**
> Quy trình đúng: chạy vài chục sản phẩm **tốt đã biết**, ghi lại đường cong, xem chúng phân tán thế
> nào, rồi đặt cửa sổ bao quanh vùng đó với biên hợp lý.
>
> Sau đó chạy vài sản phẩm **lỗi cố ý** — thiếu connector, đặt nghiêng, có dị vật — và xác nhận cửa
> sổ **bắt được chúng**. Đây chính là "thử tạo lỗi cố ý" ở Chương 52 mục 52.7, áp cho kiểm chất lượng.

---

## 34.6 Giám sát mô-men khi siết vít

Cùng ý tưởng, áp cho việc siết vít — và đây là ứng dụng phổ biến nhất của giám sát lực trong lắp ráp
điện tử.

| Đại lượng | Đo gì |
|---|---|
| **Mô-men** *(torque)* | Lực xoắn khi siết |
| **Góc** *(angle)* | Vít đã quay bao nhiêu độ |

Cùng logic cửa sổ, nhưng trên mặt phẳng **mô-men – góc**:

| Tình huống | Mô-men | Góc | Phát hiện bằng |
|---|---|---|---|
| ✅ Siết đúng | Đạt mô-men mục tiêu | Trong dải góc dự kiến | Cả hai trong cửa sổ |
| ❌ **Trờn ren** *(cross-thread)* | ⚠ Mô-men cao **sớm** | Góc nhỏ | Mô-men đạt ở góc quá nhỏ |
| ❌ **Cháy ren** *(stripped)* | Mô-men **không bao giờ đạt** | Góc rất lớn | Góc vượt trần |
| ❌ Thiếu vít | Mô-men gần 0 | Góc rất lớn | Cả hai |
| ❌ Vít ngắn / lỗ sâu | Mô-men đạt muộn | Góc lớn hơn dự kiến | Góc ngoài dải |

> ⭐ **Mô-men một mình không đủ** — đây là điểm mấu chốt.
> Một vít trờn ren đạt mô-men mục tiêu rất sớm và máy báo OK. Chỉ khi nhìn **mô-men cùng với góc** mới
> phân biệt được "siết chặt" với "trờn ren".
>
> Đây là cùng bài học với mục 34.5: **một đại lượng không đủ; quan hệ giữa hai đại lượng mới là chữ
> ký của quy trình đúng.**

Máy vặn vít công nghiệp hiện đại thường có sẵn chức năng này và trả kết quả OK/NG về PLC qua tín hiệu
số hoặc qua mạng — ⭐ tương tự nguyên tắc ở Chương 2: **mỗi bên làm việc mình giỏi**, PLC quyết định
làm gì tiếp với kết quả đó.

---

## 34.7 Khi nào **không** cần đo lực

Cân bằng lại — không phải trạm nào cũng cần.

| Không cần khi | Vì sao |
|---|---|
| **Thao tác không có lỗi im lặng** | Nếu sai thì thấy ngay bằng mắt hoặc bằng cảm biến vị trí |
| **Đã có kiểm tra ở công đoạn sau** | Kiểm điện, kiểm chức năng bắt được lỗi rẻ hơn |
| **Sản lượng thấp, kiểm bằng người** | Chi phí thiết bị và công cấu hình không đáng |
| ⚠ **Không ai xây và duy trì được cửa sổ** | Cửa sổ đặt sai còn tệ hơn không có — nó loại nhầm hàng tốt |

> ⚠ **Hàng cuối là hàng thật nhất.**
> Cửa sổ lực–vị trí cần **xây từ dữ liệu** và **xem lại khi quy trình đổi** — đổi nhà cung cấp
> connector, đổi lô vật liệu, cơ cấu mòn dần. Không có người làm việc đó thì sau vài tháng cửa sổ
> hoặc loại nhầm hàng tốt, hoặc bị nới rộng ra tới mức vô nghĩa.
>
> Cùng câu hỏi với Chương 35 mục 35.3 và Chương 20 mục 20.6: **ai sẽ duy trì cái này?**

---

## 34.8 Trên máy mẫu DP-01

DP-01 **không có** trạm ép hay siết vít, nên không có load cell trong bảng I/O. Nhưng nguyên tắc của
chương áp được vào hai chỗ:

### Nếu thêm trạm kiểm lực

Giả sử mở rộng DP-01 thêm một trạm cắm connector. Khi đó:

| Hạng mục | Quyết định |
|---|---|
| Cảm biến | Load cell trên trục ép, module cân chuyên dụng |
| ⚠ Bảo vệ quá tải | **Cữ cơ khí** giới hạn hành trình — không dựa vào phần mềm (mục 34.2, Chương 37 mục 37.6) |
| Tiêu chí OK/NG | ⭐ **Cửa sổ lực–vị trí**, không phải cảm biến vị trí đơn thuần |
| Kết quả NG | Đánh dấu board bằng **thanh ghi dịch** để loại ở cuối chuyền (Chương 19, mục 19.6) |
| Tham số cửa sổ | Trong **công thức sản phẩm** — mỗi mã hàng một bộ (Chương 29) |
| Ghi log | Lưu đường cong của board NG để phân tích sau (Chương 42) |

> ⭐ **Hàng "tham số cửa sổ trong công thức" là hệ quả trực tiếp của Chương 29.** Mỗi mã hàng có
> connector khác nhau, lực khác nhau — đây đúng là loại tham số phải tách khỏi logic.
>
> ⚠ Nhưng nhớ ràng buộc ở Chương 29 mục 29.2: **PLC vẫn phải kiểm dải hợp lệ** của các tham số cửa sổ.
> Một cửa sổ rộng vô lý làm mất tác dụng kiểm tra mà không ai biết.

### Nguyên tắc áp được ngay cho DP-01 hiện tại

Ý tưởng trung tâm của chương — **một đại lượng không đủ, quan hệ giữa hai đại lượng mới là chữ ký** —
áp được vào máy hiện tại mà không cần thêm thiết bị:

| Cặp đại lượng | Cho biết gì |
|---|---|
| **Công suất đèn UV đặt** ↔ **cường độ đo được** | ⭐ Sức khoẻ đèn — Chương 35, mục 35.11 |
| **Tốc độ chuyền đặt** ↔ **dòng động cơ** | ⭐ Tải cơ khí của chuyền — Chương 36, mục 36.8 |
| **Vị trí trục** ↔ **sai số bám** | ⭐ Cơ cấu có kẹt không — Chương 37, mục 37.2 |
| **Thời gian bước** ↔ **áp khí lúc đó** | Chẩn đoán cỗ máy ở Chương 22, mục 22.9 |

> ⭐ **Bốn cặp trên là cùng một kỹ thuật.** Bạn đã gặp nó bốn lần dưới bốn hình dạng khác nhau, và
> chương này đặt tên cho nó: **so lệnh với kết quả, và theo dõi quan hệ giữa chúng.**
>
> Đó là cách phát hiện những hỏng hóc **trôi dần** mà không cảm biến đơn lẻ nào thấy được
> (Chương 33, mục 33.9 câu 4; Chương 48).

---

## 34.9 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Module cân | Có ở phần lớn hệ; ⚠ **tốc độ cập nhật khác nhau nhiều** — kiểm trước nếu cần giám sát động |
| Độ phân giải | Module cân thường có độ phân giải cao hơn module analog thường; ⚠ nhưng vẫn áp quy tắc Chương 32 mục 32.3: **độ phân giải ≠ độ chính xác** |
| Hiệu chuẩn | Có hệ hỗ trợ quy trình hiệu chuẩn bằng khối chức năng; có hệ để bạn tự tính hệ số |
| Kích load cell | Module cấp điện áp kích; ⚠ kiểm **số load cell tối đa** mắc song song được |
| Load cell 6 dây | ⚠ Không phải module nào cũng hỗ trợ — kiểm nếu cần nối dài cáp |
| Lọc tích hợp | Có, cấu hình được. ⚠ Cùng đánh đổi độ trễ ở Chương 32 mục 32.6 |
| Máy vặn vít | Giao tiếp qua I/O số, hoặc mạng. ⭐ Thường trả cả **kết quả và dữ liệu đường cong** |

---

## 34.10 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng cảm biến vị trí làm tiêu chí OK/NG cho thao tác có lực

**Hiện tượng:** đúng cỗ máy ở mục 34.1 — năm loại lỗi khác nhau đều cho kết quả "OK", và lỗi lộ ra ở
công đoạn kiểm cuối hoặc ở khách hàng.
**Cách sửa:** ⭐ **cửa sổ lực–vị trí** (mục 34.5).

### 🔍 BẪY 2 — Chỉ kiểm "không vi phạm cửa sổ"

**Hiện tượng:** cơ cấu dừng sớm, **không vi phạm** cửa sổ cuối vì chưa bao giờ tới đó — và được báo OK.
**Cách sửa:** kiểm cả **đã đi qua** từng cửa sổ (mục 34.5).

### 🔍 BẪY 3 — Đặt giới hạn cửa sổ bằng cách đoán

**Hiện tượng:** loại nhầm hàng tốt, hoặc bỏ lọt hàng lỗi — và không ai biết cái nào đang xảy ra.
**Cách sửa:** xây từ **dữ liệu của sản phẩm tốt đã biết**, rồi xác nhận bằng **lỗi cố ý** (mục 34.5,
Chương 52 mục 52.7).

### 🔍 BẪY 4 — Dùng mô-men một mình để đánh giá siết vít

**Hiện tượng:** vít **trờn ren** đạt mô-men mục tiêu sớm và được báo OK.
**Cách sửa:** ⭐ đánh giá **mô-men cùng với góc** (mục 34.6).

### 🔍 BẪY 5 — Quá tải load cell

**Hiện tượng:** cảm biến hỏng vĩnh viễn, thường **không phải khi máy chạy** mà khi lắp đặt hoặc khi
ai đó tì lên cơ cấu.
**Cách sửa:** **cữ cơ khí** giới hạn hành trình; không dựa vào phần mềm (mục 34.2).

### 🔍 BẪY 6 — Nối dài hoặc cắt ngắn cáp load cell

**Hiện tượng:** phép cân sai theo tỉ lệ, ổn định, trông hợp lý.
**Cách sửa:** giữ nguyên cáp; nếu buộc phải nối dài thì dùng load cell **6 dây** (mục 34.4).

### 🔍 BẪY 7 — Bỏ qua phép kiểm độ lặp lại

**Hiện tượng:** cân "chính xác" theo trung bình nhưng từng phép đo không dùng được.
**Cách sửa:** bước 4 ở mục 34.3. Độ lặp lại kém gần như luôn là vấn đề **cơ khí**.

### 🔍 BẪY 8 — Lọc mạnh khi giám sát động

**Hiện tượng:** đường cong lực–vị trí bị **lệch** do độ trễ bộ lọc; cửa sổ bắt sai.
**Cách sửa:** cân tĩnh lọc mạnh được; giám sát động thì lọc nhẹ (mục 34.4, Chương 32 mục 32.6).

### 🔍 BẪY 9 — Không xem lại cửa sổ khi quy trình đổi

**Hiện tượng:** đổi nhà cung cấp connector hoặc cơ cấu mòn dần → cửa sổ loại nhầm hàng tốt → người ta
**nới rộng cửa sổ** cho hết báo lỗi, và việc kiểm tra thành vô nghĩa.
**Cách sửa:** cửa sổ là tham số cần **duy trì**; đưa vào công thức và có quy trình xem lại (mục 34.7,
Chương 29).

---

## 34.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Vì sao độ nhạy ghi bằng **mV/V** | Điện áp ra **tỉ lệ với điện áp kích** — kích trôi thì phép đo trôi |
| ⭐ Vì sao bốn tem chứ không một | Mạch cầu **tự triệt tiêu ảnh hưởng nhiệt độ** |
| ⚠ Từ biến | Số đọc **trôi khi lực KHÔNG đổi** — đọc tại thời điểm cố định trong chu trình |
| ⚠⚠ Đặt lệch tâm | ⭐ **Sai số cơ khí — hiệu chuẩn điện không sửa được.** Kiểm bằng quả cân đặt vài vị trí |
| Vì sao cảm biến vị trí không đủ | ⭐ Nhiều loại lỗi **kết thúc ở cùng vị trí**, khác nhau ở **đường đi tới đó** |
| Tiêu chí OK/NG cho thao tác có lực | ⭐ **Cửa sổ lực–vị trí** |
| Kiểm cửa sổ thế nào cho đúng | ⚠ Phải **đi qua đủ** mọi cửa sổ, không chỉ "không vi phạm" |
| Xây cửa sổ từ đâu | **Dữ liệu sản phẩm tốt đã biết**, rồi xác nhận bằng **lỗi cố ý** |
| Cửa sổ nào trượt cho biết | ⭐ **Loại lỗi** — đây là chẩn đoán, không chỉ phán quyết |
| Siết vít đánh giá bằng | ⭐ **Mô-men cùng với góc** — mô-men một mình không phân biệt được trờn ren |
| Load cell hỏng vì | ⚠ **Quá tải** — thường lúc lắp đặt, không phải lúc chạy |
| Chống quá tải bằng | **Cữ cơ khí**, không bằng phần mềm |
| Cáp load cell | ⚠ **Không nối dài, không cắt ngắn**; cần dài thì dùng loại **6 dây** |
| Phép kiểm hiệu chuẩn giá trị nhất | ⭐ **Độ lặp lại** — kém thì là vấn đề **cơ khí** |
| Lọc | Cân tĩnh lọc mạnh được; **giám sát động lọc nhẹ** |
| Tham số cửa sổ để ở đâu | Trong **công thức sản phẩm**, và PLC vẫn kiểm dải hợp lệ |
| Không cần đo lực khi | Lỗi không im lặng · đã kiểm ở công đoạn sau · ⚠ **không ai duy trì được cửa sổ** |
| ⭐ Nguyên tắc tổng quát | **So lệnh với kết quả, theo dõi quan hệ giữa chúng** |

---

## 34.12 Tự kiểm

1. ⭐ Nêu năm tình huống lắp ráp khác nhau đều cho kết quả "đã tới vị trí cuối". Vì sao cảm biến vị
   trí không phân biệt được?
2. Load cell hoạt động theo nguyên lý gì? Vì sao nó **luôn** cần bộ khuếch đại?
3. Nêu ba thông số phải đọc của load cell. Thông số nào liên quan tới cách hỏng phổ biến nhất?
4. Vì sao chống quá tải phải bằng **cữ cơ khí** chứ không bằng phần mềm?
5. ⭐ **Cửa sổ lực–vị trí** là gì? Nêu ba cửa sổ điển hình của thao tác cắm connector và lỗi mỗi cửa
   sổ bắt được.
6. ⭐ Vì sao kiểm "không vi phạm cửa sổ nào" là **chưa đủ**? Liên hệ với bẫy nào ở Chương 28?
7. Quy trình xây cửa sổ gồm hai giai đoạn nào? Giai đoạn thứ hai liên hệ với mục nào của Chương 52?
8. ⭐ Vì sao **mô-men một mình** không đủ để đánh giá việc siết vít? Nêu hai kiểu lỗi và cách phân
   biệt chúng.
9. Vì sao không được nối dài cáp load cell? Nếu buộc phải nối dài thì dùng gì, và nó giống kỹ thuật
   nào ở Chương 33?
10. Trong quy trình hiệu chuẩn, phép kiểm nào có giá trị nhất và vì sao? Kết quả kém thường chỉ ra
    vấn đề ở đâu?
11. Khi nào **không** cần đo lực? Lý do nào là thật nhất?
12. ⭐ Nêu bốn cặp "lệnh ↔ kết quả" đã xuất hiện trong sách ở các chương trước. Chúng có chung nguyên
    tắc gì?

> Câu 1, 5, 6, 8 và 12 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **một đại lượng cho
> bạn một con số; quan hệ giữa hai đại lượng cho bạn một chữ ký — và chữ ký mới phát hiện được hỏng
> hóc trôi dần.**

⭐⭐ **Bổ sung.** Một load cell 2 mV/V. Bộ khuếch đại được cấu hình cho kích thích 10 V nhưng thực tế
chỉ cấp 5 V. Phép đo sai thế nào, và vì sao **đồ thị vẫn trông bình thường**?

⚠⚠ **Bổ sung.** Bạn hiệu chuẩn bằng quả cân đặt đúng tâm, kết quả hoàn hảo. Khi chạy thật, cùng một
sản phẩm cho lực lúc cao lúc thấp. Nêu nguyên nhân cơ khí khả dĩ nhất và **phép kiểm mười phút** xác
nhận nó.

---

### Chương tiếp theo

Chương 35 — **Điều khiển PID trên PLC**. Bạn đã có các phép đo quá trình. Chương sau về việc dùng
chúng để **điều khiển** — và về câu hỏi quan trọng hơn: khi nào thì đừng.

### Nguồn tham khảo chương 34

- IEC 61131-2 — *Programmable controllers, Part 2: Equipment requirements and tests*: yêu cầu với
  module vào analog, áp cho module cân. *(tiêu chuẩn có bản quyền)*
- OIML R 60 — *Metrological regulation for load cells*: phân cấp và yêu cầu đo lường với load cell —
  dùng khi phép cân phục vụ mục đích thương mại.
- ISO 6789 — *Assembly tools for screws and bolts — Hand torque tools*: yêu cầu với dụng cụ siết
  mô-men — tham khảo cho phần mô-men ở mục 34.6.
- **Datasheet load cell** — dùng cho tải định mức, độ nhạy, ⚠ **quá tải cho phép**, và số dây.
- **Tài liệu module cân** của hệ đang dùng — dùng cho ⚠ **tốc độ cập nhật**, độ phân giải, số load
  cell mắc song song được, hỗ trợ 6 dây, và quy trình hiệu chuẩn.

> ⚡ Các cửa sổ lực–vị trí ở mục 34.5 là **minh hoạ cho phương pháp**, không phải giá trị áp dụng
> chung. Cửa sổ của bạn phải xây từ **dữ liệu đo trên chính sản phẩm và chính cơ cấu của bạn**, và
> phải được xem lại khi vật liệu, nhà cung cấp, hoặc tình trạng cơ khí thay đổi (mục 34.7).
>
> ⚠ Khi phép cân dùng cho **mục đích thương mại** — bán hàng theo khối lượng — thì có yêu cầu pháp lý
> về kiểm định và về vết truy nguyên của quả cân chuẩn, khác với phép cân dùng nội bộ trong quy trình.
> Kiểm quy định tại thị trường của bạn.

<!-- SECTION: ch35_dieu_khien_pid_tren_plc -->
---
# Chương 35 — Điều khiển PID trên PLC

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 35.1 Bài toán: vòng PID chạy đúng, nhiệt độ vẫn dao động

Kỹ sư viết một vòng PID điều khiển nhiệt độ bộ gia nhiệt keo. Chỉnh định theo một quy trình đọc được
trên mạng, thấy nhiệt độ bám điểm đặt khá tốt trên màn hình. Bàn giao.

Ba tuần sau, chất lượng keo không ổn định. Ghi log lại thì thấy nhiệt độ **dao động chậm quanh điểm
đặt**, biên độ khoảng ±3 °C, chu kỳ vài phút — thứ mà nhìn màn hình theo thời gian thực **không thấy
được**, vì nó trôi quá chậm.

Có ba nguyên nhân cùng góp phần, và cả ba đều là nội dung chương này:

- Vòng PID chạy với chu kỳ **100 ms**, trong khi module nhiệt độ chỉ cập nhật **500 ms** một lần
  (Chương 33, mục 33.11) — bốn trong năm lần tính dựa trên cùng một giá trị cũ.
- Hệ số **I** đặt quá mạnh cho một quá trình chậm như gia nhiệt.
- Không có chống **bão hoà tích phân**, nên mỗi lần khởi động từ nguội, vòng điều khiển vọt lố rồi
  mất rất lâu mới ổn định.

Nhưng câu hỏi đáng giá nhất lại là câu chưa ai hỏi: **có cần PID ở đây không?**

Chương này trả lời cả hai — cách viết PID cho đúng, và cách nhận ra khi nào **không nên** viết nó.

---

## 35.2 Vòng hở và vòng kín

| | **Vòng hở** *(open loop)* | **Vòng kín** *(closed loop)* |
|---|---|---|
| Cách làm | Ra lệnh, tin rằng nó xảy ra | Ra lệnh, **đo kết quả**, điều chỉnh lệnh |
| Cần gì | Chỉ cơ cấu chấp hành | Cơ cấu chấp hành **+ phép đo** |
| Bù được nhiễu không | ❌ Không | ✅ Có |
| Ví dụ trên DP-01 | `AO_ConvSpeed` — đặt 70 %, tin rằng chuyền chạy đúng tốc độ | Nhiệt độ keo — đo, so, chỉnh |

> ⭐ **Vòng kín chính là nguyên tắc "giám sát phản hồi thay vì tin lệnh" (Chương 48) áp cho đại lượng
> liên tục.** Bạn đã dùng nó với tín hiệu số từ Chương 17: ra lệnh nâng kẹp rồi **chờ cảm biến xác
> nhận**. PID là cùng ý tưởng đó, nhưng thay vì chờ một bit, nó **liên tục điều chỉnh** theo sai lệch.

### Ba đại lượng của mọi vòng điều khiển

| Ký hiệu | Tên | Là gì |
|---|---|---|
| **SP** | *Setpoint* — điểm đặt | Giá trị bạn muốn — 60 °C |
| **PV** | *Process Value* — giá trị quá trình | Giá trị đo được — 57 °C |
| **CV** | *Control Value* / *Output* — giá trị điều khiển | Lệnh ra cơ cấu — công suất gia nhiệt 40 % |

Và **sai lệch** *(error)*: `e = SP − PV`. Toàn bộ PID là các cách khác nhau để biến `e` thành `CV`.

---

## 35.3 ⭐ Khi nào on/off là đủ — và PID là làm phức tạp vô ích

Đặt mục này **trước** phần giải thích PID là cố ý. Rất nhiều vòng PID trong thực tế lẽ ra không nên
tồn tại.

### Điều khiển on/off có trễ

Cách đơn giản nhất: bật khi thấp, tắt khi cao, với một **vùng chết** (Chương 32, mục 32.7):

```iecst
// Gia nhiệt on/off: bật dưới 58 °C, tắt trên 62 °C
IF GlueTempX10 < 580 THEN
    DO_HeaterOn := TRUE;
ELSIF GlueTempX10 > 620 THEN
    DO_HeaterOn := FALSE;
END_IF;                          // giữa 58 và 62: GIỮ NGUYÊN
```

Bốn dòng. Không hệ số nào để chỉnh. Không có gì để hỏng.

Kết quả: nhiệt độ **dao động đều đặn** trong dải 58–62 °C. Đó là **đặc tính**, không phải lỗi.

### Bảng quyết định

| Dùng **on/off** khi | Dùng **PID** khi |
|---|---|
| ⭐ Dao động trong vùng chết **chấp nhận được** | Cần bám điểm đặt **sát** |
| Cơ cấu chỉ có hai trạng thái (rơ-le gia nhiệt, van đóng/mở) | Cơ cấu điều khiển được **liên tục** (0–100 %) |
| Quá trình **chậm**, quán tính lớn | Quá trình nhanh, hoặc nhiễu tải thay đổi nhiều |
| ⭐ Không ai trong đội biết chỉnh PID | Có người chỉnh được và **bảo trì được** |
| Đóng cắt thường xuyên **không hại cơ cấu** | ⚠ Đóng cắt hại cơ cấu (Chương 9, mục 9.3) |

> ⭐ **Hàng thứ tư là hàng thật nhất và ít được nói nhất.**
> Một vòng PID chỉnh định sai còn tệ hơn một vòng on/off đơn giản. Và nếu người bảo trì tại nhà máy
> không biết PID hoạt động thế nào, thì khi quá trình thay đổi — đổi loại keo, đổi mùa, thay bộ gia
> nhiệt — **không ai chỉnh lại được**, và họ sẽ vô hiệu hoá nó theo cách nào đó.
>
> Đây là cùng một câu hỏi với Chương 20 mục 20.6: **ai sẽ bảo trì cái này?**

### ⚠ On/off và tuổi thọ cơ cấu

Điều khiển on/off làm cơ cấu **đóng cắt liên tục**. Với điện trở gia nhiệt qua rơ-le, hãy làm phép
tính ở Chương 9 mục 9.3 — vài giây một lần, suốt ngày, suốt năm.

Ba cách xử lý:

- **Mở rộng vùng chết** — ít đóng cắt hơn, đổi lại dao động lớn hơn.
- **Dùng cơ cấu không có tiếp điểm cơ khí** — rơ-le bán dẫn hoặc bộ điều khiển công suất.
- **Chuyển sang PID** với ngõ ra liên tục — nếu dao động thật sự không chấp nhận được.

---

## 35.4 P — và vì sao nó **luôn** để lại sai lệch

### P làm gì

**Tỉ lệ** *(Proportional)*: ngõ ra tỉ lệ với sai lệch hiện tại.

```text
CV = Kp × e
```

Sai lệch lớn → tác động mạnh. Sai lệch nhỏ → tác động nhẹ. Trực giác, và hiệu quả.

![Ba đường đáp ứng của bộ điều khiển](data:image/svg+xml;base64,PHN2ZyB4bWxucz0naHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmcnIHZpZXdCb3g9JzAgMCA5MDAgNDI0JyB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCc+DQo8cmVjdCB3aWR0aD0nOTAwJyBoZWlnaHQ9JzQyNCcgZmlsbD0nI0ZGRkZGRicvPg0KPHRleHQgeD0nMjQnIHk9JzM0JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzE2JyBmb250LXdlaWdodD0nNzAwJyBmaWxsPScjMUExRDIxJyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkjDrG5oIDM1LjEg4oCUIFbDrCBzYW8gUCB0aHXhuqduIGx1w7RuIMSR4buDIGzhuqFpIHNhaSBs4buHY2gsIHbDoCB0aMOqbSBJIHRow6wgaOG6v3Q8L3RleHQ+DQo8dGV4dCB4PScyNCcgeT0nNTYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTInIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+Q8O5bmcgbeG7mXQgcXXDoSB0csOsbmgsIGPDuW5nIG3hu5l0IMSRaeG7g20gxJHhurd0LiBDaOG7iSBraMOhYyBjw6FjaCBjaOG7iW5oIOKAlCB2w6AgYmEga+G6v3QgcXXhuqMga2jDoWMgaOG6s24gbmhhdS48L3RleHQ+DQo8bGluZSB4MT0nODgnIHkxPSczMzYnIHgyPSc2MjgnIHkyPSczMzYnIHN0cm9rZT0nIzFBMUQyMScgc3Ryb2tlLXdpZHRoPScxLjYnLz4NCjxsaW5lIHgxPSc4OCcgeTE9JzMzNicgeDI9Jzg4JyB5Mj0nMTA0JyBzdHJva2U9JyMxQTFEMjEnIHN0cm9rZS13aWR0aD0nMS42Jy8+DQo8dGV4dCB4PSc2MzQnIHk9JzM0MCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPnRo4budaSBnaWFuPC90ZXh0Pg0KPHRleHQgeD0nODInIHk9Jzk2JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdlbmQnPmdpw6EgdHLhu4sgxJFvPC90ZXh0Pg0KPGxpbmUgeDE9Jzg4JyB5MT0nMTY4JyB4Mj0nNjI4JyB5Mj0nMTY4JyBzdHJva2U9JyM5QUEzQUInIHN0cm9rZS13aWR0aD0nMS42JyBzdHJva2UtZGFzaGFycmF5PSc2LDQnLz4NCjx0ZXh0IHg9Jzk0JyB5PScxNjAnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTAuNScgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz7EkWnhu4NtIMSR4bq3dDwvdGV4dD4NCjxwb2x5bGluZSBwb2ludHM9Jzg4LjAsMzM2LjAgOTIuNSwzMzIuNiA5Ny4wLDMyOS40IDEwMS41LDMyNi4yIDEwNi4wLDMyMy4wIDExMC41LDMyMC4wIDExNS4wLDMxNy4xIDExOS41LDMxNC4yIDEyNC4wLDMxMS40IDEyOC41LDMwOC43IDEzMy4wLDMwNi4wIDEzNy41LDMwMy41IDE0Mi4wLDMwMC45IDE0Ni41LDI5OC41IDE1MS4wLDI5Ni4xIDE1NS41LDI5My44IDE2MC4wLDI5MS41IDE2NC41LDI4OS4zIDE2OS4wLDI4Ny4yIDE3My41LDI4NS4xIDE3OC4wLDI4My4xIDE4Mi41LDI4MS4xIDE4Ny4wLDI3OS4yIDE5MS41LDI3Ny4zIDE5Ni4wLDI3NS41IDIwMC41LDI3My43IDIwNS4wLDI3Mi4wIDIwOS41LDI3MC4zIDIxNC4wLDI2OC43IDIxOC41LDI2Ny4xIDIyMy4wLDI2NS41IDIyNy41LDI2NC4wIDIzMi4wLDI2Mi41IDIzNi41LDI2MS4xIDI0MS4wLDI1OS43IDI0NS41LDI1OC4zIDI1MC4wLDI1Ny4wIDI1NC41LDI1NS43IDI1OS4wLDI1NC41IDI2My41LDI1My4yIDI2OC4wLDI1Mi4xIDI3Mi41LDI1MC45IDI3Ny4wLDI0OS44IDI4MS41LDI0OC43IDI4Ni4wLDI0Ny42IDI5MC41LDI0Ni42IDI5NS4wLDI0NS41IDI5OS41LDI0NC42IDMwNC4wLDI0My42IDMwOC41LDI0Mi43IDMxMy4wLDI0MS43IDMxNy41LDI0MC45IDMyMi4wLDI0MC4wIDMyNi41LDIzOS4xIDMzMS4wLDIzOC4zIDMzNS41LDIzNy41IDM0MC4wLDIzNi44IDM0NC41LDIzNi4wIDM0OS4wLDIzNS4zIDM1My41LDIzNC41IDM1OC4wLDIzMy44IDM2Mi41LDIzMy4yIDM2Ny4wLDIzMi41IDM3MS41LDIzMS45IDM3Ni4wLDIzMS4yIDM4MC41LDIzMC42IDM4NS4wLDIzMC4wIDM4OS41LDIyOS40IDM5NC4wLDIyOC45IDM5OC41LDIyOC4zIDQwMy4wLDIyNy44IDQwNy41LDIyNy4zIDQxMi4wLDIyNi44IDQxNi41LDIyNi4zIDQyMS4wLDIyNS44IDQyNS41LDIyNS4zIDQzMC4wLDIyNC45IDQzNC41LDIyNC40IDQzOS4wLDIyNC4wIDQ0My41LDIyMy42IDQ0OC4wLDIyMy4yIDQ1Mi41LDIyMi44IDQ1Ny4wLDIyMi40IDQ2MS41LDIyMi4wIDQ2Ni4wLDIyMS42IDQ3MC41LDIyMS4zIDQ3NS4wLDIyMC45IDQ3OS41LDIyMC42IDQ4NC4wLDIyMC4yIDQ4OC41LDIxOS45IDQ5My4wLDIxOS42IDQ5Ny41LDIxOS4zIDUwMi4wLDIxOS4wIDUwNi41LDIxOC43IDUxMS4wLDIxOC40IDUxNS41LDIxOC4yIDUyMC4wLDIxNy45IDUyNC41LDIxNy42IDUyOS4wLDIxNy40IDUzMy41LDIxNy4xIDUzOC4wLDIxNi45IDU0Mi41LDIxNi43IDU0Ny4wLDIxNi40IDU1MS41LDIxNi4yIDU1Ni4wLDIxNi4wIDU2MC41LDIxNS44IDU2NS4wLDIxNS42IDU2OS41LDIxNS40IDU3NC4wLDIxNS4yIDU3OC41LDIxNS4wIDU4My4wLDIxNC44IDU4Ny41LDIxNC42IDU5Mi4wLDIxNC41IDU5Ni41LDIxNC4zIDYwMS4wLDIxNC4xIDYwNS41LDIxNC4wIDYxMC4wLDIxMy44IDYxNC41LDIxMy43IDYxOS4wLDIxMy41IDYyMy41LDIxMy40IDYyOC4wLDIxMy4yJyBmaWxsPSdub25lJyBzdHJva2U9JyNCODg2MEInIHN0cm9rZS13aWR0aD0nMi40JyBzdHJva2UtbGluZWpvaW49J3JvdW5kJy8+DQo8cG9seWxpbmUgcG9pbnRzPSc4OC4wLDMzNi4wIDkyLjUsMzM1LjUgOTcuMCwzMzMuOSAxMDEuNSwzMzEuNiAxMDYuMCwzMjguNCAxMTAuNSwzMjQuNiAxMTUuMCwzMjAuMiAxMTkuNSwzMTUuNCAxMjQuMCwzMTAuMSAxMjguNSwzMDQuNiAxMzMuMCwyOTguNyAxMzcuNSwyOTIuNyAxNDIuMCwyODYuNiAxNDYuNSwyODAuNCAxNTEuMCwyNzQuMiAxNTUuNSwyNjguMCAxNjAuMCwyNjEuOCAxNjQuNSwyNTUuNyAxNjkuMCwyNDkuOCAxNzMuNSwyNDQuMCAxNzguMCwyMzguMyAxODIuNSwyMzIuOCAxODcuMCwyMjcuNSAxOTEuNSwyMjIuNCAxOTYuMCwyMTcuNSAyMDAuNSwyMTIuOSAyMDUuMCwyMDguNCAyMDkuNSwyMDQuMiAyMTQuMCwyMDAuMiAyMTguNSwxOTYuNSAyMjMuMCwxOTMuMCAyMjcuNSwxODkuNyAyMzIuMCwxODYuNiAyMzYuNSwxODMuOCAyNDEuMCwxODEuMSAyNDUuNSwxNzguNyAyNTAuMCwxNzYuNSAyNTQuNSwxNzQuNCAyNTkuMCwxNzIuNiAyNjMuNSwxNzAuOSAyNjguMCwxNjkuMyAyNzIuNSwxNjguMCAyNzcuMCwxNjYuOCAyODEuNSwxNjUuNyAyODYuMCwxNjQuNyAyOTAuNSwxNjMuOSAyOTUuMCwxNjMuMiAyOTkuNSwxNjIuNiAzMDQuMCwxNjIuMSAzMDguNSwxNjEuNyAzMTMuMCwxNjEuNCAzMTcuNSwxNjEuMSAzMjIuMCwxNjAuOSAzMjYuNSwxNjAuOCAzMzEuMCwxNjAuOCAzMzUuNSwxNjAuNyAzNDAuMCwxNjAuOCAzNDQuNSwxNjAuOSAzNDkuMCwxNjEuMCAzNTMuNSwxNjEuMSAzNTguMCwxNjEuMyAzNjIuNSwxNjEuNSAzNjcuMCwxNjEuNyAzNzEuNSwxNjEuOSAzNzYuMCwxNjIuMiAzODAuNSwxNjIuNCAzODUuMCwxNjIuNyAzODkuNSwxNjMuMCAzOTQuMCwxNjMuMiAzOTguNSwxNjMuNSA0MDMuMCwxNjMuOCA0MDcuNSwxNjQuMCA0MTIuMCwxNjQuMyA0MTYuNSwxNjQuNiA0MjEuMCwxNjQuOCA0MjUuNSwxNjUuMCA0MzAuMCwxNjUuMyA0MzQuNSwxNjUuNSA0MzkuMCwxNjUuNyA0NDMuNSwxNjUuOSA0NDguMCwxNjYuMSA0NTIuNSwxNjYuMyA0NTcuMCwxNjYuNSA0NjEuNSwxNjYuNyA0NjYuMCwxNjYuOCA0NzAuNSwxNjcuMCA0NzUuMCwxNjcuMSA0NzkuNSwxNjcuMiA0ODQuMCwxNjcuNCA0ODguNSwxNjcuNSA0OTMuMCwxNjcuNiA0OTcuNSwxNjcuNyA1MDIuMCwxNjcuOCA1MDYuNSwxNjcuOCA1MTEuMCwxNjcuOSA1MTUuNSwxNjguMCA1MjAuMCwxNjguMCA1MjQuNSwxNjguMSA1MjkuMCwxNjguMSA1MzMuNSwxNjguMiA1MzguMCwxNjguMiA1NDIuNSwxNjguMiA1NDcuMCwxNjguMiA1NTEuNSwxNjguMyA1NTYuMCwxNjguMyA1NjAuNSwxNjguMyA1NjUuMCwxNjguMyA1NjkuNSwxNjguMyA1NzQuMCwxNjguMyA1NzguNSwxNjguMyA1ODMuMCwxNjguMyA1ODcuNSwxNjguMyA1OTIuMCwxNjguMyA1OTYuNSwxNjguMyA2MDEuMCwxNjguMyA2MDUuNSwxNjguMyA2MTAuMCwxNjguMyA2MTQuNSwxNjguMyA2MTkuMCwxNjguMyA2MjMuNSwxNjguMiA2MjguMCwxNjguMicgZmlsbD0nbm9uZScgc3Ryb2tlPScjMkU3RDRGJyBzdHJva2Utd2lkdGg9JzIuNCcgc3Ryb2tlLWxpbmVqb2luPSdyb3VuZCcvPg0KPHBvbHlsaW5lIHBvaW50cz0nODguMCwzMzYuMCA5Mi41LDMzNC41IDk3LjAsMzMwLjEgMTAxLjUsMzIzLjEgMTA2LjAsMzEzLjkgMTEwLjUsMzAyLjkgMTE1LjAsMjkwLjMgMTE5LjUsMjc2LjUgMTI0LjAsMjYxLjkgMTI4LjUsMjQ2LjggMTMzLjAsMjMxLjUgMTM3LjUsMjE2LjMgMTQyLjAsMjAxLjUgMTQ2LjUsMTg3LjIgMTUxLjAsMTczLjggMTU1LjUsMTYxLjMgMTYwLjAsMTUwLjAgMTY0LjUsMTM5LjkgMTY5LjAsMTMxLjEgMTczLjUsMTIzLjcgMTc4LjAsMTE3LjcgMTgyLjUsMTEzLjEgMTg3LjAsMTA5LjkgMTkxLjUsMTA3LjkgMTk2LjAsMTA3LjIgMjAwLjUsMTA3LjYgMjA1LjAsMTA5LjEgMjA5LjUsMTExLjYgMjE0LjAsMTE0LjggMjE4LjUsMTE4LjcgMjIzLjAsMTIzLjIgMjI3LjUsMTI4LjIgMjMyLjAsMTMzLjQgMjM2LjUsMTM4LjkgMjQxLjAsMTQ0LjQgMjQ1LjUsMTUwLjAgMjUwLjAsMTU1LjMgMjU0LjUsMTYwLjUgMjU5LjAsMTY1LjQgMjYzLjUsMTcwLjAgMjY4LjAsMTc0LjEgMjcyLjUsMTc3LjggMjc3LjAsMTgxLjAgMjgxLjUsMTgzLjggMjg2LjAsMTg2LjAgMjkwLjUsMTg3LjcgMjk1LjAsMTg4LjkgMjk5LjUsMTg5LjcgMzA0LjAsMTkwLjAgMzA4LjUsMTg5LjkgMzEzLjAsMTg5LjQgMzE3LjUsMTg4LjUgMzIyLjAsMTg3LjQgMzI2LjUsMTg2LjAgMzMxLjAsMTg0LjQgMzM1LjUsMTgyLjYgMzQwLjAsMTgwLjcgMzQ0LjUsMTc4LjcgMzQ5LjAsMTc2LjcgMzUzLjUsMTc0LjcgMzU4LjAsMTcyLjggMzYyLjUsMTcwLjkgMzY3LjAsMTY5LjEgMzcxLjUsMTY3LjUgMzc2LjAsMTY1LjkgMzgwLjUsMTY0LjYgMzg1LjAsMTYzLjQgMzg5LjUsMTYyLjQgMzk0LjAsMTYxLjYgMzk4LjUsMTYwLjkgNDAzLjAsMTYwLjUgNDA3LjUsMTYwLjIgNDEyLjAsMTYwLjAgNDE2LjUsMTYwLjEgNDIxLjAsMTYwLjIgNDI1LjUsMTYwLjUgNDMwLjAsMTYwLjkgNDM0LjUsMTYxLjQgNDM5LjAsMTYyLjAgNDQzLjUsMTYyLjYgNDQ4LjAsMTYzLjMgNDUyLjUsMTY0LjAgNDU3LjAsMTY0LjggNDYxLjUsMTY1LjUgNDY2LjAsMTY2LjIgNDcwLjUsMTY2LjkgNDc1LjAsMTY3LjUgNDc5LjUsMTY4LjEgNDg0LjAsMTY4LjcgNDg4LjUsMTY5LjIgNDkzLjAsMTY5LjYgNDk3LjUsMTcwLjAgNTAyLjAsMTcwLjMgNTA2LjUsMTcwLjUgNTExLjAsMTcwLjcgNTE1LjUsMTcwLjggNTIwLjAsMTcwLjkgNTI0LjUsMTcwLjkgNTI5LjAsMTcwLjggNTMzLjUsMTcwLjcgNTM4LjAsMTcwLjYgNTQyLjUsMTcwLjQgNTQ3LjAsMTcwLjIgNTUxLjUsMTcwLjAgNTU2LjAsMTY5LjcgNTYwLjUsMTY5LjUgNTY1LjAsMTY5LjIgNTY5LjUsMTY4LjkgNTc0LjAsMTY4LjcgNTc4LjUsMTY4LjQgNTgzLjAsMTY4LjIgNTg3LjUsMTY4LjAgNTkyLjAsMTY3LjggNTk2LjUsMTY3LjYgNjAxLjAsMTY3LjQgNjA1LjUsMTY3LjMgNjEwLjAsMTY3LjIgNjE0LjUsMTY3LjEgNjE5LjAsMTY3LjAgNjIzLjUsMTY3LjAgNjI4LjAsMTY3LjAnIGZpbGw9J25vbmUnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPScyLjInIHN0cm9rZS1saW5lam9pbj0ncm91bmQnLz4NCjxsaW5lIHgxPSc2MDMnIHkxPScxNjgnIHgyPSc2MDQnIHkyPScxOTgnIHN0cm9rZT0nI0MwMzkyQicgc3Ryb2tlLXdpZHRoPScyJy8+DQo8cG9seWdvbiBwb2ludHM9JzYwMy43LDIwOC4wIDU5OC43LDE5OC4wIDYwOC43LDE5OC4wJyBmaWxsPScjQzAzOTJCJy8+DQo8bGluZSB4MT0nNjAzJyB5MT0nMjA4JyB4Mj0nNjA0JyB5Mj0nMTc4JyBzdHJva2U9JyNDMDM5MkInIHN0cm9rZS13aWR0aD0nMicvPg0KPHBvbHlnb24gcG9pbnRzPSc2MDMuNywxNjguMCA2MDguNywxNzguMCA1OTguNywxNzguMCcgZmlsbD0nI0MwMzkyQicvPg0KPHRleHQgeD0nNTg5JyB5PScxOTInIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc3MDAnIGZpbGw9JyNDMDM5MkInIHRleHQtYW5jaG9yPSdlbmQnPnNhaSBs4buHY2ggdMSpbmgg4oCUIGtow7RuZyBiYW8gZ2nhu50gdOG7sSBo4bq/dDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxMTgnIHgyPSc2OTQnIHkyPScxMTgnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzEyMicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHRodeG6p248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzE0MicgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkThu6tuZyBExq/hu5pJIMSRaeG7g20gxJHhurd0IHbDoCDhu58gbOG6oWkgxJHDszwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScxNzQnIHgyPSc2OTQnIHkyPScxNzQnIHN0cm9rZT0nIzJFN0Q0Ricgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzE3OCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QICsgSTwvdGV4dD4NCjx0ZXh0IHg9JzY2NCcgeT0nMTk4JyBmb250LWZhbWlseT0iU2Vnb2UgVUksUm9ib3RvLEhlbHZldGljYSxBcmlhbCxzYW5zLXNlcmlmIiBmb250LXNpemU9JzEwLjUnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM1NjVFNjYnIHRleHQtYW5jaG9yPSdzdGFydCc+VOG7m2kgxJHDum5nIMSRaeG7g20gxJHhurd0IOKAlCBJIHhvw6Egc2FpIGzhu4djaDwvdGV4dD4NCjxsaW5lIHgxPSc2NjQnIHkxPScyMzAnIHgyPSc2OTQnIHkyPScyMzAnIHN0cm9rZT0nI0IwM0EyRScgc3Ryb2tlLXdpZHRoPSczJy8+DQo8dGV4dCB4PSc3MDInIHk9JzIzNCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMicgZm9udC13ZWlnaHQ9JzcwMCcgZmlsbD0nIzFBMUQyMScgdGV4dC1hbmNob3I9J3N0YXJ0Jz5QIHF1w6EgbOG7m248L3RleHQ+DQo8dGV4dCB4PSc2NjQnIHk9JzI1NCcgZm9udC1mYW1pbHk9IlNlZ29lIFVJLFJvYm90byxIZWx2ZXRpY2EsQXJpYWwsc2Fucy1zZXJpZiIgZm9udC1zaXplPScxMC41JyBmb250LXdlaWdodD0nNDAwJyBmaWxsPScjNTY1RTY2JyB0ZXh0LWFuY2hvcj0nc3RhcnQnPkRhbyDEkeG7mW5nIHF1YW5oIMSRaeG7g20gxJHhurd0LCBsw6J1IHThuq90PC90ZXh0Pg0KPHJlY3QgeD0nMjYnIHk9JzM1Nicgd2lkdGg9Jzg0OCcgaGVpZ2h0PSc0OCcgcng9JzMnIGZpbGw9JyNGREY2RTcnIHN0cm9rZT0nI0I4ODYwQicgc3Ryb2tlLXdpZHRoPScxLjInLz4NCjx0ZXh0IHg9JzQwJyB5PSczNzYnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4pqgICBTYWkgbOG7h2NoIHTEqW5oIEtIw5RORyBwaOG6o2kgbOG7l2kgY2jhu4luaCDEkeG7i25oIOKAlCBuw7MgbMOgIGLhuqNuIGNo4bqldCBj4bunYSBQIHRodeG6p246IGjhur90IHNhaSBs4buHY2ggdGjDrCBo4bq/dCB0w61uIGhp4buHdSByYSwgbsOqbiBuw7MgcGjhuqNpIGdp4buvIGzhuqFpIG3hu5l0IGNow7p0IHNhaSBs4buHY2ggxJHhu4MgY8OybiBuZ8O1IHJhLjwvdGV4dD4NCjx0ZXh0IHg9JzQwJyB5PSczOTQnIGZvbnQtZmFtaWx5PSJTZWdvZSBVSSxSb2JvdG8sSGVsdmV0aWNhLEFyaWFsLHNhbnMtc2VyaWYiIGZvbnQtc2l6ZT0nMTEnIGZvbnQtd2VpZ2h0PSc0MDAnIGZpbGw9JyM3QTVCMDgnIHRleHQtYW5jaG9yPSdzdGFydCc+4q2QICBUxINuZyBQIMSR4buDIGLDuSBzYWkgbOG7h2NoIHTEqW5oIHPhur0gZOG6q24gdOG7m2kgxJHGsOG7nW5nIG3DoHUgxJHhu48uIEPDoWNoIMSRw7puZyBsw6AgdGjDqm0gSSDigJQgdsOgIGtoaSDEkcOzIHBo4bqjaSBsbyBjaOG7kW5nIGLDo28gaG/DoCB0w61jaCBwaMOibiAobeG7pWMgMzUuNSkuPC90ZXh0Pg0KPC9zdmc+)

*Hình 35.1 — Cùng một quá trình, cùng một điểm đặt, ba cách chỉnh. Đường vàng dừng lại dưới điểm đặt
và ở lại đó; đường xanh tới đúng nơi; đường đỏ là hậu quả của việc tăng P để bù sai lệch tĩnh.*

### ⭐ Vì sao P thuần luôn để lại sai lệch tĩnh

Đây là điểm mà nhiều người dùng PID nhiều năm vẫn không nắm chắc, và nó suy ra trực tiếp từ công thức.

Xét bộ gia nhiệt keo. Để **giữ** keo ở 60 °C, cần một công suất gia nhiệt nhất định — giả sử 30 % —
để bù nhiệt thất thoát ra môi trường.

Bây giờ giả sử vòng P đã đưa nhiệt độ tới đúng 60 °C. Khi đó `e = 0`, nên:

```text
CV = Kp × 0 = 0
```

**Ngõ ra bằng 0.** Không gia nhiệt. Nhiệt độ **tụt xuống**.

Nhiệt độ tụt làm `e` tăng, nên `CV` tăng, nên nhiệt độ lên lại. Hệ ổn định ở một điểm mà `Kp × e`
đúng bằng công suất cần thiết — tức là **`e` khác 0**.

> ⭐ **Kết luận: bộ điều khiển P thuần luôn dừng lại ở một sai lệch khác 0**, gọi là **sai lệch tĩnh**
> *(steady-state offset)*. Đó không phải lỗi chỉnh định — đó là **hệ quả toán học** của việc ngõ ra
> tỉ lệ với sai lệch.
>
> Tăng `Kp` làm sai lệch nhỏ đi, nhưng ⚠ tăng quá thì hệ **dao động** rồi mất ổn định. Không thể xoá
> sai lệch bằng cách tăng `Kp`.

---

## 35.5 I — xoá sai lệch, và cái giá của nó

### I làm gì

**Tích phân** *(Integral)*: cộng dồn sai lệch theo thời gian.

```text
CV_I = Ki × ∑(e × Δt)
```

Chừng nào `e` còn khác 0, phần tích phân còn **tiếp tục tăng** — nên ngõ ra tiếp tục tăng cho tới khi
`e` về 0. Đúng lúc đó phần tích phân **giữ nguyên giá trị**, và giá trị đó chính là 30 % công suất
cần thiết ở mục 35.4.

> ⭐ **I chính là bộ nhớ của vòng điều khiển.** Nó "học" được mức ngõ ra cần thiết để giữ điểm đặt, và
> đó là lý do nó xoá được sai lệch tĩnh mà P không xoá nổi.

### ⚠⚠ Cái giá: bão hoà tích phân

Đây là bẫy nguy hiểm nhất của PID trên PLC.

**Kịch bản**: bật máy từ nguội. Nhiệt độ 20 °C, điểm đặt 60 °C, sai lệch 40 °C.

```text
   Sai lệch lớn kéo dài  →  phần tích phân CỘNG DỒN mãi
   →  CV tính ra = 400 %  (!)
   →  Nhưng cơ cấu chỉ chạy được tối đa 100 %
   →  Nhiệt độ lên tới 60 °C, e = 0
   →  ⚠ Phần tích phân vẫn đang ở mức tương ứng 400 %
   →  Cơ cấu vẫn chạy 100 % — nhiệt độ VỌT LÊN 75 °C
   →  Phải mất rất lâu sai lệch âm mới "xả" hết phần tích phân
```

Hiện tượng này gọi là **bão hoà tích phân** *(integral windup)*, và triệu chứng của nó rất đặc trưng:

> **Vọt lố lớn sau mỗi lần khởi động từ xa điểm đặt, hoặc sau mỗi lần cơ cấu bị chặn** — trong khi
> lúc chạy ổn định thì vòng điều khiển hoạt động tốt.

### Chống bão hoà

Nguyên tắc: **ngừng cộng dồn khi ngõ ra đã chạm giới hạn**.

```iecst
// ── Tính phần tích phân, có chống bão hoà ──
CvRaw := KpTerm + IntegralTerm;

// ⭐ Chỉ cộng dồn khi ngõ ra CHƯA bão hoà, hoặc khi sai lệch đẩy nó về phía trong dải
IF (CvRaw < CV_MAX AND CvRaw > CV_MIN)
   OR (CvRaw >= CV_MAX AND Error < 0)
   OR (CvRaw <= CV_MIN AND Error > 0) THEN
    IntegralTerm := IntegralTerm + (Ki * Error * CycleMs) / 1000;
END_IF;

// Kẹp ngõ ra — luôn luôn (Chương 32, mục 32.4)
Cv := CvRaw;
IF Cv > CV_MAX THEN Cv := CV_MAX; END_IF;
IF Cv < CV_MIN THEN Cv := CV_MIN; END_IF;
```

> ⚠ **Hai điều kiện `OR` ở trên không thừa.** Nếu chỉ ngừng cộng dồn khi bão hoà mà không cho phép
> cộng ngược, vòng điều khiển sẽ **kẹt** ở trạng thái bão hoà — không thoát ra được. Hai vế `OR` cho
> phép phần tích phân **giảm** khi sai lệch đã đổi dấu.
>
> 💡 Khối PID dựng sẵn của các hãng đều có chống bão hoà. **Đây là một lý do rất mạnh để dùng khối
> sẵn có thay vì tự viết** — mục 35.9.

---

## 35.6 D — và vì sao thường tắt

**Vi phân** *(Derivative)*: phản ứng theo **tốc độ thay đổi** của sai lệch.

```text
CV_D = Kd × (Δe / Δt)
```

Ý tưởng: nếu sai lệch đang giảm nhanh, giảm bớt tác động trước để khỏi vọt lố. Nó là thành phần
**đoán trước**.

### ⚠ Vì sao trong thực tế nó thường bằng 0

| Lý do | Giải thích |
|---|---|
| ⭐ **Khuếch đại nhiễu** | D nhìn vào **thay đổi**. Tín hiệu analog luôn có nhiễu, và nhiễu chính là thay đổi nhanh — D biến nhiễu nhỏ thành dao động lớn ở ngõ ra |
| **Quá trình chậm không cần** | Gia nhiệt, mức chất lỏng, áp suất trong bình lớn — quán tính đã tự làm việc của D |
| **Khó chỉnh** | Thêm một hệ số nữa vào bài toán vốn đã khó |
| ⚠ **Cú nhảy khi đổi điểm đặt** | Đổi SP đột ngột làm `e` nhảy bậc → D cho một xung rất lớn |

> **Quy tắc thực dụng: bắt đầu với `Kd = 0`.** Phần lớn vòng điều khiển trên máy tự động hoá chạy tốt
> với **PI**. Chỉ thêm D khi bạn đã có PI hoạt động và vẫn cần cải thiện, **và** tín hiệu đủ sạch.
>
> 💡 Nhiều khối PID cho phép D tác động lên **PV thay vì lên `e`** — cách này loại bỏ cú nhảy khi đổi
> điểm đặt. Nếu buộc phải dùng D, hãy tìm tuỳ chọn đó.

---

## 35.6b ⚠⚠ Hai thứ phải kiểm TRƯỚC khi chỉnh định

Chỉnh định giỏi đến đâu cũng vô nghĩa nếu hai thứ dưới đây sai. Cả hai đều **không phải tham số
chỉnh** — chúng là **cấu hình**, và cả hai đều gây hậu quả rất khác nhau.

### Một — ⚠⚠ Chiều tác động: thuận hay nghịch

Bộ điều khiển phải biết: **đại lượng đo tăng thì ngõ ra phải tăng hay giảm?**

| Chiều | Nghĩa | Ví dụ |
|---|---|---|
| **Thuận** *(direct-acting)* | Đo **tăng** → ngõ ra **tăng** | Điều khiển làm mát: nóng hơn thì mở lạnh nhiều hơn |
| ⭐ **Nghịch** *(reverse-acting)* | Đo **tăng** → ngõ ra **giảm** | ⭐ **Gia nhiệt**: nóng hơn thì giảm công suất |

> ⚠⚠ **NGUY HIỂM — đặt sai chiều tác động làm vòng điều khiển CHẠY LOẠN.**
>
> Với bộ gia nhiệt keo của DP-01, nếu đặt nhầm thành **thuận**:
>
> ```text
> Nhiệt độ tăng  →  ngõ ra tăng  →  cấp nhiệt nhiều hơn  →  nhiệt độ tăng nữa  →  …
> ```
>
> ⭐ Đó là **phản hồi dương**. Vòng điều khiển không dao động quanh điểm đặt — nó **chạy thẳng tới
> giới hạn** và ở đó. ⚠ Với thiết bị gia nhiệt, hậu quả có thể là hỏng sản phẩm, hỏng thiết bị, hoặc
> cháy.
>
> ⭐⭐ **Triệu chứng nhận ra ngay:** ngõ ra **bám chặt 0 % hoặc 100 %** và không bao giờ rời khỏi đó,
> bất kể chỉnh `Kp` thế nào. ⚠ Nếu thấy triệu chứng này, **đừng chỉnh định tiếp** — kiểm chiều tác
> động trước.
>
> ⚡ **Bảo vệ bắt buộc:** vòng gia nhiệt phải có **giới hạn nhiệt độ độc lập** với PID — một bộ bảo
> vệ quá nhiệt cắt nguồn không đi qua bộ điều khiển (Chương 48).

### Hai — ⚠ Đơn vị của khâu tích phân: hai cách nói NGƯỢC nhau

Cùng một mức tác động tích phân được ghi bằng **hai đơn vị nghịch đảo nhau**:

| Cách ghi | Ý nghĩa | ⭐ Số LỚN nghĩa là |
|---|---|---|
| **Phút / lần lặp** *(minutes per repeat)* | Thời gian tích phân | ⭐ Tác động tích phân **YẾU hơn** |
| **Lần lặp / phút** *(repeats per minute)* | Độ lợi tích phân | ⭐ Tác động tích phân **MẠNH hơn** |

> ⚠⚠ **Hai cách ghi này là NGHỊCH ĐẢO của nhau — nên chép nhầm là sai theo cấp số.**
>
> Giá trị `2` mang nghĩa hoàn toàn khác nhau:
>
> ```text
> 2 phút/lần lặp   →  tác động chậm, hiền
> 2 lần lặp/phút   →  tác động nhanh gấp 4 lần cách trên
> ```
>
> ⭐ Đây là lý do **không được chép tham số PID từ máy này sang máy khác** — kể cả khi hai bộ điều
> khiển trông giống nhau (Phụ lục A2 mục A2.7).
>
> ⭐⭐ **Việc phải làm trước khi chỉnh:** mở tài liệu bộ điều khiển và ⭐ **xác định nó dùng đơn vị
> nào**. Nhiều bộ cho phép **chọn** đơn vị — nghĩa là hai máy cùng model vẫn có thể khác nhau.
>
> ⚡ Khâu vi phân cũng có chuyện tương tự, nhưng ít gây nhầm hơn vì thường chỉ có một đơn vị (phút).

*(Đối chiếu: Kuphaldt — Lessons in Industrial Instrumentation, mục về tác động tích phân và đơn vị
minutes-per-repeat / repeats-per-minute; và mục về thiết bị direct-acting / reverse-acting.)*

---

## 35.7 ⚠ Chu kỳ vòng điều khiển

Đây là lỗi đầu tiên trong ba lỗi ở mục 35.1, và nó đặc thù cho PLC.

### Vòng PID phải chạy đều đặn

Công thức tích phân và vi phân đều chứa `Δt`. Nếu vòng chạy lúc nhanh lúc chậm, hai thành phần đó
tính sai.

```iecst
// ✗ SAI — gọi PID ở chương trình chính, Δt = thời gian quét (biến động)
PID_GlueTemp(...);
```

```iecst
// ✓ ĐÚNG — gọi trong tác vụ chu kỳ cố định, hoặc theo một xung định kỳ
IF TrigPidTick.Q THEN            // xung đều đặn, ví dụ 500 ms
    PID_GlueTemp(..., CycleMs := 500);
END_IF;
```

> ⚠ **Thời gian quét KHÔNG cố định** (Chương 10, Chương 20 mục 20.5). Dùng nó làm `Δt` nghĩa là hệ số
> hiệu dụng của vòng điều khiển **thay đổi theo tải chương trình** — và vòng đã chỉnh tốt hôm nay có
> thể dao động sau khi ai đó thêm chức năng vào tháng sau.

### ⭐ Chu kỳ vòng so với tốc độ cập nhật của phép đo

Đây là lỗi ở mục 35.1, và nó tinh vi hơn.

> **Chạy vòng PID nhanh hơn tốc độ cập nhật của cảm biến là vô ích — và có hại.**

Module nhiệt độ cập nhật 500 ms mỗi kênh (Chương 33, mục 33.11). Chạy PID 100 ms nghĩa là:

- Bốn trong năm lần tính dựa trên **cùng một giá trị cũ** → phần D thấy `Δe = 0` rồi đột ngột thấy
  một bước nhảy → xung nhiễu vào ngõ ra.
- Phần I cộng dồn **năm lần** cho một phép đo → tác động tích phân mạnh gấp năm lần dự kiến.

**Quy tắc:** chu kỳ vòng PID ≥ tốc độ cập nhật phép đo, và thường nên là **vài lần chậm hơn hằng số
thời gian của quá trình**.

| Quá trình | Chu kỳ vòng hợp lý |
|---|---|
| Nhiệt độ (chậm, hằng số thời gian hàng phút) | 500 ms – vài giây |
| Áp suất trong bình | 100 – 500 ms |
| Lưu lượng (nhanh) | 50 – 100 ms |
| Vị trí, tốc độ trục | ⚠ Không dùng PID tự viết — dùng bộ điều khiển chuyển động (Chương 37) |

---

## 35.8 Chuyển chế độ êm và chống vọt khi đổi điểm đặt

### Chuyển chế độ êm

Khi chuyển từ **Manual** (người đặt ngõ ra bằng tay) sang **Auto** (PID điều khiển), nếu không xử lý
thì phần tích phân đang ở một giá trị bất kỳ, và ngõ ra **nhảy đột ngột**.

> **Chuyển chế độ êm** *(bumpless transfer)*: khi rời Manual, nạp phần tích phân bằng **giá trị ngõ
> ra hiện tại** — để lần tính đầu tiên ở Auto cho ra đúng giá trị đang có, rồi mới điều chỉnh dần.

```iecst
IF TrigManualToAuto.Q THEN
    IntegralTerm := CvManual;      // ⭐ nạp bằng ngõ ra đang có
END_IF;
```

⚠ Cùng logic áp cho **mọi** lần vòng điều khiển bị dừng rồi chạy lại — sau lỗi, sau khi máy về gốc,
sau khi đổi công thức.

### Đổi điểm đặt từ từ

Đổi SP đột ngột — ví dụ từ 60 lên 70 °C khi đổi mã hàng — tạo một bước nhảy trong `e`, gây vọt lố và
kích phần D.

> 💡 **Dùng đoạn dốc điểm đặt** *(setpoint ramp)*: thay vì nhảy thẳng, cho SP tăng dần vài độ mỗi
> phút. Vòng điều khiển theo kịp, không vọt lố, và cơ cấu không bị sốc.
>
> Với DP-01, đổi công thức chỉ được phép khi máy đã xả hết và ở `Idle` (Chương 29, mục 29.5) — nên
> vòng nhiệt có thời gian đi lên từ từ trước khi bắt đầu sản xuất. **Đây là ví dụ hai quyết định
> thiết kế ở hai chương khác nhau hỗ trợ nhau.**

---

## 35.9 ⭐ Bộ điều khiển rời hay PID trên PLC

Câu hỏi thiết kế mà máy mẫu DP-01 đặt ra: nhiệt độ keo được điều khiển bởi một **bộ điều khiển nhiệt
độ rời** nối RS-485 (Phụ lục J §J.1), không phải bởi PID viết trong PLC. Vì sao?

| | **Bộ điều khiển rời** | **PID trên PLC** |
|---|---|---|
| Chỉnh định | ⭐ Thường có **tự chỉnh định** *(auto-tune)* rất tốt | Tự viết thì phải chỉnh tay; khối sẵn có thường cũng có auto-tune |
| Chuyên biệt | ⭐ Thiết kế riêng cho nhiệt độ — xử lý sẵn can nhiệt/RTD, ngõ ra xung | Cần module analog + logic ngõ ra |
| Chạy độc lập | ⭐ **Vẫn giữ nhiệt khi PLC dừng** hoặc đang nạp chương trình | Dừng theo PLC |
| Người bảo trì | ⭐ Chỉnh trên mặt máy, **không cần phần mềm lập trình** | Cần phần mềm và quyền |
| Tích hợp với trình tự | ⚠ Qua truyền thông — thêm một lớp có thể hỏng | ⭐ Trực tiếp, không có lớp trung gian |
| Số điểm đo nhiều | ⚠ Mỗi điểm một bộ — tốn chỗ và tiền | ⭐ Rẻ hơn khi nhiều vòng |
| Ghi log và truy xuất | ⚠ Phải đọc về qua truyền thông | ⭐ Có sẵn trong PLC |
| Chi phí | Cao hơn cho một vòng | Rẻ hơn khi đã có module analog |

> ⭐ **Quy tắc thực dụng:**
> - **Một hoặc hai vòng nhiệt độ, quan trọng, đội bảo trì cần chỉnh được** → **bộ điều khiển rời**.
> - **Nhiều vòng, hoặc vòng gắn chặt với trình tự, hoặc cần ghi log chi tiết** → **PID trên PLC**.
>
> Với DP-01: một vòng nhiệt độ duy nhất, quan trọng với chất lượng, và người vận hành cần chỉnh được
> khi đổi loại keo → **bộ điều khiển rời**. Hàng "vẫn giữ nhiệt khi PLC dừng" cũng có giá trị thật:
> bộ gia nhiệt mất cả chục phút để đạt nhiệt, nên mỗi lần nạp lại chương trình mà nhiệt tụt là mất
> thời gian sản xuất.

### ⚠ Dù dùng bộ điều khiển rời, PLC vẫn phải giám sát

Giao việc điều khiển cho thiết bị khác **không** có nghĩa là quên nó đi:

```iecst
// PLC đọc về qua RS-485 (Chương 38, 39) và tự kiểm
M_GlueTempFault := M_TempCtrlCommFault              // mất truyền thông
                OR (GlueTempX10 < RecipeTempMinX10)  // ngoài dải cho phép
                OR (GlueTempX10 > RecipeTempMaxX10)
                OR M_TempCtrlAlarm;                  // bộ điều khiển tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
```

> ⚠⚠ **Mất truyền thông với bộ điều khiển nhiệt là một trạng thái phải xử lý tường minh.**
> Bộ điều khiển vẫn đang giữ nhiệt — nhưng **PLC không còn biết nhiệt độ là bao nhiêu**. Chạy tiếp
> trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Đây là cùng bài toán với mất
> kết nối I/O phân tán (Chương 8, mục 8.5; Chương 48, mục 48.5).

---

## 35.10 Chỉnh định thực dụng — từng bước

> ⚠⚠ **Trước bước 1: kiểm chiều tác động và đơn vị khâu tích phân** (mục 35.6b). Chỉnh định một
> vòng đặt sai chiều tác động là việc vô ích — và nguy hiểm.

Không cần lý thuyết điều khiển để chỉnh một vòng PID trên máy. Quy trình dưới đây đủ dùng cho phần
lớn vòng nhiệt độ và áp suất.

> ⚠ **Chuẩn bị trước khi chỉnh:**
> - Ghi lại **bộ hệ số hiện tại** — để quay lui được.
> - Bảo đảm **an toàn**: chỉnh định làm quá trình dao động, và dao động đó có thể vượt xa dải bình
>   thường. ⚠⚠ **Bảo vệ quá nhiệt phải ĐỘC LẬP với vòng điều khiển** — một rơ-le nhiệt hoặc bộ bảo
>   vệ riêng cắt nguồn gia nhiệt, không đi qua PLC và không đi qua bộ điều khiển đang chỉnh. Lý do:
>   thứ bạn đang chỉnh chính là thứ có thể sai. Đây là nguyên tắc chung của IEC 60204-1 và của
>   Chương 48 — **bảo vệ không được nằm trong cái nó bảo vệ**.
> - Có cách **ghi và xem đồ thị** PV theo thời gian. ⭐ Không có đồ thị thì bạn đang chỉnh mù —
>   dao động chậm như ở mục 35.1 **không nhìn thấy được** trên màn hình thời gian thực.

| Bước | Việc | Dấu hiệu xong |
|---|---|---|
| 1 | Đặt `Ki = 0`, `Kd = 0`. Chỉ còn P | — |
| 2 | Tăng `Kp` dần cho tới khi PV bắt đầu **dao động nhẹ** quanh SP | Thấy dao động rõ |
| 3 | ⭐ **Giảm `Kp` xuống khoảng một nửa** giá trị vừa tìm | Hết dao động, còn sai lệch tĩnh |
| 4 | Tăng `Ki` dần cho tới khi sai lệch tĩnh **bị xoá trong thời gian chấp nhận được** | PV về đúng SP |
| 5 | ⚠ Nếu vọt lố quá nhiều: **giảm `Ki`**, đừng vội thêm D | Vọt lố trong mức chấp nhận |
| 6 | Chỉ khi thật cần và tín hiệu sạch: tăng `Kd` từ 0, rất nhẹ | Đáp ứng nhanh hơn, không thêm nhiễu |
| 7 | ⭐ **Thử nhiễu tải thật** — mở cửa buồng, thêm keo lạnh, đổi mã hàng | Vòng phục hồi hợp lý |
| 8 | Ghi lại bộ hệ số **và điều kiện thử** vào tài liệu máy | Có hồ sơ |

> ⭐ **Bước 7 là bước hay bị bỏ và quan trọng nhất.**
> Chỉnh trong điều kiện tĩnh chỉ chứng minh vòng ổn định khi không có gì xảy ra. Máy thật luôn có
> nhiễu tải — và một vòng chỉnh "đẹp" ở trạng thái tĩnh có thể dao động dữ dội khi có nhiễu.

> 💡 **Auto-tune có dùng được không?** Có, và nó thường cho điểm khởi đầu tốt. Nhưng ⚠ nó chỉ chỉnh
> theo điều kiện **tại thời điểm chạy auto-tune**. Chạy auto-tune trên máy nguội, không tải, rồi đem
> vào sản xuất với tải thật là cách rất phổ biến để có một vòng điều khiển hoạt động kém.

---

## 35.11 Trên máy mẫu DP-01

| Vòng | Cách làm | Vì sao |
|---|---|---|
| **Nhiệt độ keo** | ⭐ **Bộ điều khiển rời**, PLC giám sát qua RS-485 | Mục 35.9 — một vòng, quan trọng, người vận hành cần chỉnh được, giữ nhiệt khi PLC dừng |
| **Áp keo** | ⭐ **Vòng hở** — `AO_GluePressSet` đặt van điều áp | Van điều áp điện tử **đã có vòng kín bên trong nó**. Thêm PID ở PLC là chồng hai vòng — mục 35.12, Bẫy 8 |
| **Tốc độ chuyền** | **Vòng hở** — `AO_ConvSpeed` tới biến tần | Biến tần tự lo phần điều khiển tốc độ (Chương 36) |
| **Công suất đèn UV** | **Vòng hở**, có giám sát | Đặt công suất theo công thức; `AI_UvIntensity` dùng để **phát hiện suy giảm**, không để điều chỉnh |
| **Vị trí gantry** | ⚠ **Không dùng PID tự viết** | Bộ điều khiển servo đã có vòng vị trí riêng (Chương 37) |

> ⭐ **Nhận xét đáng chú ý: DP-01 gần như không có vòng PID nào do PLC chạy.**
>
> Đó không phải thiếu sót — đó là kết quả của việc **mỗi thiết bị đã tự lo phần điều khiển liên tục
> của nó**: biến tần lo tốc độ, servo drive lo vị trí, van điều áp lo áp, bộ điều khiển nhiệt lo nhiệt
> độ. PLC lo **trình tự và phối hợp**.
>
> Đây là kiến trúc rất phổ biến ở máy lắp ráp, và nó đúng với vai trò của PLC nêu ở Chương 2: PLC
> mạnh về **logic rời rạc và trình tự**, không phải về điều khiển liên tục.
>
> ⚠ Nhưng nó **không** có nghĩa là bạn không cần hiểu PID. Bạn cần hiểu để: chỉnh định các bộ điều
> khiển rời, đọc hiểu chúng đang làm gì, chẩn đoán khi chúng hoạt động kém, và ⭐ **nhận ra khi nào
> mình đang vô tình chồng hai vòng lên nhau**.

### Câu hỏi `AI_UvIntensity` — vì sao không đóng vòng

Cường độ UV đo được có thể dùng để **tự động tăng công suất đèn khi nó suy giảm**. Nghe hợp lý. Nhưng:

> ⚠⚠ **Đóng vòng ở đây sẽ GIẤU MẤT sự suy giảm.**
> Đèn yếu dần, vòng điều khiển tự tăng công suất bù vào, cường độ giữ nguyên — và **không ai biết đèn
> sắp hết tuổi thọ** cho tới khi công suất chạm 100 % và không bù được nữa. Khi đó bạn không còn thời
> gian chuẩn bị.
>
> Cách đúng: **giữ vòng hở, và giám sát cả hai con số** — công suất đặt *và* cường độ đo được. Tỉ số
> giữa chúng chính là chỉ số sức khoẻ của đèn, và nó cho cảnh báo sớm (Chương 12, mục 12.5;
> Chương 48, mục 48.6).

Đây là ví dụ rất rõ của một nguyên tắc chung: **tự động bù một suy giảm có thể xoá mất tín hiệu cảnh
báo về chính suy giảm đó.**

---

## 35.12 Bẫy thường gặp

### 🔍 BẪY 1 — Dùng PID khi on/off là đủ

**Hiện tượng:** thêm ba hệ số phải chỉnh, thêm một thứ có thể hỏng, mà kết quả không tốt hơn đáng kể.
Vài năm sau không ai chỉnh lại được.
**Cách sửa:** bảng quyết định ở mục 35.3. Hỏi trước: **dao động trong vùng chết có chấp nhận được
không?**

### 🔍 BẪY 2 — Gọi PID ở chương trình chính

**Hiện tượng:** vòng chỉnh tốt hôm nay **dao động sau khi ai đó thêm chức năng** — vì `Δt` đổi.
**Cách sửa:** gọi trong tác vụ chu kỳ cố định, hoặc theo xung định kỳ, và truyền `Δt` đúng (mục 35.7).

### 🔍 BẪY 3 — Chạy vòng nhanh hơn tốc độ cập nhật cảm biến

**Hiện tượng:** phần I tác động mạnh gấp nhiều lần dự kiến; phần D sinh xung nhiễu. Vòng dao động
chậm, khó thấy trên màn hình thời gian thực.
**Cách sửa:** chu kỳ vòng ≥ tốc độ cập nhật phép đo (mục 35.7, Chương 33 mục 33.11).

### 🔍 BẪY 4 — Không chống bão hoà tích phân

**Hiện tượng:** ⭐ rất đặc trưng — **vọt lố lớn sau mỗi lần khởi động từ nguội**, hoặc sau mỗi lần cơ
cấu bị chặn, trong khi chạy ổn định thì tốt.
**Cách sửa:** ngừng cộng dồn khi ngõ ra bão hoà, **và cho phép cộng ngược** (mục 35.5). Hoặc dùng
khối PID sẵn có.

### 🔍 BẪY 5 — Thêm D cho tín hiệu nhiễu

**Hiện tượng:** ngõ ra **giật liên tục**; cơ cấu chấp hành làm việc nhiều mà quá trình không tốt hơn.
**Cách sửa:** bắt đầu với `Kd = 0`; phần lớn vòng chạy tốt với PI (mục 35.6).

### 🔍 BẪY 6 — Không chuyển chế độ êm

**Hiện tượng:** ngõ ra **nhảy đột ngột** khi chuyển Manual → Auto; cơ cấu bị sốc.
**Cách sửa:** nạp phần tích phân bằng ngõ ra hiện tại trước khi vào Auto (mục 35.8).

### 🔍 BẪY 7 — Chỉnh định không có đồ thị

**Hiện tượng:** vòng "trông ổn" trên màn hình nhưng dao động chậm với chu kỳ vài phút — đúng cỗ máy ở
mục 35.1.
**Cách sửa:** ⭐ ghi và xem đồ thị PV theo thời gian. Không có đồ thị thì đang chỉnh mù (mục 35.10).

### 🔍 BẪY 8 — Chồng hai vòng điều khiển lên nhau

Viết PID trên PLC để điều khiển một thiết bị **đã có vòng kín bên trong** — van điều áp điện tử, biến
tần ở chế độ điều khiển tốc độ, bộ điều khiển nhiệt rời.

**Hiện tượng:** hai vòng "đánh nhau"; hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải
thiện được.
**Cách sửa:** ⭐ **biết thiết bị của mình đã tự điều khiển tới đâu.** Nếu nó đã đóng vòng, PLC chỉ nên
**đặt điểm đặt** và giám sát (mục 35.11).

### 🔍 BẪY 9 — Auto-tune ở điều kiện không đại diện

**Hiện tượng:** vòng hoạt động kém trong sản xuất dù auto-tune báo thành công.
**Cách sửa:** chạy auto-tune ở điều kiện **gần với sản xuất thật** nhất có thể; sau đó vẫn phải thử
nhiễu tải (bước 7, mục 35.10).

### 🔍 BẪY 10 — Đóng vòng lên một đại lượng đang dùng để chẩn đoán

**Hiện tượng:** ⚠⚠ hệ tự bù suy giảm, và **cảnh báo sớm biến mất** — bạn chỉ biết khi đã hết dư địa
bù.
**Cách sửa:** giữ vòng hở và **giám sát cả lệnh lẫn kết quả**; tỉ số giữa chúng là chỉ số sức khoẻ
(mục 35.11).

### 🔍 BẪY 11 — Giao vòng cho bộ điều khiển rời rồi quên giám sát

**Hiện tượng:** mất truyền thông với bộ điều khiển; nó vẫn giữ nhiệt nhưng **PLC không còn biết nhiệt
độ**, và máy chạy tiếp trong trạng thái mù.
**Cách sửa:** xử lý mất truyền thông tường minh, và đưa vào điều kiện cho phép chạy (mục 35.9).

---

## 35.13 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⚠⚠ Kiểm gì TRƯỚC khi chỉnh định | **Chiều tác động** (thuận/nghịch) và **đơn vị khâu tích phân** |
| ⭐ Đặt sai chiều tác động → triệu chứng | Ngõ ra **bám chặt 0 % hoặc 100 %**, chỉnh `Kp` không đổi gì |
| ⚠ Vì sao không chép tham số PID giữa hai máy | **phút/lần lặp** và **lần lặp/phút** là **nghịch đảo nhau** |
| Ba đại lượng của vòng điều khiển | **SP** điểm đặt · **PV** giá trị đo · **CV** ngõ ra |
| Hỏi trước khi viết PID | ⭐ **On/off có đủ không?** |
| On/off đủ khi | Dao động trong vùng chết chấp nhận được · cơ cấu hai trạng thái · ⭐ **đội bảo trì không chỉnh được PID** |
| P thuần luôn để lại gì | ⭐ **Sai lệch tĩnh** — hệ quả toán học, không phải lỗi chỉnh định |
| Xoá sai lệch tĩnh bằng | **I** — nó là bộ nhớ của vòng điều khiển |
| Cái giá của I | ⚠⚠ **Bão hoà tích phân** |
| Triệu chứng bão hoà | ⭐ **Vọt lố sau mỗi lần khởi động từ xa điểm đặt** |
| Chống bão hoà | Ngừng cộng dồn khi bão hoà, **và cho phép cộng ngược** |
| Bắt đầu với `Kd` bằng | ⭐ **0** — phần lớn vòng chạy tốt với PI |
| D gặp vấn đề với | **Nhiễu** — nó khuếch đại thay đổi nhanh |
| Gọi PID ở đâu | **Tác vụ chu kỳ cố định**, không ở chương trình chính |
| Chu kỳ vòng so với cảm biến | ⭐ **≥ tốc độ cập nhật phép đo** |
| Manual → Auto | **Nạp phần tích phân bằng ngõ ra hiện tại** |
| Đổi điểm đặt lớn | Dùng **đoạn dốc**, không nhảy bậc |
| Bộ điều khiển rời hợp khi | Ít vòng · quan trọng · đội bảo trì cần chỉnh · cần chạy độc lập với PLC |
| Dù dùng bộ rời, PLC vẫn phải | ⚠ **Giám sát** — mất truyền thông là trạng thái phải xử lý |
| Chỉnh định — bước hay bị bỏ nhất | ⭐ **Thử nhiễu tải thật** |
| Chỉnh định không có gì thì mù | **Đồ thị PV theo thời gian** |
| ⚠ Đừng đóng vòng lên | Đại lượng đang dùng để **chẩn đoán suy giảm** |
| ⚠ Đừng chồng vòng lên | Thiết bị **đã có vòng kín bên trong** |

---

## 35.14 Tự kiểm

1. Phân biệt vòng hở với vòng kín. Nêu một ví dụ mỗi loại trên DP-01.
2. ⭐ Chứng minh bằng lập luận rằng bộ điều khiển **P thuần** luôn dừng ở sai lệch khác 0. Vì sao tăng
   `Kp` không xoá được nó?
3. Thành phần **I** xoá sai lệch tĩnh bằng cách nào? Vì sao nói nó là "bộ nhớ của vòng điều khiển"?
4. ⭐ Mô tả **bão hoà tích phân** bằng một kịch bản cụ thể. Triệu chứng đặc trưng của nó là gì?
5. Viết điều kiện chống bão hoà. Vì sao chỉ "ngừng cộng dồn khi bão hoà" là **chưa đủ**?
6. Nêu bốn lý do `Kd` thường bằng 0 trong thực tế. Lý do nào là chính?
7. ⭐ Module nhiệt độ cập nhật 500 ms, vòng PID chạy 100 ms. Nêu **hai** hậu quả cụ thể.
8. Vì sao không được gọi khối PID ở chương trình chính? Điều gì làm vòng đã chỉnh tốt bỗng dao động
   sau vài tháng?
9. **Chuyển chế độ êm** là gì, và thực hiện thế nào?
10. Nêu bốn tiêu chí chọn giữa **bộ điều khiển rời** và **PID trên PLC**. Với DP-01, chọn cái nào và
    vì sao?
11. Dù đã giao vòng nhiệt cho bộ điều khiển rời, PLC vẫn phải làm gì? Mất truyền thông thì sao?
12. ⭐ Vì sao **không** nên đóng vòng điều khiển công suất đèn UV theo cường độ đo được? Nêu nguyên
    tắc tổng quát đằng sau.
13. Trong quy trình chỉnh định, bước nào hay bị bỏ nhất và vì sao nó quan trọng?
14. ⭐ DP-01 gần như không có vòng PID nào do PLC chạy. Vì sao đó **không** phải thiếu sót? Và vì sao
    bạn vẫn cần hiểu PID?

> Câu 2, 4, 7, 12 và 14 là năm câu phân loại. Câu 12 là tinh thần của cả chương: **tự động bù một suy
> giảm có thể xoá mất tín hiệu cảnh báo về chính suy giảm đó.**

⚠⚠ **Bổ sung.** Bộ gia nhiệt keo được đặt nhầm thành **tác động thuận**. Mô tả điều gì xảy ra và
vì sao đó là **phản hồi dương**. Triệu chứng nào cho phép nhận ra ngay mà không cần chỉnh định?

⚠ **Bổ sung.** Vì sao `2 phút/lần lặp` và `2 lần lặp/phút` cho hai hành vi rất khác nhau? Điều đó
nói gì về việc chép tham số PID từ máy khác?

---

### Chương tiếp theo

Chương 36 — **Động cơ & biến tần**. Bạn đã biết điều khiển đại lượng liên tục. Chương sau về cơ cấu
chấp hành liên tục phổ biến nhất trên máy: động cơ ba pha và biến tần — và về việc biến tần đã tự lo
những gì, để bạn không chồng thêm một vòng nữa lên nó.

### Nguồn tham khảo chương 35

- IEC 61131-3 — *Programmable controllers, Part 3: Programming languages*: khối chức năng và cách tổ
  chức tác vụ chu kỳ. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu bảo vệ thiết bị và
  mạch — nền cho nguyên tắc **bảo vệ quá nhiệt phải độc lập với vòng điều khiển** (mục 35.10).
- Tài liệu **khối PID** của hệ đang dùng — dùng cho: dạng công thức cụ thể (khác nhau giữa các hãng),
  cách khai báo hệ số, cơ chế chống bão hoà và chuyển chế độ êm dựng sẵn, và tuỳ chọn cho D tác động
  lên PV.
- Tài liệu **bộ điều khiển nhiệt độ rời** — dùng cho auto-tune, bản đồ thanh ghi Modbus (Chương 39),
  và mã lỗi của thiết bị.
- Bảng I/O, bảng công thức và bảng số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ **Cảnh báo về hệ số PID.** Dạng công thức PID **khác nhau giữa các hãng**: có hệ dùng dạng chuẩn
> với `Kp`, `Ti`, `Td` (thời gian tích phân và vi phân, đơn vị thời gian); có hệ dùng dạng song song
> với `Kp`, `Ki`, `Kd` (hệ số thuần). ⚠ **Hệ số của hệ này không dùng được cho hệ kia** — chép sang
> sẽ cho hành vi hoàn toàn khác. Đọc tài liệu để biết khối của bạn dùng dạng nào trước khi chỉnh.
>
> ⚡ Quy trình chỉnh định ở mục 35.10 là **quy trình thực dụng của nghề**, không phải phương pháp
> chuẩn hoá. Nó đủ cho phần lớn vòng nhiệt độ và áp suất trên máy tự động hoá. Với quá trình khó — có
> trễ vận chuyển lớn, phi tuyến mạnh, hoặc nhiều vòng ảnh hưởng nhau — cần phương pháp bài bản hơn và
> thường cần người chuyên về điều khiển quá trình.

<!-- SECTION: ch36_dong_co_va_bien_tan -->
---
# Chương 36 — Động cơ & biến tần

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 36.1 Bài toán: chuyền chạy chậm dần, không ai biết

Chuyền của DP-01 chạy bằng động cơ ba pha qua biến tần. PLC đặt tốc độ 70 % bằng tín hiệu analog
`AO_ConvSpeed` (Chương 32).

Ba tháng sau, chu kỳ máy dài ra khoảng 8 %. Sản lượng giảm nhẹ, nhưng đủ để lệch kế hoạch.

Đi tìm nguyên nhân: người ta kiểm chương trình, kiểm cảm biến, kiểm khí nén. Mọi thứ bình thường.

Cuối cùng phát hiện: **biến tần đang giới hạn dòng**. Băng tải bị kẹt nhẹ do bụi keo tích tụ ở con
lăn, mô-men cần tăng, và biến tần tự giảm tốc để không quá dòng — đúng như nó được thiết kế.

Biến tần **biết** điều này. Nó có bit trạng thái báo đang giới hạn dòng, có giá trị dòng thực tế, có
tốc độ thực tế. Nhưng PLC chỉ nối với nó bằng **một sợi dây analog một chiều** — ra lệnh mà không đọc
lại gì.

Chương này về động cơ và biến tần từ góc nhìn người lập trình PLC. Và câu hỏi trung tâm không phải
"đặt tốc độ thế nào", mà **"làm sao biết nó có chạy đúng không"**.

---

## 36.2 Động cơ ba pha — đủ dùng

Động cơ **không đồng bộ ba pha** *(three-phase induction motor)* là cơ cấu chấp hành quay phổ biến
nhất trong công nghiệp: bền, rẻ, gần như không cần bảo trì.

Bốn thông số trên nhãn động cơ mà bạn cần đọc được:

| Thông số | Nghĩa | Vì sao người lập trình cần |
|---|---|---|
| **Công suất** (kW) | Công suất cơ trục | Chọn biến tần — phải đủ hoặc lớn hơn |
| **Điện áp và cách đấu** (sao / tam giác) | ⚠ Đấu sai thì cháy hoặc thiếu lực | Đưa vào tài liệu; kiểm khi chạy thử (Chương 52) |
| **Dòng định mức** (A) | Dòng ở tải định mức | ⭐ Ngưỡng để đặt bảo vệ và để **giám sát tải** |
| **Tốc độ định mức** (vòng/phút) | Tốc độ ở tần số danh định | Tính tỉ số truyền và quy đổi ra tốc độ chuyền |

> ⚠ **Tốc độ động cơ tỉ lệ với tần số cấp vào.** Đó là cơ sở của biến tần: đổi tần số thì đổi tốc độ.
> Nhưng ⚠ **mô-men không giữ nguyên trên toàn dải** — xem mục 36.4.

---

## 36.3 DOL hay biến tần

**Khởi động trực tiếp** *(Direct On Line, DOL)* qua contactor: đóng contactor, động cơ chạy tốc độ
định mức. Cắt contactor, động cơ dừng theo quán tính.

| | **DOL qua contactor** | **Biến tần** *(VFD / inverter)* |
|---|---|---|
| Tốc độ | Một tốc độ duy nhất | ⭐ **Đổi được** |
| Khởi động | ⚠ **Dòng khởi động rất lớn** — nhiều lần dòng định mức | ⭐ Êm, dòng có kiểm soát |
| Dừng | Theo quán tính, hoặc phanh cơ | ⭐ Giảm tốc có kiểm soát |
| Đảo chiều | Cần hai contactor + khoá lẫn | ⭐ Một tham số |
| Bảo vệ động cơ | Rơ-le nhiệt riêng | ⭐ Tích hợp, nhiều lớp |
| ⭐ Chẩn đoán | Gần như không có | ⭐ **Dòng, tốc độ, mô-men, mã lỗi** |
| Giá | Rẻ | Cao hơn |
| ⚠ Nhiễu | Ít | **Nguồn nhiễu mạnh** — mục 36.7 |

> **Chọn DOL khi:** một tốc độ là đủ, khởi động không thường xuyên, tải nhẹ, và ngân sách chặt.
> Ví dụ: quạt hút, bơm khí, động cơ chạy liên tục cả ca.
>
> **Chọn biến tần khi:** cần đổi tốc độ, cần khởi động/dừng êm, đảo chiều thường xuyên, hoặc ⭐ **cần
> chẩn đoán**.

> ⭐ **Hàng "chẩn đoán" đáng giá hơn người ta tưởng, và nó chính là bài học ở mục 36.1.**
> Biến tần đo dòng động cơ liên tục. Dòng là **chỉ số tải cơ khí** — nó tăng khi cơ cấu kẹt, khi vòng
> bi mòn, khi băng tải căng quá. Đọc dòng về PLC cho bạn một phép đo sức khoẻ cơ khí **miễn phí**, và
> nó phát hiện được thứ mà không cảm biến nào khác trên máy thấy được.

---

## 36.4 ⚠ Biến tần đã tự lo những gì

Đây là mục quan trọng nhất về mặt kiến trúc, và nó nối thẳng với Chương 35 mục 35.12 Bẫy 8.

Biến tần hiện đại **không chỉ đổi tần số**. Nó có sẵn:

| Chức năng | Nghĩa |
|---|---|
| **Vòng điều khiển tốc độ** | Giữ tốc độ ổn định khi tải đổi — ⭐ **đây đã là một vòng kín** |
| **Dốc tăng/giảm tốc** *(ramp)* | Đi từ tốc độ này sang tốc độ kia trong thời gian đặt trước |
| **Giới hạn dòng** | Tự giảm tốc thay vì để quá dòng — ⚠ đúng cỗ máy ở mục 36.1 |
| **Bảo vệ** | Quá dòng, quá áp, thấp áp, quá nhiệt, mất pha, quá tải động cơ |
| **Hãm** | Hãm bằng điện trở xả hoặc hãm DC |

> ⚠⚠ **Đừng viết PID trên PLC để điều khiển tốc độ qua biến tần.**
> Biến tần **đã có vòng tốc độ bên trong**. Thêm một vòng nữa ở PLC là **chồng hai vòng** — chúng
> "đánh nhau", hệ dao động theo cách khó hiểu, và chỉnh vòng ngoài không cải thiện được (Chương 35,
> Bẫy 8).
>
> PLC chỉ nên **đặt điểm đặt tốc độ** và **giám sát kết quả**.
>
> Ngoại lệ hợp lệ: khi bạn điều khiển một đại lượng **khác** tốc độ — ví dụ giữ áp suất bằng cách đổi
> tốc độ bơm. Khi đó vòng PID ở PLC điều khiển **áp suất**, và biến tần vẫn lo tốc độ. Hai vòng
> **lồng nhau có chủ đích**, không chồng lên nhau.

### Bốn tham số tối thiểu phải hiểu

Biến tần có hàng trăm tham số. Bốn cái này quyết định hành vi cơ bản:

| Tham số | Nghĩa | ⚠ Đặt sai thì |
|---|---|---|
| **Tần số nhỏ nhất / lớn nhất** | Dải tốc độ cho phép | Vượt tốc độ cơ khí chịu được; hoặc quá chậm gây quá nhiệt động cơ |
| ⭐ **Thời gian tăng tốc** *(accel ramp)* | Bao lâu để đi từ 0 tới tốc độ đặt | Quá ngắn → quá dòng, biến tần báo lỗi; quá dài → chu kỳ máy dài ra |
| ⭐ **Thời gian giảm tốc** *(decel ramp)* | Bao lâu để dừng | Quá ngắn → **quá áp** (động cơ thành máy phát); quá dài → sản phẩm trượt |
| **Giới hạn dòng / mô-men** | Trần bảo vệ | Quá thấp → máy chạy chậm hơn lệnh mà không rõ lý do (mục 36.1) |

> ⚠ **Thời gian giảm tốc quá ngắn gây lỗi quá áp — hiện tượng phản trực giác.**
> Khi giảm tốc nhanh, động cơ bị tải quay cưỡng bức và **hoạt động như máy phát**, đẩy năng lượng
> ngược vào biến tần. Điện áp một chiều bên trong tăng lên, và biến tần báo lỗi quá áp để tự bảo vệ.
>
> Ba cách xử lý: kéo dài thời gian giảm tốc, lắp **điện trở xả** *(braking resistor)*, hoặc dùng biến
> tần trả năng lượng về lưới.

---

## 36.5 ⭐ Đặt tốc độ: analog hay mạng

Hai cách nối PLC với biến tần, và lựa chọn này quyết định bạn **chẩn đoán được bao nhiêu**.

### So sánh

| | **Analog + I/O số** | **Mạng công nghiệp** |
|---|---|---|
| Đặt tốc độ | 0–10 V hoặc 4–20 mA | Một thanh ghi |
| Lệnh chạy / dừng / đảo chiều | Ngõ ra số riêng cho từng lệnh | Bit trong từ điều khiển |
| ⭐ **Đọc về** | ⚠ Chỉ vài tiếp điểm: "đang chạy", "có lỗi" | ⭐ **Tốc độ thật, dòng, mô-men, mã lỗi cụ thể, giờ chạy** |
| Đi dây | Nhiều sợi | ⭐ Một cáp mạng cho nhiều biến tần |
| Cấu hình | Đơn giản, ai cũng hiểu | Phải cấu hình mạng, cần hiểu bản đồ thanh ghi |
| Chẩn đoán khi hỏng | ⭐ Đo được bằng đồng hồ | Cần công cụ mạng (Chương 40) |
| Khi mất kết nối | Tín hiệu analog vẫn còn — ⚠ xem cảnh báo | ⭐ Phát hiện được ngay |
| Số biến tần nhiều | ⚠ Tốn I/O và dây | ⭐ Thắng rõ ràng |

### Đánh đổi thật

> ⭐ **Analog đơn giản hơn; mạng cho bạn biết chuyện gì đang xảy ra.**
>
> Cỗ máy ở mục 36.1 là hậu quả trực tiếp của việc chọn analog: PLC ra lệnh 70 % và **không có cách nào
> biết** biến tần đang giới hạn dòng. Với kết nối mạng, bit "đang giới hạn dòng" đọc về được, và vấn
> đề lộ ra trong ngày đầu tiên thay vì sau ba tháng.
>
> Ngược lại, khi máy hỏng lúc hai giờ sáng, một tín hiệu analog **đo được bằng đồng hồ vạn năng**
> (Chương 3) — người thợ điện tự kiểm được. Với mạng thì phải có phần mềm và biết dùng.

> 💡 **Phương án trộn, rất phổ biến và thường là lựa chọn tốt nhất:**
> - **Lệnh chạy/dừng bằng ngõ ra số**, đi dây thẳng — đơn giản, đo được, và ⭐ **không phụ thuộc mạng**.
> - **Đặt tốc độ và đọc trạng thái qua mạng** — được đầy đủ dữ liệu chẩn đoán.
>
> Cách này giữ được điểm mạnh của cả hai, và quan trọng hơn: **lệnh dừng không đi qua mạng**.

### ⚠⚠ Mất kết nối và lệnh chạy

> **Câu hỏi phải trả lời cho mọi biến tần: nếu mất kết nối với PLC, biến tần làm gì?**
>
> - **Với tín hiệu analog:** dây tín hiệu đứt → biến tần đọc 0 V → hiểu là "đặt 0 %". Động cơ dừng.
>   Nhưng ⚠ **nếu lệnh chạy vẫn còn** thì biến tần vẫn ở trạng thái chạy, chỉ là tốc độ 0 — và nó
>   **không báo lỗi gì**, vì với nó mọi thứ bình thường (Chương 31, mục 31.4).
> - **Với mạng:** biến tần có tham số quy định hành vi khi mất truyền thông — dừng, giữ tốc độ cuối,
>   hoặc chạy ở tốc độ dự phòng. ⚠ **Giá trị mặc định chưa chắc đúng cho máy của bạn** — phải đặt có
>   chủ đích.
>
> Đây là quyết định thuộc phân tích trạng thái an toàn ở Chương 48, mục 48.2, và nó phải nằm trong
> đặc tả (Chương 23) chứ không phải để mặc định của nhà sản xuất quyết.

---

## 36.6 ⚠⚠ Biến tần và an toàn

Điểm này ngắn nhưng không được bỏ qua.

> ⚠⚠ **NGUY HIỂM — "đặt tốc độ 0" KHÔNG phải dừng an toàn.**
>
> Khi biến tần ở tốc độ 0, động cơ vẫn **được cấp điện** và vẫn có mô-men giữ. Một lỗi trong biến
> tần, một nhiễu trên đường tín hiệu, hoặc một tham số bị đổi có thể làm nó quay lại **bất cứ lúc
> nào**.
>
> Người đưa tay vào máy khi thấy động cơ đứng im là người đang tin vào một trạng thái **không có gì
> bảo đảm**.

Dừng an toàn phải là một trong hai:

| Cách | Nghĩa |
|---|---|
| **Cắt nguồn động lực** qua tiếp điểm của mạch an toàn | Không còn điện thì không quay được |
| ⭐ **Chức năng STO** *(Safe Torque Off)* của biến tần | Mạch chuyên dụng trong biến tần cắt mô-men, **được chứng nhận** cho chức năng an toàn |

> **STO khác "đặt tốc độ 0" ở chỗ nào?**
> STO là **mạch phần cứng riêng biệt**, có hai kênh, được thiết kế và chứng nhận theo tiêu chuẩn an
> toàn chức năng (IEC 61800-5-2). Nó không đi qua bộ vi xử lý điều khiển của biến tần, nên một lỗi
> phần mềm trong biến tần **không vô hiệu hoá được nó**.
>
> ⚠ Nhưng STO **không phải cách ly nguồn** — động cơ vẫn có điện áp trên đầu cực. Với công việc bảo
> trì thì vẫn phải LOTO (Chương 3, mục 3.7).

Chi tiết ở Chương 47, mục 47.8. Đây là hạng mục phải do **người có thẩm quyền** thiết kế.

---

## 36.7 ⚠ Biến tần là nguồn nhiễu

Biến tần tạo ra điện áp dạng xung tần số cao để điều khiển động cơ. Đó là nguyên lý hoạt động của nó,
và cũng là lý do nó là **nguồn nhiễu điện từ mạnh nhất trong tủ**.

| Biện pháp | Vì sao |
|---|---|
| ⭐ **Cáp động cơ có vỏ chống nhiễu**, nối vỏ **cả hai đầu** | ⚠ Đây là **ngoại lệ** của quy tắc ở Chương 31 mục 31.6: với nhiễu tần số cao, nối hai đầu mới chắn hiệu quả |
| **Tách cáp động lực khỏi cáp tín hiệu** | Nguồn nhiễu chính vào tín hiệu analog (Chương 31) |
| **Nối đất biến tần theo hướng dẫn nhà sản xuất** | Đường về của dòng nhiễu tần số cao |
| **Lọc đầu vào** nếu nhà sản xuất yêu cầu | Giảm nhiễu dẫn ngược vào lưới |
| ⚠ **Chiều dài cáp động cơ có giới hạn** | Cáp dài gây phản xạ xung, hại cách điện động cơ; vượt giới hạn thì cần cuộn kháng đầu ra |

> ⚠ **Hàng đầu tiên là chỗ dễ nhầm.**
> Chương 31 mục 31.6 dạy nối vỏ chống nhiễu **một đầu** cho cáp tín hiệu analog — để tránh vòng lặp
> đất. Với **cáp động cơ của biến tần** thì ngược lại: nối **hai đầu**, vì mục tiêu là chắn nhiễu tần
> số cao chứ không phải chống dòng vòng tần số thấp.
>
> Hai quy tắc khác nhau cho hai bài toán khác nhau. **Theo hướng dẫn của nhà sản xuất biến tần** —
> họ đã tính cho sản phẩm của họ.

---

## 36.8 ⭐ Giám sát biến tần — phép đo sức khoẻ miễn phí

Nếu nối qua mạng, bạn đọc về được những thứ mà không cảm biến nào khác trên máy cho:

| Đọc về | Dùng để làm gì |
|---|---|
| ⭐ **Dòng động cơ** | **Chỉ số tải cơ khí** — tăng dần nghĩa là cơ cấu đang nặng dần |
| **Tốc độ thực tế** | So với tốc độ đặt — lệch nghĩa là đang bị giới hạn |
| ⭐ **Bit "đang giới hạn dòng"** | ⚠ Đúng vấn đề ở mục 36.1 |
| **Mã lỗi cụ thể** | "Quá dòng" và "thấp áp" dẫn tới hai hướng kiểm tra khác nhau |
| Giờ chạy, số lần khởi động | Lịch bảo trì theo tình trạng |
| Nhiệt độ tản nhiệt | Cảnh báo môi trường tủ xấu đi |

### Dùng dòng động cơ làm chẩn đoán

```iecst
// Ghi lại dòng chuyền ở tốc độ danh định, khi máy chạy ổn định
IF M_ConvAtSetSpeed AND NOT M_ConvAccel THEN
    ConvCurrentX10 := VfdActualCurrentX10;      // đọc qua mạng
END_IF;

// So với giá trị mốc ghi lúc nghiệm thu (Chương 52)
M_ConvLoadHigh := ConvCurrentX10 > (BaselineCurrentX10 * 130) / 100;   // cao hơn 30 %

// ⚠ Bit này của biến tần là dấu hiệu TRỰC TIẾP của vấn đề ở mục 36.1
M_ConvSpeedLimited := M_VfdCurrentLimiting;
```

> ⭐ **Giá trị mốc phải ghi lúc nghiệm thu, khi máy còn mới và sạch** (Chương 52, mục 52.3). Không có
> mốc thì con số dòng hôm nay chẳng nói lên điều gì — bạn không biết nó bình thường hay đã cao.
>
> Đây là cùng nguyên tắc với việc ghi lại điện áp 24 V lúc chạy thử (Chương 8, mục 8.7): **một phép
> đo chỉ có nghĩa khi có cái để so.**

> 💡 **Cảnh báo tải cao thuộc mức "cảnh báo, vẫn chạy"** (Chương 48, mục 48.6), không phải "cấm chạy".
> Nó cho bạn vài tuần để lên lịch vệ sinh con lăn, thay vòng bi — thay vì một sự cố bất ngờ.

---

## 36.9 Trên máy mẫu DP-01

Chuyền của DP-01 dùng động cơ ba pha qua biến tần.

| Hạng mục | Quyết định | Vì sao |
|---|---|---|
| DOL hay biến tần | **Biến tần** | Cần đổi tốc độ theo mã hàng (`ConvSpeedPct` trong công thức, Chương 29); cần khởi động/dừng êm để board không trượt |
| Đặt tốc độ | `AO_ConvSpeed` **0–10 V** | Dây ngắn, trong tủ (Chương 31, mục 31.4) |
| Lệnh chạy | `DO_ConvRun` **ngõ ra số** | ⭐ Không phụ thuộc mạng; đo được bằng đồng hồ khi chẩn đoán |
| Phản hồi | `DI_VfdReady` **tiếp điểm khô** | Biến tần sẵn sàng, không lỗi |
| ⚠ **Chẩn đoán** | Hiện chỉ có `DI_VfdReady` | ⚠ Xem nhận xét bên dưới |
| Dừng an toàn | **Cắt qua mạch an toàn** hoặc **STO** | Chương 47, mục 47.8 |

> ⚠⚠ **Nhận xét: cấu hình hiện tại của DP-01 chính là cỗ máy ở mục 36.1.**
>
> `DI_VfdReady` chỉ nói "biến tần không lỗi". Nó **không** nói biến tần đang giới hạn dòng, không nói
> tốc độ thật là bao nhiêu, không nói dòng động cơ đang tăng dần.
>
> Với chu kỳ mục tiêu 12 giây/board đã chốt (Phụ lục J §J.1) và trạm sấy UV đã sát trần, **chuyền chạy
> chậm hơn lệnh 8 % là đủ để lệch kế hoạch sản xuất** — và với cấu hình hiện tại thì không ai phát
> hiện được cho tới khi đối chiếu sản lượng.
>
> **Hướng cải thiện đáng cân nhắc:** thêm kết nối mạng tới biến tần để đọc dòng và bit giới hạn dòng,
> **giữ nguyên** lệnh chạy bằng ngõ ra số — đúng phương án trộn ở mục 36.5. Chi phí: một cổng mạng và
> ít công cấu hình. Được: một phép đo sức khoẻ cơ khí mà máy hiện chưa có.
>
> Đã ghi vào hồ sơ máy mẫu §8 làm hạng mục để bạn quyết.

### Tốc độ chuyền và chu kỳ máy

Từ số liệu đã chốt: board 100 × 80 mm, chu kỳ mục tiêu 12 s/board. Tốc độ chuyền phải đủ để **đưa
board vào và ra trong phần thời gian không dành cho gia công**.

> ⚠ **Đây là chỗ tốc độ chuyền, thời gian gia công và chu kỳ mục tiêu phải khớp nhau.** Nếu tăng tốc
> độ chuyền để bù cho trạm sấy chậm, board có thể trượt khi giảm tốc — nên thời gian giảm tốc
> (mục 36.4) trở thành một tham số ảnh hưởng **chất lượng**, không chỉ ảnh hưởng nhịp.
>
> Chương 55 quay lại bài toán này với số liệu đo thật.

---

## 36.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠ **Bản đồ tham số** | Khác nhau **hoàn toàn** giữa các hãng, và cả giữa các dòng của cùng hãng. Số hiệu tham số của biến tần này **vô nghĩa** với biến tần khác |
| Giao thức mạng | Phần lớn biến tần hỗ trợ nhiều lựa chọn: Modbus RTU/TCP (Chương 39), PROFINET, EtherNet/IP, EtherCAT (Chương 40). ⭐ Chọn theo mạng bạn đang dùng |
| ⭐ Từ điều khiển / từ trạng thái | Khi nối qua mạng, lệnh và trạng thái gói trong **các bit của một từ**. ⚠ Dùng kiểu `WORD`, không dùng `INT` (Chương 11, mục 11.2) |
| Hành vi khi mất truyền thông | ⚠ **Tham số riêng** — mặc định chưa chắc đúng cho máy của bạn (mục 36.5) |
| STO | Có ở phần lớn biến tần công nghiệp hiện đại, nhưng ⚠ **kiểm mã sản phẩm cụ thể** — không phải bản nào cũng có |
| Auto-tune động cơ | Nhiều biến tần tự đo tham số động cơ để điều khiển tốt hơn. ⚠ Chạy khi **động cơ đã lắp vào tải thật** hay chưa lắp — tuỳ hãng, đọc kỹ |
| ⚠ Đơn vị của tham số tốc độ | Có hãng đặt theo **Hz**, có hãng theo **vòng/phút**, có hãng theo **%**. Nhầm đơn vị là chạy sai tốc độ |

> ⚠ **Đừng chép cấu hình biến tần từ máy cũ sang máy mới** nếu khác dòng sản phẩm. Đây là lỗi
> chép–dán tương tự cảnh báo ở Chương 32 mục 32.10, và hậu quả ở đây là **cơ cấu chuyển động sai**.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 36.11 Bẫy thường gặp

### 🔍 BẪY 1 — Ra lệnh mà không đọc lại gì

**Hiện tượng:** đúng cỗ máy ở mục 36.1 — máy chạy chậm dần 8 % suốt ba tháng, không ai biết, vì PLC
chỉ có một sợi dây một chiều tới biến tần.
**Cách sửa:** đọc về **tốc độ thật và dòng động cơ**; dùng phương án trộn ở mục 36.5.

### 🔍 BẪY 2 — Viết PID trên PLC để điều khiển tốc độ qua biến tần

**Hiện tượng:** hai vòng chồng nhau, hệ dao động khó hiểu, chỉnh vòng ngoài không cải thiện.
**Cách sửa:** biến tần **đã có vòng tốc độ**. PLC chỉ đặt điểm đặt và giám sát (mục 36.4, Chương 35
Bẫy 8).

### 🔍 BẪY 3 — Thời gian giảm tốc quá ngắn

**Hiện tượng:** biến tần báo **lỗi quá áp** khi dừng — phản trực giác, vì người ta trông đợi lỗi quá
dòng khi tăng tốc chứ không phải khi giảm tốc.
**Cách sửa:** kéo dài thời gian giảm tốc, hoặc lắp điện trở xả (mục 36.4).

### 🔍 BẪY 4 — Coi "tốc độ 0" là dừng an toàn

**Hiện tượng:** ⚠⚠ động cơ đứng im nhưng **vẫn có điện và có mô-men giữ**; người đưa tay vào máy đang
tin vào một trạng thái không có gì bảo đảm.
**Cách sửa:** cắt qua mạch an toàn hoặc dùng **STO** (mục 36.6, Chương 47).

### 🔍 BẪY 5 — Nối vỏ cáp động cơ một đầu

**Hiện tượng:** nhiễu nặng vào tín hiệu analog và mạng, xuất hiện đúng lúc biến tần chạy tải nặng.
**Cách sửa:** ⚠ cáp động cơ nối vỏ **hai đầu** — ngoại lệ của quy tắc ở Chương 31 mục 31.6. Theo
hướng dẫn nhà sản xuất (mục 36.7).

### 🔍 BẪY 6 — Không đặt hành vi khi mất truyền thông

**Hiện tượng:** mất mạng, biến tần **giữ nguyên tốc độ cuối** theo mặc định và chạy tiếp — trong khi
PLC tin rằng đã ra lệnh dừng.
**Cách sửa:** đặt tham số đó **có chủ đích**, theo phân tích ở Chương 48, mục 48.2.

### 🔍 BẪY 7 — Dây analog đứt nhưng lệnh chạy vẫn còn

**Hiện tượng:** biến tần đọc 0 V, chạy ở tốc độ 0, **không báo lỗi gì** — vì với nó mọi thứ bình
thường. PLC tin rằng chuyền đang chạy.
**Cách sửa:** đọc **tốc độ thật** về, và giám sát phản hồi thay vì tin lệnh (mục 36.5, Chương 48).

### 🔍 BẪY 8 — Không ghi giá trị mốc lúc nghiệm thu

**Hiện tượng:** ba tháng sau muốn biết dòng động cơ có cao bất thường không, nhưng **không có gì để
so**.
**Cách sửa:** ghi dòng, tốc độ và các chỉ số cơ bản lúc chạy thử, khi máy còn mới (mục 36.8,
Chương 52).

### 🔍 BẪY 9 — Chép tham số biến tần từ máy khác dòng

**Hiện tượng:** cùng số hiệu tham số nhưng nghĩa khác — cơ cấu chuyển động sai, hoặc bảo vệ bị vô
hiệu hoá.
**Cách sửa:** ⚠ bản đồ tham số khác nhau hoàn toàn giữa các dòng. Cấu hình lại từ tài liệu đúng
(mục 36.10).

### 🔍 BẪY 10 — Nhầm đơn vị tham số tốc độ

**Hiện tượng:** đặt "50" mong 50 % nhưng biến tần hiểu là 50 Hz — chuyền chạy hết tốc độ.
**Cách sửa:** kiểm đơn vị trong tài liệu; và ⭐ **luôn kẹp giá trị trước khi ghi ra** (Chương 32,
mục 32.4).

---

## 36.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| DOL đủ khi | Một tốc độ, khởi động thưa, tải nhẹ |
| Biến tần cần khi | Đổi tốc độ · khởi động/dừng êm · đảo chiều · ⭐ **cần chẩn đoán** |
| Biến tần đã tự lo gì | ⭐ **Vòng tốc độ** · dốc tăng/giảm · giới hạn dòng · bảo vệ |
| ⚠ Đừng làm gì | **Viết PID trên PLC điều khiển tốc độ** — chồng vòng |
| Bốn tham số tối thiểu | Tần số min/max · **thời gian tăng tốc** · **thời gian giảm tốc** · giới hạn dòng |
| Giảm tốc quá nhanh gây | ⚠ **Lỗi quá áp** — động cơ thành máy phát |
| Đặt tốc độ analog hay mạng | ⭐ **Trộn**: lệnh chạy bằng ngõ ra số, tốc độ và trạng thái qua mạng |
| Vì sao lệnh chạy nên đi dây | Đơn giản, **đo được**, không phụ thuộc mạng |
| ⚠ Mất kết nối thì biến tần làm gì | **Tham số phải đặt có chủ đích** — mặc định chưa chắc đúng |
| ⚠⚠ "Tốc độ 0" có phải dừng an toàn | ❌ **Không** — động cơ vẫn có điện và mô-men giữ |
| Dừng an toàn là | Cắt qua mạch an toàn, hoặc ⭐ **STO** |
| STO có phải cách ly nguồn | ❌ Không — bảo trì vẫn phải **LOTO** |
| Vỏ cáp động cơ nối mấy đầu | ⚠ **Hai đầu** — ngoại lệ của quy tắc cáp tín hiệu |
| Phép đo sức khoẻ miễn phí | ⭐ **Dòng động cơ** — chỉ số tải cơ khí |
| Điều kiện để dòng có nghĩa | ⭐ **Ghi giá trị mốc lúc nghiệm thu** |
| Cảnh báo tải cao xếp mức | **"Cảnh báo, vẫn chạy"** |
| ⚠ Chép cấu hình biến tần | **Không** — bản đồ tham số khác nhau hoàn toàn |

---

## 36.13 Tự kiểm

1. Nêu bốn thông số trên nhãn động cơ và cho biết người lập trình PLC cần chúng để làm gì.
2. So sánh DOL với biến tần trên năm tiêu chí. Tiêu chí nào hay bị đánh giá thấp nhất?
3. ⭐ Nêu năm chức năng biến tần đã tự lo. Vì sao **không** nên viết PID trên PLC để điều khiển tốc độ?
4. Trường hợp nào thì viết PID trên PLC cùng với biến tần **là hợp lệ**?
5. ⭐ Vì sao **giảm tốc quá nhanh** gây lỗi **quá áp**? Nêu ba cách xử lý.
6. So sánh đặt tốc độ bằng analog với bằng mạng. Phương án trộn là gì và vì sao nó thường tốt nhất?
7. ⭐ Dây analog đặt tốc độ bị đứt nhưng lệnh chạy vẫn còn. Biến tần làm gì, và vì sao nó **không báo
   lỗi**?
8. ⚠ Vì sao "đặt tốc độ 0" **không phải** dừng an toàn? STO khác nó ở điểm nào?
9. STO có thay thế được LOTO không? Vì sao?
10. ⭐ Vỏ cáp động cơ nối mấy đầu, và vì sao điều đó **ngược** với quy tắc cho cáp tín hiệu analog ở
    Chương 31?
11. Vì sao **dòng động cơ** là một phép đo sức khoẻ cơ khí? Điều kiện gì để con số đó có ý nghĩa?
12. ⭐ Cấu hình hiện tại của DP-01 có điểm yếu nào về chẩn đoán? Nêu hướng cải thiện và chi phí của nó.

> Câu 3, 5, 7, 8 và 10 là năm câu phân loại. Câu 7 là tinh thần của cả chương: **thiết bị không báo
> lỗi không có nghĩa là mọi thứ đúng — nó chỉ có nghĩa là thiết bị đó không thấy gì sai theo cái nó
> biết.**

---

### Chương tiếp theo

Chương 37 — **Điều khiển chuyển động servo**. Biến tần cho bạn tốc độ; servo cho bạn **vị trí**.
Chương sau về gantry XY+Z của DP-01: về gốc, biên dạng vận tốc, giới hạn phần mềm và phần cứng — và
vì sao giới hạn phần mềm không bao giờ thay được công tắc giới hạn thật.

### Nguồn tham khảo chương 36

- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch động lực,
  bảo vệ động cơ, chức năng dừng và cách ly nguồn. *(tiêu chuẩn có bản quyền)*
- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements — Functional*:
  định nghĩa **STO** và các chức năng an toàn khác của truyền động — nền cho mục 36.6.
- IEC 61800-3 — *Adjustable speed electrical power drive systems — EMC requirements*: yêu cầu tương
  thích điện từ — nền cho mục 36.7.
- **Tài liệu biến tần** của dòng đang dùng — dùng cho ⚠ **bản đồ tham số**, đơn vị tham số tốc độ,
  hành vi khi mất truyền thông, giới hạn chiều dài cáp động cơ, và hướng dẫn nối đất/chống nhiễu.
  Đây là tài liệu **không thay thế được bằng tài liệu của dòng khác**.
- **Nhãn và catalogue động cơ** — dùng cho công suất, cách đấu, dòng và tốc độ định mức.
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Các nhận định về chức năng có sẵn của biến tần ở mục 36.4 mô tả **biến tần công nghiệp hiện đại
> nói chung**. Biến tần giá rẻ hoặc đời cũ có thể thiếu một số chức năng — đặc biệt là **STO** và các
> tuỳ chọn mạng. ⚠ Kiểm mã sản phẩm cụ thể trước khi thiết kế dựa vào chúng (Chương 13, tiêu chí 3).
>
> ⚠ **Về mục 36.6:** nội dung ở đây là **định hướng để bạn biết phải hỏi gì**. Việc chọn kiến trúc
> dừng an toàn cho một cỗ máy cụ thể — cắt nguồn hay dùng STO, mức hiệu năng cần đạt, cách đấu và
> kiểm chứng — phải do **người có thẩm quyền** thực hiện theo Chương 47.

<!-- SECTION: ch37_dieu_khien_chuyen_dong_servo -->
---
# Chương 37 — Điều khiển chuyển động servo

> **Lát cắt máy mẫu:** 3 — thêm analog (áp suất, nhiệt độ, cường độ UV) và trục gantry XY+Z servo.

---

## 37.1 Bài toán: trục Z đâm xuống board

Gantry của DP-01 đang tra keo. Đầu keo chạy theo đường trong công thức, cách mặt board vài mi-li-mét.

Một sáng, sau khi kỹ thuật viên sửa một lỗi khác và nạp lại chương trình, trục Z **đâm thẳng xuống**
board và làm gãy đầu tra keo.

Nguyên nhân: chương trình có **giới hạn phần mềm** cho trục Z — không cho đi quá 50 mm. Giới hạn đó
được so với **vị trí hiện tại** của trục. Nhưng sau khi nạp lại chương trình, trục **chưa về gốc**,
nên vị trí hiện tại là một con số vô nghĩa. Lệnh "đi tới 45 mm" được tính từ một gốc sai.

Giới hạn phần mềm hoạt động đúng như nó được viết. Nó chỉ **không biết** rằng con số nó đang bảo vệ
là con số rác.

> ⭐ **Bài học trung tâm của cả chương:**
> **Giới hạn phần mềm bảo vệ chống lỗi lập trình. Nó không bảo vệ chống việc hệ toạ độ bị sai.**
> Thứ bảo vệ được điều đó là **công tắc giới hạn phần cứng** — và nó phải đi thẳng vào driver, không
> qua PLC.

---

## 37.2 Servo khác biến tần ở đâu

Chương 36 cho bạn biến tần: điều khiển **tốc độ**. Servo điều khiển **vị trí**.

| | **Biến tần + động cơ thường** | **Servo** |
|---|---|---|
| Điều khiển | Tốc độ | ⭐ **Vị trí** (và tốc độ, mô-men) |
| Phản hồi vị trí | ⚠ Không có | ⭐ **Encoder gắn trên động cơ** |
| Vòng điều khiển | Một vòng tốc độ | ⭐ **Ba vòng lồng nhau**: vị trí → tốc độ → dòng |
| Biết mình đang ở đâu | ❌ Không | ✅ Có |
| Độ chính xác vị trí | Không đảm bảo | Cao |
| Giá | Thấp hơn | Cao hơn đáng kể |
| Dùng cho | Chuyền, quạt, bơm | Gantry, trục định vị, cấp phôi chính xác |

### Ba vòng lồng nhau

```text
   Lệnh vị trí ──►[ vòng VỊ TRÍ ]──► lệnh tốc độ ──►[ vòng TỐC ĐỘ ]──► lệnh dòng ──►[ vòng DÒNG ]──► động cơ
                        ▲                                ▲                              ▲
                        │                                │                              │
                   vị trí đo được                   tốc độ đo được                 dòng đo được
                        └──────────── encoder ───────────┘
```

> ⭐ **Cả ba vòng nằm trong servo drive, không nằm trong PLC.** Đây là điểm quan trọng nhất về mặt
> kiến trúc, và nó là hệ quả trực tiếp của cảnh báo ở Chương 35 mục 35.12 Bẫy 8 và Chương 36 mục 36.4:
>
> **Đừng viết PID vị trí trên PLC.** Drive chạy các vòng đó ở tần số hàng kHz — nhanh hơn vòng quét
> PLC vài bậc độ lớn. PLC **ra lệnh chuyển động** và **giám sát kết quả**; drive lo phần còn lại.

### ⚠ Sai số bám

Servo không bao giờ ở đúng vị trí lệnh trong lúc đang chạy — luôn có một khoảng chênh gọi là **sai số
bám** *(following error / lag)*. Đó là bình thường.

Cái không bình thường là **sai số bám vượt ngưỡng**: nghĩa là trục **không theo kịp lệnh** — vì tải
nặng bất thường, vì cơ cấu kẹt, vì đai trượt, hoặc vì tham số sai.

> ⭐ **Ngưỡng sai số bám là bộ phát hiện va chạm rẻ nhất bạn có.** Drive tự giám sát và báo lỗi khi
> vượt. Đặt ngưỡng hợp lý là một trong những việc quan trọng nhất khi cấu hình servo — quá rộng thì
> nó không bắt được gì, quá hẹp thì báo lỗi giả khi tăng tốc.

---

## 37.3 ⭐ Về gốc — và vì sao nó khó

**Về gốc** *(homing)* là việc thiết lập **hệ toạ độ**: nói cho trục biết "chỗ này là số 0".

### Vì sao cần

Encoder gia số *(incremental)* chỉ đếm được **đã đi bao xa**, không biết **đang ở đâu** (Chương 18,
mục 18.5). Mất điện là mất hệ toạ độ.

Encoder tuyệt đối *(absolute)* giữ được vị trí qua mất điện — nhưng ⚠ vẫn cần về gốc **một lần** khi
lắp máy, để gắn hệ toạ độ của encoder vào hệ toạ độ cơ khí của máy.

### Các kiểu tìm gốc

| Kiểu | Cách làm | ✅ Mạnh | ⚠ Yếu |
|---|---|---|---|
| **Chạm cữ giới hạn** | Chạy tới khi công tắc giới hạn tác động | Đơn giản, không cần thêm cảm biến | Độ lặp lại kém; ⚠ dùng cữ an toàn làm cữ gốc là **trộn hai chức năng** |
| **Cảm biến gốc riêng** | Chạy tới khi cảm biến gốc tác động | Tách chức năng rõ ràng | Độ lặp lại phụ thuộc cảm biến và tốc độ |
| ⭐ **Cảm biến gốc + xung Z** | Tìm cảm biến gốc, rồi chạy chậm tới **xung Z** đầu tiên của encoder | ⭐ **Độ lặp lại rất cao** — xung Z là mốc cơ khí chính xác | Cần encoder có kênh Z |
| **Chạm cữ cứng** *(hard stop)* | Chạy vào vật cản cơ khí, phát hiện bằng mô-men tăng | Không cần cảm biến nào | ⚠ Va chạm có kiểm soát — không hợp với cơ cấu mảnh |
| **Encoder tuyệt đối** | Đọc thẳng vị trí | ⭐ Không cần chạy về gốc mỗi lần bật máy | Đắt hơn; vẫn cần đặt gốc một lần khi lắp |

> 💡 **Kiểu "cảm biến gốc + xung Z" là mặc định tốt cho trục cần chính xác.**
> Cảm biến gốc cho biết đang ở gần vùng gốc; xung Z cho mốc chính xác. Độ lặp lại đạt tới mức phân
> giải của encoder, và nó **không phụ thuộc tốc độ chạy về gốc**.

### ⚠ Bốn điều bắt buộc trong trình tự về gốc

| Điều | Vì sao |
|---|---|
| ⭐ **Về gốc phải chạy CHẬM** | Nếu trục đang ở phía sai của cữ, nó sẽ đi nhầm hướng — chậm thì dừng kịp |
| ⭐ **Có timeout** | Cữ hỏng hoặc dây đứt thì trục chạy mãi tới khi đâm vào cữ cứng (Chương 17, Chương 26) |
| ⭐ **Thứ tự trục có thể quan trọng** | Trên gantry, ⚠ **Z phải lên trước** X và Y — nếu không thì đầu tra keo quét ngang qua board |
| **Cờ "đã về gốc" phải xoá khi mất điện** | ⚠⚠ Xem cảnh báo bên dưới |

> ⚠⚠ **NGUY HIỂM — cờ "đã về gốc" tuyệt đối không được giữ qua mất điện.**
> Đây là ứng dụng trực tiếp của quy tắc ở Chương 16 mục 16.4. Nếu `M_Homed` là biến giữ được, thì sau
> khi mất điện máy **tin rằng nó biết mình đang ở đâu** — trong khi trục có thể đã bị tay người đẩy
> đi, hoặc tụt xuống do trọng lực.
>
> Đúng cỗ máy ở mục 37.1: hệ toạ độ sai, giới hạn phần mềm vô dụng, và lệnh chuyển động đưa trục tới
> chỗ không ai muốn.
>
> **`M_Homed` phải là biến KHÔNG giữ, và mọi lệnh chuyển động tuyệt đối phải kiểm nó.**

---

## 37.4 Các kiểu lệnh chuyển động

| Lệnh | Nghĩa | Dùng khi |
|---|---|---|
| **Tuyệt đối** *(absolute)* | Đi tới toạ độ X = 45,0 mm | ⭐ Phần lớn trường hợp — vị trí xác định trong hệ toạ độ |
| **Tương đối** *(relative)* | Đi thêm 10 mm từ chỗ đang đứng | Bước lặp, dịch chuyển nhỏ |
| **Chạy chậm** *(jog)* | Chạy liên tục khi giữ nút, dừng khi nhả | Chỉnh tay, dạy vị trí |
| **Về gốc** *(home)* | Trình tự tìm gốc | Sau khi bật máy, sau lỗi |
| **Dừng** *(stop / halt)* | Dừng có kiểm soát theo dốc giảm tốc | Dừng bình thường |

> ⚠ **Lệnh tuyệt đối chỉ có nghĩa khi đã về gốc.** Lệnh tương đối thì không cần — nhưng ⚠ **sai số
> tích luỹ**: mỗi lệnh tương đối cộng thêm một chút sai lệch, và sau nhiều lần thì vị trí trôi đi.
>
> Quy tắc: **dùng tuyệt đối bất cứ khi nào có thể**. Tương đối chỉ cho những dịch chuyển thật sự có
> nghĩa "thêm một khoảng".

### ⚠ Jog là chế độ nguy hiểm

Chạy chậm là lúc **người đứng gần máy nhất** và **cơ cấu chuyển động dưới điều khiển trực tiếp**.

| Yêu cầu | Vì sao |
|---|---|
| **Tốc độ jog phải chậm** | Người phải kịp phản ứng |
| ⭐ **Chỉ chạy khi giữ nút** — nhả là dừng | Không có chế độ "chạy liên tục" khi jog |
| **Giới hạn phần mềm vẫn phải hoạt động** | ⚠ Đây là chỗ hay bị bỏ qua "cho tiện" |
| **Chỉ ở chế độ Manual**, có điều kiện cho phép | Chương 28 |
| ⚠ Nếu chưa về gốc thì jog thế nào | Xem bên dưới |

> ⚠⚠ **Jog khi chưa về gốc là tình huống phải thiết kế có chủ đích.**
> Chưa về gốc nghĩa là **giới hạn phần mềm không dùng được** (mục 37.1). Nhưng bạn *cần* jog được khi
> chưa về gốc — chính là để đưa trục ra khỏi vị trí kẹt trước khi về gốc.
>
> Cách thường dùng: cho phép jog khi chưa về gốc, nhưng **tốc độ rất chậm**, và ⭐ **dựa hoàn toàn vào
> công tắc giới hạn phần cứng** để bảo vệ. Đây là lý do nữa cho mục 37.6.

---

## 37.5 Biên dạng vận tốc

Trục không thể đi từ 0 tới tốc độ đặt tức thì — gia tốc vô hạn cần lực vô hạn. Chuyển động thật đi
theo một **biên dạng vận tốc** *(velocity profile)*.

### Hình thang

```text
   tốc độ
     ▲
     │      ┌──────────────────┐
     │     ╱                    ╲
     │    ╱                      ╲
     │   ╱                        ╲
     └──┴──────────────────────────┴──► thời gian
        tăng tốc    tốc độ đều    giảm tốc
```

Ba tham số: **tốc độ**, **gia tốc**, **giảm tốc**. Đây là biên dạng mặc định và đủ cho phần lớn ứng
dụng.

### Làm mượt

Biên dạng hình thang có **gia tốc thay đổi đột ngột** ở hai điểm gãy. Đạo hàm của gia tốc gọi là
**giật** *(jerk)*, và ở hai điểm đó nó vô hạn về lý thuyết.

Hậu quả thực tế: **rung cơ khí** ở đầu và cuối mỗi chuyển động. Với gantry mang đầu tra keo, rung
nghĩa là đường keo không đều ở đoạn đầu.

**Biên dạng chữ S** *(S-curve)* làm tròn hai góc — gia tốc tăng dần thay vì nhảy bậc:

| | Hình thang | Chữ S |
|---|---|---|
| Thời gian di chuyển | ⭐ Ngắn hơn | Dài hơn một chút |
| Rung cơ khí | ⚠ Nhiều hơn | ⭐ Ít hơn hẳn |
| Hao mòn cơ cấu | Nhiều hơn | Ít hơn |
| Cấu hình | Ba tham số | Thêm tham số giật |

> 💡 **Với gantry tra keo, chữ S thường đáng giá** — chất lượng đường keo phụ thuộc chuyển động êm.
> Với trục chỉ đi từ điểm A tới điểm B rồi dừng hẳn, hình thang là đủ.
>
> ⚠ Chữ S làm **chu kỳ dài hơn**. Với DP-01 đang sát trần 12 giây (Phụ lục J §J.1), đây là đánh đổi
> phải đo, không đoán.

---

## 37.6 ⭐⭐ Giới hạn phần mềm không thay được giới hạn phần cứng

Đây là mục quan trọng nhất chương.

### Ba lớp bảo vệ

```text
   ┌─────────────────────────────────────────────────────────────┐
   │  Vùng làm việc bình thường          0 … 50 mm               │
   │  ┌───────────────────────────────────────────────────────┐  │
   │  │ 1. GIỚI HẠN PHẦN MỀM        −1 mm  và  51 mm          │  │
   │  │    trong PLC hoặc drive — chống lỗi lập trình         │  │
   │  └───────────────────────────────────────────────────────┘  │
   │  2. CÔNG TẮC GIỚI HẠN PHẦN CỨNG   −3 mm  và  53 mm         │
   │     ⭐ đi THẲNG vào drive — chống hệ toạ độ sai             │
   │  3. CỮ CƠ KHÍ CỨNG                −5 mm  và  55 mm         │
   │     ⭐ chống mọi thứ khác — kể cả drive hỏng                │
   └─────────────────────────────────────────────────────────────┘
```

| Lớp | Bảo vệ chống | ⚠ Không bảo vệ chống |
|---|---|---|
| **Giới hạn phần mềm** | Lỗi lập trình, công thức sai, người nhập nhầm | ⚠ **Hệ toạ độ sai** (chưa về gốc) · lỗi drive · lỗi encoder |
| **Công tắc giới hạn phần cứng** | Hệ toạ độ sai · lỗi lập trình · phần lớn lỗi drive | ⚠ Công tắc hỏng · dây đứt (nếu không dùng NC) |
| **Cữ cơ khí** | Mọi thứ còn lại | Không có gì — nhưng nó **làm hỏng cơ cấu** |

### ⭐ Vì sao công tắc giới hạn phải đi thẳng vào drive

> **Nếu công tắc giới hạn đi qua PLC, thì việc dừng phụ thuộc vào PLC đang chạy đúng.**
>
> Nhưng những tình huống bạn cần nó nhất lại chính là những tình huống PLC **không đáng tin**: chương
> trình sai, CPU đang STOP, vòng quét bị treo, hoặc ai đó đang cưỡng bức I/O (Chương 51).
>
> Drive có ngõ vào giới hạn riêng. Tín hiệu vào đó làm drive **dừng ngay lập tức**, không qua vòng
> quét, không qua chương trình. ⭐ **Đó là cả điểm của việc có nó.**

Ba yêu cầu đi kèm:

- ⭐ **Tiếp điểm NC** — đứt dây thì trục dừng (Chương 3, mục 3.6; Chương 15).
- **PLC vẫn nên đọc trạng thái công tắc** — để **biết** và báo lỗi rõ ràng. Nhưng việc **dừng** không
  phụ thuộc PLC.
- ⚠ **Đừng dùng công tắc giới hạn làm cữ gốc.** Trộn hai chức năng làm cả hai kém đi: gốc kém chính
  xác, và giới hạn bị tác động thường xuyên nên mòn nhanh.

> ⚠⚠ **Và nhắc lại điều quan trọng nhất: cả ba lớp trên đều KHÔNG phải chức năng an toàn cho người.**
> Chúng bảo vệ **cơ cấu**. Bảo vệ người khi trục chuyển động là việc của mạch an toàn, che chắn, và
> các chức năng an toàn của truyền động (Chương 47; Chương 36, mục 36.6).

---

## 37.7 Phối hợp nhiều trục

Gantry XY cần hai trục chạy **cùng lúc và phối hợp**, không phải lần lượt.

| Kiểu | Nghĩa | Dùng cho |
|---|---|---|
| **Chạy độc lập** | Mỗi trục đi riêng, tới đích lúc nào tuỳ | Di chuyển không cần đường đi cụ thể |
| ⭐ **Nội suy đường thẳng** *(linear interpolation)* | Hai trục phối hợp để đầu công tác đi theo **đường thẳng** | ⭐ Tra keo theo đường |
| **Nội suy cung tròn** *(circular interpolation)* | Đi theo cung | Đường keo bo góc |
| **Trục ảo** *(virtual axis)* | Một trục không có thật làm chuẩn cho các trục thật bám theo | Đồng bộ nhiều trục |
| **Cam điện tử** *(electronic cam)* | Trục bám theo một bảng quan hệ vị trí | Thay cơ cấu cam cơ khí |

> ⚠ **Chạy độc lập cho ra đường đi không đoán trước được.** Ra lệnh X đi 100 mm và Y đi 50 mm cùng
> lúc, đầu công tác đi theo một đường cong tuỳ thuộc tốc độ và gia tốc của từng trục — nó **không đi
> theo đường thẳng**.
>
> Với việc di chuyển trong không gian trống thì không sao. Với **tra keo theo đường** thì phải nội
> suy — nếu không, đường keo không đúng hình.

Cam điện tử và trục ảo nêu ở đây ở mức khái niệm; chúng thuộc về máy phức tạp hơn DP-01.

---

## 37.8 PLCopen Motion — và vì sao khối lệnh có `Execute` / `Done` / `Busy`

Chuyển động là việc **kéo dài nhiều vòng quét**. Một lệnh "đi tới 45 mm" mất vài trăm mili-giây tới
vài giây — trong khi vòng quét là vài mili-giây.

Điều đó tạo ra một vấn đề: **khối lệnh chuyển động không thể trả kết quả ngay**.

**PLCopen Motion** chuẩn hoá một mẫu giao diện cho khối chuyển động, và mẫu đó được các hãng dùng
rộng rãi:

| Chân | Nghĩa |
|---|---|
| `Execute` | ⭐ Kích bằng **cạnh lên** — bắt đầu lệnh |
| `Done` | Lệnh đã hoàn tất thành công |
| `Busy` | Đang thực hiện |
| `Active` | Đang thật sự điều khiển trục (khi nhiều lệnh xếp hàng) |
| `CommandAborted` | Bị lệnh khác chen ngang |
| `Error` + `ErrorID` | Lỗi, kèm mã |

```iecst
VAR
    MoveZ : MC_MoveAbsolute;
END_VAR

// ⭐ Execute kích bằng cạnh lên — giữ mức TRUE không phát lệnh mới
MoveZ(Axis     := AX_Z,
      Execute  := TrigMoveZ.Q,
      Position := RecipeDispenseHeightX100,
      Velocity := ZVelocity,
      Done     => M_ZMoveDone,
      Busy     => M_ZMoveBusy,
      Error    => M_ZMoveError);

// Chuyển bước bằng PHẢN HỒI THẬT — Done, không phải timer (Chương 17)
IF Stn1.Step = 40 AND M_ZMoveDone THEN
    Stn1.Step := 50;
END_IF;
```

> ⭐ **Mẫu `Execute`/`Done` chính là nguyên tắc trung tâm của Chương 17 và Chương 26, đóng gói sẵn:**
> ra lệnh, rồi **chờ phản hồi thật** thay vì chờ timer. Khối chuyển động cho bạn `Done` — hãy dùng
> nó, đừng đoán "chắc trục tới rồi".
>
> ⚠ Và vẫn cần **timeout song song** để báo lỗi nếu `Done` không bao giờ lên (Chương 17, mục 17.4).
> `Error` bắt được lỗi drive báo; timeout bắt được trường hợp **không có gì xảy ra cả**.

### ⚠ Ba chỗ dễ sai với khối chuyển động

| Sai | Hậu quả |
|---|---|
| **Giữ `Execute` ở mức TRUE** | Ở nhiều hệ, lệnh chỉ phát một lần ở cạnh lên; giữ mức thì lần sau không phát được |
| ⚠ **Dùng chung một thể hiện khối cho nhiều lệnh** | Cùng lỗi với Chương 14 mục 14.3 — mỗi lệnh một thể hiện riêng |
| **Không xử lý `CommandAborted`** | Lệnh bị chen ngang mà chương trình vẫn chờ `Done` → trình tự treo |

---

## 37.8b ⭐⭐ Sai lệch bám — tín hiệu chẩn đoán quan trọng nhất của servo

Đây là khái niệm nối thẳng tới bài toán mở đầu chương, và là thứ **phải giám sát trên mọi trục**.

### Nó là gì

Trong chế độ chạy đồng bộ theo vị trí, PLC **gửi vị trí đích** xuống driver theo từng chu kỳ, còn
encoder **gửi vị trí thật** ngược lên.

```text
   PLC  ──── vị trí lệnh ────►  Driver  ────►  Động cơ
    ▲                                            │
    └──────── vị trí thật (encoder) ─────────────┘

   Sai lệch bám  =  vị trí lệnh  −  vị trí thật
```

⭐ **Sai lệch này LUÔN tồn tại.** Động cơ có quán tính, driver có thời gian đáp ứng — trục không bao
giờ ở đúng chỗ lệnh bảo nó ở, nó luôn **bám theo sau** một chút.

| Sai lệch bám | Nghĩa |
|---|---|
| Nhỏ và ổn định | ⭐ **Bình thường** — trục đang bám tốt |
| ⭐ Tăng khi tăng tốc, giảm khi chạy đều | Bình thường — lớn nhất ở lúc gia tốc |
| ⚠ **Tăng dần theo thời gian** | Trục **không theo kịp** — quá tải, kẹt, hoặc chỉnh định sai |
| ⚠⚠ **Vượt giới hạn đặt** | Driver **báo lỗi và dừng trục** |

### ⭐⭐ Vì sao nó là chẩn đoán tốt nhất

Đặt **giới hạn sai lệch bám** là cách rẻ nhất để phát hiện **cơ khí có vấn đề**:

| Sai lệch bám tăng bất thường nói lên | Ví dụ |
|---|---|
| ⭐ **Có vật cản** | ⭐⭐ **Đúng bài toán mở đầu chương** — trục Z gặp board, keo khô, hoặc gá lệch |
| Ma sát tăng | Ray dẫn hướng thiếu mỡ, bụi bẩn |
| Tải nặng hơn thiết kế | Gá thêm đồ, sản phẩm nặng hơn |
| Chỉnh định driver chưa đủ cứng | Trục "mềm", bám kém |
| Phanh chưa nhả hết | ⚠ Trục kéo cả phanh — nóng driver, mòn phanh |

> ⭐⭐ **Đây là thứ hiếm trong nghề: một phép đo phát hiện được vấn đề CƠ KHÍ, miễn phí, từ trong
> chương trình.**
>
> Trục Z đâm xuống board không chỉ là lỗi lập trình vị trí — nó cũng làm **sai lệch bám tăng vọt**
> ngay khi chạm vật cản. ⭐ Giới hạn sai lệch bám đặt đúng sẽ **dừng trục trước khi hỏng đầu keo**.
>
> ⚠ Nhưng nó **không thay thế** giới hạn cứng và mạch an toàn (mục 37.6) — nó chỉ là lớp phát hiện
> thêm, và nó nằm **trong** driver nên không có mức an toàn.

### ⭐ Ghi mốc — lại một lần nữa

| Việc | Vì sao |
|---|---|
| ⭐ **Ghi sai lệch bám lớn nhất** của từng trục lúc nghiệm thu | Chương 52 — có cái để so |
| ⭐ Theo dõi xu hướng theo tháng | ⚠ **Tăng dần = cơ khí đang xấu đi** (Chương 53 mục 53.5) |
| Đặt giới hạn **cao hơn giá trị bình thường một khoảng hợp lý** | ⚠ Quá sát thì báo lỗi giả; quá rộng thì mất tác dụng bảo vệ |

⭐ Đây là lần thứ năm nguyên tắc **"ghi mốc lúc máy còn mới"** xuất hiện trong sách — cùng với điện
áp 24 V (Ch.8), dòng động cơ (Ch.36), số lỗi mạng (Ch.40) và chu kỳ máy (Ch.55).

### ⚡ Tên khối lệnh PLCopen — để tra tiếp

Mục 37.8 nói về mẫu `Execute` / `Done` / `Busy`. Các khối chuẩn có tên bắt đầu bằng `MC_`, ví dụ
`MC_Power` (cấp/ngắt mô-men), `MC_Home` (về gốc), `MC_MoveAbsolute` (chạy tới vị trí tuyệt đối),
`MC_Stop`, `MC_Reset`.

⭐ **Biết tiền tố `MC_` là đủ để tra tài liệu bất kỳ hãng nào** — kể cả hãng đặt tên khác, họ đều đối
chiếu về bộ tên này. ⚠ Nhưng nhớ mục A2.7 của Phụ lục A2: **mức tuân thủ khác nhau theo chân**, nên
vẫn phải đọc bảng khai của hãng.

*(Đối chiếu: tài liệu chuyển động của Inovance H5U/InoProShop — định nghĩa sai lệch bám là hiệu giữa
vị trí lệnh gửi xuống driver và vị trí encoder gửi lên, kèm giới hạn đặt được; PLCopen — Function
Blocks for Motion Control, tên các khối `MC_*`.)*

---

## 37.9 Trên máy mẫu DP-01

### Cấu hình gantry

Từ số liệu đã chốt (Phụ lục J §J.1): board **100 × 80 mm**, vùng làm việc **X 0–150 mm · Y 0–120 mm ·
Z 0–50 mm**, cả ba trục là **servo**.

| Trục | Vai trò | Về gốc | Giới hạn phần cứng |
|---|---|---|---|
| `AX_X` | Ngang board | Cảm biến gốc + xung Z | Hai đầu, tiếp điểm NC, vào drive |
| `AX_Y` | Dọc board | Cảm biến gốc + xung Z | Hai đầu, NC, vào drive |
| `AX_Z` | ⭐ Nâng/hạ đầu keo, đặt độ cao theo công thức | Cảm biến gốc ở **vị trí trên** | ⚠ Xem bên dưới |

> ⚠⚠ **Trục Z có tải treo — đây là trục nguy hiểm nhất của máy.**
>
> Khi mất điện hoặc khi drive nhả mô-men, trục Z **rơi xuống do trọng lực**. Ba hệ quả:
> - Cần **phanh cơ khí** trên động cơ Z, tự nhả khi có điện và tự kẹp khi mất điện.
> - ⚠ Phanh phải kẹp **trước** khi drive nhả mô-men — thứ tự này là tham số phải đặt đúng.
> - Về gốc trục Z phải đi **lên**, không đi xuống — nếu cữ gốc ở dưới thì một lỗi làm trục đâm xuống.
>
> Đây là hạng mục thuộc phân tích trạng thái an toàn ở Chương 48 mục 48.2, và phần bảo vệ người thuộc
> Chương 47.

### Thứ tự về gốc

```iecst
CASE HomeStep OF
    10:  // ⭐ Z LÊN TRƯỚC — nếu không, đầu keo quét ngang qua board
        MC_Home_Z(Axis := AX_Z, Execute := TRUE);
        IF M_ZHomed THEN  HomeStep := 20;  END_IF;

    20:  // X và Y về gốc được, sau khi Z đã an toàn
        MC_Home_X(Axis := AX_X, Execute := TRUE);
        MC_Home_Y(Axis := AX_Y, Execute := TRUE);
        IF M_XHomed AND M_YHomed THEN  HomeStep := 30;  END_IF;

    30:
        M_Homed := TRUE;        // ⚠⚠ biến KHÔNG giữ qua mất điện (mục 37.3)
        HomeStep := 0;

ELSE
    HomeStep := 0;              // giá trị lạ → về trạng thái đã biết (Chương 20)
END_CASE;

// Timeout song song — cữ hỏng thì trục chạy mãi (Chương 17, Chương 26)
T_HomeTimeout(IN := (HomeStep > 0), PT := T#30S);
IF T_HomeTimeout.Q THEN
    M_HomeFault := TRUE;
    // dừng mọi trục
END_IF;
```

### Điều kiện cho phép chạy

Gom từ nhiều chương, gantry đóng góp hai điều kiện:

```iecst
M_CanStart := M_Homed                    // ⭐ đã về gốc — mục 37.3
          AND NOT M_AxisFault            // không trục nào báo lỗi
          AND M_RecipeLoaded             // Chương 29
          AND NOT M_RecipeRejected
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

> ⭐ Viết đầy đủ từng điều kiện thay vì gom vào cờ tổng — đúng nguyên tắc ở Chương 24 mục 24.7: khi
> máy không khởi động được, người vận hành nhìn thấy ngay **điều kiện nào** đang thiếu.

### Chu kỳ và đường keo

Với chu kỳ 12 s/board đã chốt và trạm sấy UV sát trần, thời gian gantry chạy đường keo **phải nằm gọn
trong phần chu kỳ của trạm 1**.

> ⚠ Đây là chỗ ba quyết định gặp nhau và có thể xung đột:
> - **Chiều dài đường keo** theo công thức (Chương 29) — dài hơn thì lâu hơn.
> - **Biên dạng chữ S** cho đường keo đều (mục 37.5) — êm hơn nhưng chậm hơn.
> - **Chu kỳ mục tiêu 12 giây** (Phụ lục J §J.1).
>
> Không có cách nào thoả cả ba bằng lập luận. Phải **đo** — Chương 55.

---

## 37.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **PLCopen Motion** | Nhiều hãng theo mẫu `Execute`/`Done`/`Busy`/`Error` — ⭐ **đây là chỗ tính khả chuyển kỹ năng cao nhất trong cả cuốn sách**. Học một hệ, đọc được hệ khác |
| ⚠ Mức độ tuân theo | Tên khối và chân **gần giống** nhưng chi tiết khác: hành vi khi chen lệnh, cách xử lý lỗi, đơn vị. ⚠ Đừng giả định giống hệt |
| Nơi chạy vòng điều khiển | Luôn ở **drive**. Nhưng có hệ tính biên dạng chuyển động ở PLC, có hệ tính ở drive |
| Mạng tới drive | EtherCAT, PROFINET IRT, EtherNet/IP với đồng bộ, hoặc mạng riêng của hãng (Chương 40). ⭐ Chọn theo hệ PLC |
| ⚠ Đơn vị kỹ thuật | Có hệ làm việc bằng **đơn vị người dùng** (mm, độ) sau khi khai báo tỉ số truyền; có hệ làm việc bằng **xung encoder**. Nhầm là sai theo tỉ lệ |
| Cấu hình về gốc | Số kiểu về gốc hỗ trợ và cách chọn khác nhau nhiều |
| Ngõ vào giới hạn của drive | ⭐ Gần như mọi drive đều có — **kiểm và dùng nó** (mục 37.6) |
| Phanh cơ khí | Cách điều khiển và **thứ tự nhả/kẹp** là tham số của drive — ⚠ đặt sai thì trục rơi |

> ⚠ **Hàng "đơn vị kỹ thuật" là chỗ sai theo tỉ lệ.** Khai báo tỉ số truyền sai thì lệnh "đi 45 mm"
> có thể thành 4,5 mm hoặc 450 mm — và con số trên màn hình vẫn hiện 45. Kiểm bằng cách **cho trục đi
> một quãng đã biết và đo bằng thước** (Chương 18, Bẫy 8; Chương 52).

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 37.11 Bẫy thường gặp

### 🔍 BẪY 1 — Giữ cờ "đã về gốc" qua mất điện

**Hiện tượng:** ⚠⚠ đúng cỗ máy ở mục 37.1 — máy tin rằng biết vị trí, giới hạn phần mềm bảo vệ một hệ
toạ độ sai, và trục đi tới chỗ không ai muốn.
**Cách sửa:** `M_Homed` là biến **không giữ**; mọi lệnh tuyệt đối phải kiểm nó (mục 37.3, Chương 16
mục 16.4).

### 🔍 BẪY 2 — Công tắc giới hạn đi qua PLC

**Hiện tượng:** khi PLC lỗi hoặc đang STOP — đúng lúc bạn cần nó nhất — giới hạn **không tác dụng**.
**Cách sửa:** đi **thẳng vào drive**, tiếp điểm NC. PLC đọc để **biết**, không để **dừng** (mục 37.6).

### 🔍 BẪY 3 — Tin rằng giới hạn phần mềm là đủ

**Hiện tượng:** hoạt động tốt trong mọi thử nghiệm bình thường, rồi hỏng đúng lúc hệ toạ độ sai.
**Cách sửa:** ba lớp bảo vệ, mỗi lớp chống một nhóm lỗi khác nhau (mục 37.6).

### 🔍 BẪY 4 — Về gốc không có timeout

**Hiện tượng:** cữ gốc hỏng hoặc dây đứt → trục chạy tới khi đâm vào cữ cứng.
**Cách sửa:** timeout song song, và tốc độ về gốc chậm (mục 37.3, Chương 17).

### 🔍 BẪY 5 — Sai thứ tự về gốc trên gantry

**Hiện tượng:** đầu tra keo **quét ngang qua board** hoặc qua đồ gá khi X/Y về gốc trước Z.
**Cách sửa:** ⭐ **Z lên trước**, rồi mới X và Y (mục 37.9).

### 🔍 BẪY 6 — Quên phanh cho trục có tải treo

**Hiện tượng:** ⚠⚠ trục Z **rơi xuống** khi mất điện hoặc khi drive nhả mô-men.
**Cách sửa:** phanh cơ khí, và ⚠ **thứ tự kẹp trước khi nhả mô-men** phải đặt đúng trong tham số
drive (mục 37.9).

### 🔍 BẪY 7 — Giữ `Execute` ở mức TRUE

**Hiện tượng:** lệnh chạy được lần đầu, những lần sau **không phát được** — trình tự treo ở bước đó.
**Cách sửa:** kích bằng **cạnh lên** (mục 37.8, Chương 16).

### 🔍 BẪY 8 — Dùng chung một thể hiện khối chuyển động

**Hiện tượng:** lệnh này ghi đè trạng thái lệnh kia; `Done` báo sai bước.
**Cách sửa:** mỗi lệnh một thể hiện riêng — cùng lỗi với Chương 14, mục 14.3.

### 🔍 BẪY 9 — Không xử lý `CommandAborted`

**Hiện tượng:** lệnh bị chen ngang, `Done` không bao giờ lên, trình tự **chờ vĩnh viễn**.
**Cách sửa:** xử lý cả `Done`, `Error` **và** `CommandAborted`; cộng timeout (mục 37.8).

### 🔍 BẪY 10 — Chuyển bước bằng timer thay vì `Done`

**Hiện tượng:** ⚠ bước sau chạy khi trục **chưa tới đích** — đúng bẫy trung tâm của Chương 17.
**Cách sửa:** chờ `Done`; timer chỉ để **báo lỗi**, không để tiến bước.

### 🔍 BẪY 11 — Dùng lệnh tương đối cho vị trí xác định

**Hiện tượng:** vị trí **trôi dần** sau nhiều chu trình do sai số tích luỹ.
**Cách sửa:** dùng lệnh **tuyệt đối** bất cứ khi nào có thể (mục 37.4).

### 🔍 BẪY 12 — Khai báo tỉ số truyền sai

**Hiện tượng:** mọi chuyển động sai theo tỉ lệ, trong khi con số trên màn hình vẫn "đúng".
**Cách sửa:** ⭐ **cho trục đi một quãng đã biết và đo bằng thước** (mục 37.10, Chương 52).

### 🔍 BẪY 13 — Tắt giới hạn phần mềm khi jog "cho tiện"

**Hiện tượng:** jog vượt vùng làm việc, đâm vào đồ gá hoặc vào chính board.
**Cách sửa:** giới hạn phần mềm vẫn hoạt động khi jog; jog chưa về gốc thì chạy **rất chậm** và dựa
vào giới hạn phần cứng (mục 37.4).

---

## 37.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Sai lệch bám là gì | **Vị trí lệnh − vị trí thật**; nó **luôn tồn tại**, trục luôn bám sau một chút |
| ⭐ Sai lệch bám tăng bất thường nói gì | ⭐⭐ **Cơ khí có vấn đề** — vật cản, ma sát, quá tải, phanh chưa nhả |
| ⚠ Giới hạn sai lệch bám có thay được giới hạn cứng không | **Không** — nó nằm trong driver, không có mức an toàn |
| Servo khác biến tần | Servo điều khiển **vị trí**, có **encoder phản hồi** |
| Ba vòng của servo | Vị trí → tốc độ → dòng, **tất cả trong drive** |
| ⚠ Đừng viết gì trên PLC | **PID vị trí** — drive chạy nhanh hơn vòng quét nhiều bậc |
| Sai số bám dùng để làm gì | ⭐ **Bộ phát hiện va chạm rẻ nhất** |
| Kiểu về gốc chính xác nhất | **Cảm biến gốc + xung Z** |
| Bốn điều bắt buộc khi về gốc | Chạy **chậm** · có **timeout** · đúng **thứ tự trục** · cờ **không giữ** |
| ⚠⚠ Cờ `M_Homed` | **Không bao giờ giữ** qua mất điện |
| Lệnh tuyệt đối cần gì | Đã về gốc |
| Lệnh tương đối có vấn đề gì | ⚠ **Sai số tích luỹ** |
| Ba lớp bảo vệ vùng làm việc | Giới hạn **phần mềm** → công tắc **phần cứng** → **cữ cơ khí** |
| ⭐ Công tắc giới hạn đi vào đâu | **Thẳng vào drive**, tiếp điểm NC — không qua PLC |
| Vì sao không qua PLC | Lúc cần nó nhất là lúc **PLC không đáng tin** |
| ⚠ Ba lớp đó có phải an toàn cho người | ❌ **Không** — chúng bảo vệ cơ cấu (Chương 47) |
| Biên dạng chữ S đổi lấy gì | Êm hơn, ít rung — **chậm hơn** |
| Tra keo theo đường cần | **Nội suy đường thẳng**, không chạy độc lập |
| Mẫu PLCopen | `Execute` (**cạnh lên**) → `Done` / `Busy` / `Error` / `CommandAborted` |
| Chuyển bước sau lệnh chuyển động | ⭐ Chờ **`Done`**, không chờ timer |
| Trục có tải treo cần | **Phanh cơ khí**, ⚠ kẹp **trước** khi nhả mô-men |
| Kiểm tỉ số truyền bằng | ⭐ Đi một quãng **đã biết** và **đo bằng thước** |

---

## 37.13 Tự kiểm

1. Servo khác biến tần ở ba điểm nào? Ba vòng điều khiển của servo nằm ở đâu?
2. ⭐ Vì sao **không** nên viết vòng PID vị trí trên PLC?
3. **Sai số bám** là gì? Vì sao nó là bộ phát hiện va chạm hữu ích, và đặt ngưỡng quá rộng/quá hẹp
   thì sao?
4. Nêu năm kiểu về gốc. Kiểu nào cho độ lặp lại cao nhất và vì sao?
5. ⭐ Nêu bốn điều bắt buộc trong trình tự về gốc. Điều nào liên quan tới Chương 16?
6. ⭐⭐ Vì sao cờ `M_Homed` **tuyệt đối không được giữ** qua mất điện? Mô tả hậu quả bằng cỗ máy ở
   mục 37.1.
7. Phân biệt lệnh tuyệt đối với tương đối. Lệnh nào có sai số tích luỹ, và khi nào dùng lệnh kia?
8. ⭐⭐ Nêu ba lớp bảo vệ vùng làm việc. Mỗi lớp chống được gì và **không** chống được gì?
9. ⭐ Vì sao công tắc giới hạn phải đi **thẳng vào drive** chứ không qua PLC?
10. Ba lớp bảo vệ đó có phải chức năng an toàn cho người không? Nếu không thì cái gì là?
11. Biên dạng hình thang gây vấn đề gì về cơ khí? Chữ S giải quyết thế nào và đổi lấy cái gì?
12. Vì sao ra lệnh X đi 100 mm và Y đi 50 mm cùng lúc **không** cho đường đi thẳng?
13. ⭐ Vì sao khối lệnh chuyển động có `Execute`/`Done`/`Busy` thay vì trả kết quả ngay? Mẫu này liên
    hệ thế nào với bẫy trung tâm của Chương 17?
14. Trên gantry của DP-01, vì sao **Z phải về gốc trước** X và Y?
15. ⚠ Trục Z có tải treo cần thêm gì, và thứ tự nào phải đặt đúng?
16. ⭐ Khai báo tỉ số truyền sai thì triệu chứng là gì, và kiểm bằng cách nào?

> Câu 2, 5, 6, 8, 9 và 13 là sáu câu phân loại. Câu 8 và 9 là tinh thần của cả chương: **giới hạn
> phần mềm bảo vệ chống lỗi lập trình; nó không bảo vệ chống việc hệ toạ độ bị sai — và những lúc bạn
> cần bảo vệ nhất lại chính là lúc phần mềm không đáng tin.**

⭐⭐ **Bổ sung.** Vì sao sai lệch bám **luôn khác 0** kể cả khi trục hoạt động hoàn hảo? Nêu năm
nguyên nhân làm nó tăng bất thường, và giải thích vì sao nó phát hiện được vấn đề **cơ khí** từ
trong chương trình.

⚠ **Bổ sung.** Giới hạn sai lệch bám có thay thế được giới hạn cứng và mạch an toàn không? Vì sao?

---

### Chương tiếp theo

Chương 38 — **Truyền thông nối tiếp**. Bạn đã hoàn tất khối analog và chuyển động. Từ đây sách sang
lát cắt 4: nối máy với thế giới bên ngoài. Bắt đầu bằng RS-232 và RS-485 — nền của mọi giao thức
công nghiệp, và là cách bộ điều khiển nhiệt độ của DP-01 nói chuyện với PLC.

### Nguồn tham khảo chương 37

- IEC 61800-5-2 — *Adjustable speed electrical power drive systems — Safety requirements — Functional*:
  các chức năng an toàn của truyền động. *(tiêu chuẩn có bản quyền)*
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với mạch điều khiển
  chuyển động và với chức năng dừng — nền cho mục 37.6.
- **Đặc tả PLCopen Motion Control** — chuẩn hoá giao diện khối chuyển động (`Execute`/`Done`/`Busy`/
  `Error`) mà nhiều hãng theo. ⭐ Đây là tài liệu đáng đọc vì nó là chỗ **kỹ năng chuyển được giữa các
  hệ** tốt nhất.
- **Tài liệu servo drive** của hệ đang dùng — dùng cho ⚠ **đơn vị kỹ thuật và tỉ số truyền**, kiểu về
  gốc hỗ trợ, ngõ vào giới hạn phần cứng, ngưỡng sai số bám, và ⚠ **điều khiển phanh cùng thứ tự
  nhả/kẹp**.
- Bảng I/O, vùng làm việc gantry và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.

> ⚡ Các con số giới hạn ở mục 37.6 (−1/51 mm, −3/53 mm, −5/55 mm) là **minh hoạ cho nguyên tắc ba
> lớp**, không phải giá trị thiết kế. Khoảng cách giữa các lớp phụ thuộc tốc độ chạy, quán tính, và
> quãng đường dừng của trục — ⚠ **phải tính**, và phải tính cho **trường hợp xấu nhất**: tốc độ cao
> nhất, tải nặng nhất.
>
> ⚠ **Về mục 37.6 và trục Z có tải treo (mục 37.9):** nội dung ở đây là định hướng để bạn biết phải
> hỏi gì. Thiết kế bảo vệ cho trục đứng có tải treo — chọn phanh, tính quãng đường dừng, xác định mức
> hiệu năng cần đạt — phải do **người có thẩm quyền** thực hiện theo Chương 47. Trục đứng rơi tự do
> là một trong những mối nguy nghiêm trọng nhất trên máy tự động hoá.

<!-- SECTION: ch38_nen_tang_truyen_thong_cong_nghiep -->
---
# Chương 38 — Nền tảng truyền thông công nghiệp

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 38.1 Bài toán: hai thiết bị đúng, cáp đúng, không nói chuyện được

PLC của DP-01 cần đọc nhiệt độ từ bộ điều khiển nhiệt độ keo qua RS-485. Cả hai thiết bị đều tốt, cáp
đúng loại, đấu đúng chân A và B.

Không có gì đọc về được. PLC báo timeout, bộ điều khiển không phản hồi.

Sau nửa ngày, tìm ra ba vấn đề cùng lúc:

- **Tốc độ baud** của bộ điều khiển đặt 9600, PLC đặt 19200.
- **Bit chẵn lẻ** một bên là chẵn, một bên là không dùng.
- Cáp dài 15 m, **không có điện trở đầu cuối** ở hai đầu.

Ba thứ này không có cái nào hiển nhiên khi nhìn, và không cái nào báo lỗi cụ thể. Cả ba cho cùng một
triệu chứng: **im lặng**.

Chương này về nền tảng truyền thông nối tiếp — thứ mà mọi giao thức công nghiệp đứng trên. Nếu tầng
này sai, không giao thức nào cứu được.

---

## 38.2 Ba kiểu kết nối

| Kiểu | Cấu trúc | Ví dụ |
|---|---|---|
| **Điểm–điểm** *(point-to-point)* | Hai thiết bị, một đường | RS-232; IO-Link (Chương 12) |
| **Bus** | Nhiều thiết bị **trên một đường chung** | RS-485; Modbus RTU (Chương 39) |
| **Mạng** *(network)* | Nhiều thiết bị, có chuyển mạch, có địa chỉ | Ethernet công nghiệp (Chương 40) |

> ⭐ **Phân biệt "bus" với "mạng" quan trọng khi chẩn đoán.**
> Trên **bus**, mọi thiết bị dùng chung một đôi dây — một thiết bị hỏng làm nhiễu **cả bus**, và một
> đầu dây lỏng làm **mọi thiết bị** mất liên lạc.
> Trên **mạng có chuyển mạch**, mỗi thiết bị có đường riêng tới bộ chuyển mạch — hỏng một cái không
> ảnh hưởng cái khác.
>
> Đây là lý do gỡ lỗi bus khó hơn gỡ lỗi mạng nhiều: **triệu chứng không chỉ đúng thủ phạm**.

---

## 38.3 RS-232, RS-422, RS-485

Ba chuẩn giao diện điện, thường bị gọi chung là "cổng nối tiếp".

| | **RS-232** | **RS-422** | ⭐ **RS-485** |
|---|---|---|---|
| Tín hiệu | **Đơn cực** — so với đất chung | **Vi sai** | ⭐ **Vi sai** |
| Số thiết bị | 2 | 1 phát, nhiều nhận | ⭐ **Nhiều phát, nhiều nhận** |
| Chiều | Hai chiều đồng thời | Một chiều (có bản hai chiều) | ⭐ **Hai chiều luân phiên** *(half-duplex)* |
| Khoảng cách | Ngắn — vài chục mét | Xa | ⭐ **Xa** — khuyến nghị tới **1200 m** (mục 38.3b) |
| Chống nhiễu | ⚠ Kém | Tốt | ⭐ **Tốt** |
| Số dây tín hiệu | 3 trở lên | 4 | ⭐ **2** (cộng dây đất) |
| Vị thế hiện nay | Đang lùi dần | Ít gặp | ⭐ **Phổ biến nhất trong công nghiệp** |

### ⭐ Vì sao tín hiệu vi sai chống nhiễu tốt hơn

Đây là ý tưởng đáng nắm chắc, vì nó lặp lại ở nhiều nơi khác.

**RS-232** truyền mức điện áp **so với đất chung**. Nhiễu cảm ứng vào dây tín hiệu cộng thẳng vào giá
trị đọc được. Và ⚠ nếu điện thế đất ở hai đầu chênh nhau — chuyện rất bình thường trong nhà máy — thì
mức tín hiệu đã sai ngay từ đầu.

**RS-485** truyền trên **hai dây**, và thông tin nằm ở **hiệu điện áp giữa chúng**, không ở giá trị
tuyệt đối:

```text
   Nhiễu cảm ứng vào CẢ HAI dây gần như bằng nhau
        dây A:  2,5 V  +  nhiễu 3 V  =  5,5 V
        dây B:  0,5 V  +  nhiễu 3 V  =  3,5 V
                              hiệu:  2,0 V  ← KHÔNG ĐỔI
```

Vì hai dây đi cạnh nhau (và **xoắn** vào nhau), nhiễu cảm ứng vào chúng gần như bằng nhau — nên nó
**triệt tiêu trong phép trừ**. Đây gọi là **triệt nhiễu đồng pha** *(common-mode rejection)*.

> ⭐ Đây cũng là lý do **đôi dây xoắn** là bắt buộc, không phải tuỳ chọn: xoắn làm hai dây chịu cùng
> một môi trường nhiễu. Dùng hai sợi rời song song thì hiệu quả kém hẳn.
>
> 💡 Cùng nguyên lý này giải thích vì sao vòng dòng 4–20 mA chống nhiễu tốt (Chương 31, mục 31.4) và
> vì sao Ethernet công nghiệp dùng đôi xoắn (Chương 40).

---

## 38.3b ⭐⭐ Khoảng cách và tốc độ đánh đổi với nhau — không con số nào đứng một mình

Câu hỏi hay gặp nhất về RS-485 là *"đi được bao xa?"*. ⚠ Câu hỏi đó **thiếu một nửa**: xa bao nhiêu
**ở tốc độ nào**.

| Con số | Nội dung |
|---|---|
| Khuyến nghị thường trích | ⭐ **1200 m** cho cả RS-422 và RS-485 |
| ⭐⭐ Quan hệ tốc độ–chiều dài | **Tốc độ tối đa tỉ lệ nghịch với chiều dài cáp** |
| ⚠ Nên hiểu 1200 m là | **Một điểm trên đường đánh đổi**, không phải bức tường |

**Ba dữ kiện làm rõ ý này**

| Trường hợp | Kết quả |
|---|---|
| Cáp 30 m *(100 ft)*, ⚠ **không có điện trở đầu cuối** | ~**200 kbps** |
| ⭐ Cùng cáp 30 m, **có** điện trở đầu cuối ở đầu nhận | ⭐ **1 Mbps** — gấp năm lần |
| Cáp **5 km**, cáp chất lượng cao, đi dây cẩn thận | Chạy được ở **1200 bps** |

> ⭐⭐ **Ba dòng trên nói ba điều khác nhau, và cả ba đều đáng nhớ:**
>
> | | |
> |---|---|
> | 1 | ⭐ **Điện trở đầu cuối không phải chi tiết nhỏ** — cùng sợi cáp đó, có nó thì nhanh gấp năm lần (mục 38.5) |
> | 2 | ⭐ **1200 m không phải giới hạn cứng** — hạ tốc độ xuống thì đi xa hơn nhiều |
> | 3 | ⚠ Nhưng cái giá của việc đi xa là **cáp tốt và đi dây cẩn thận**, không phải may mắn |

**Hệ quả khi thiết kế**

> ⭐ **Chọn tốc độ thấp nhất mà chu kỳ máy chấp nhận được.**
>
> Người ta hay đặt baud cao *"cho chắc"*. ⚠ Ngược lại: baud cao **thu hẹp biên an toàn** của mọi thứ
> khác — chiều dài cáp, nhánh rẽ, chất lượng đấu nối, điện trở đầu cuối. Một mạng 9600 bps tha thứ
> cho nhiều sai sót mà mạng 115200 bps thì không.
>
> ⭐ Hãy tính ngược từ nhu cầu: cần đọc bao nhiêu byte, bao lâu một lần (mục 38.8) — rồi chọn baud
> vừa đủ, không chọn baud lớn nhất mà thiết bị hỗ trợ.

> 🔍 **BẪY — "hôm qua chạy được".**
>
> Một mạng đang chạy ở rìa biên an toàn **vẫn chạy được** — cho tới khi có người nối thêm một thiết
> bị, kéo dài thêm mười mét, hay dựng một biến tần bên cạnh. ⚠ Lúc đó lỗi xuất hiện và **không ai
> liên hệ nó với việc baud đang đặt quá cao từ đầu**.
>
> ⭐ Đây cũng là lý do ⚠ **hạ baud xuống mà hết lỗi** là một phép thử chẩn đoán rất mạnh — nó chỉ
> thẳng vào tầng vật lý (mục 38.5, và Chương 51).

*(Đối chiếu: Kuphaldt, *Lessons In Industrial Instrumentation*, §15.6 — khuyến nghị 1200 m, quan hệ
tỉ lệ nghịch tốc độ–chiều dài, thí nghiệm của Texas Instruments về ảnh hưởng của điện trở đầu cuối,
và ghi chú về mạng 5 km chạy ở 1200 bps do Park, Mackay & Wright ghi nhận.)*

---

## 38.4 Bốn tham số phải khớp

Hai thiết bị nói chuyện được chỉ khi **cả bốn tham số này giống hệt nhau**. Lệch một cái là im lặng
hoặc rác.

| Tham số | Là gì | Giá trị hay gặp |
|---|---|---|
| ⭐ **Tốc độ baud** *(baud rate)* | Số bit truyền mỗi giây | 9600, 19200, 38400, 115200 |
| **Số bit dữ liệu** | Bit trong mỗi ký tự | 8 (gần như luôn) |
| ⭐ **Bit chẵn lẻ** *(parity)* | Bit kiểm lỗi đơn giản | Không (N), chẵn (E), lẻ (O) |
| **Bit dừng** *(stop bit)* | Đánh dấu kết thúc ký tự | 1 hoặc 2 |

Thường viết gọn: **`19200, 8, N, 1`** — 19200 baud, 8 bit dữ liệu, không chẵn lẻ, 1 bit dừng.

> ⚠⚠ **Lệch tham số cho hai triệu chứng, và cả hai đều khó chẩn đoán:**
>
> - **Lệch baud, hoặc lệch bit dừng** → thường là **im lặng hoàn toàn**. Bên nhận không dựng lại được
>   ký tự nào.
> - **Lệch chẵn lẻ** → ⚠ **nhận được nhưng báo lỗi khung**, hoặc tệ hơn: nhận được **dữ liệu rác trông
>   như dữ liệu thật**.
>
> Trường hợp thứ hai nguy hiểm hơn. Nó là lý do **luôn kiểm tra tính toàn vẹn ở tầng giao thức**
> (Chương 39, phần CRC), chứ không tin vào bit chẵn lẻ.

> 💡 **Cách chẩn đoán nhanh khi im lặng:** thử đổi baud của PLC qua từng giá trị thông dụng. Nếu ở một
> giá trị nào đó bắt đầu **nhận được rác thay vì im lặng**, bạn đã gần đúng — có thể chỉ còn lệch
> chẵn lẻ hoặc bit dừng.

---

## 38.5 ⭐ Ba thứ của RS-485 mà người ta hay quên

RS-485 là bus, và bus có ba yêu cầu vật lý mà điểm–điểm không có.

### 1. Điện trở đầu cuối

Tín hiệu chạy tới cuối dây sẽ **phản xạ ngược lại** nếu không có gì hấp thụ nó — giống sóng dội lại ở
đầu bịt của một ống. Sóng phản xạ chồng lên tín hiệu gốc và làm hỏng nó.

```text
   ┌─[R]─┬──────────┬──────────┬──────────┬─[R]─┐
        TB1        TB2        TB3        TB4
   ⭐ Điện trở đầu cuối ở HAI ĐẦU của bus, không ở giữa
```

| Điều | Nội dung |
|---|---|
| Đặt ở đâu | ⭐ **Hai đầu vật lý** của bus — không phải ở thiết bị đầu tiên và cuối cùng theo địa chỉ |
| Bao nhiêu cái | **Đúng hai** |
| ⚠ Nhiều quá | Tải nặng, tín hiệu yếu, khoảng cách giảm |
| ⚠ Thiếu | Phản xạ, lỗi ngẫu nhiên — ⭐ **nặng hơn khi baud cao và cáp dài** |

> ⚠ **Triệu chứng đặc trưng của thiếu điện trở đầu cuối: hoạt động ở tốc độ thấp, hỏng ở tốc độ cao.**
> Nếu hạ baud xuống thì chạy được, đó là dấu hiệu rất mạnh của vấn đề tầng vật lý — điện trở đầu cuối
> hoặc chất lượng cáp.

Nhiều thiết bị có điện trở đầu cuối **tích hợp**, bật bằng công tắc gạt hoặc cầu nối. ⚠ Kiểm xem nó
đang bật hay tắt — và **ghi vào bản vẽ**.

### 2. Phân cực

Khi **không thiết bị nào đang phát**, bus ở trạng thái thả nổi. Nhiễu có thể làm bên nhận hiểu nhầm
là có dữ liệu.

**Điện trở phân cực** *(bias / fail-safe biasing)* kéo hai dây về một trạng thái xác định khi bus rỗi.

> ⚠ Nhiều thiết bị có phân cực tích hợp. **Chỉ cần một bộ phân cực trên toàn bus** — nhiều bộ cùng
> bật sẽ làm tải nặng.
>
> Triệu chứng khi thiếu phân cực: **lỗi ngẫu nhiên khi bus rỗi**, thường ở dạng byte rác xuất hiện
> giữa các bản tin.

### 3. Cấu trúc bus, không phải hình sao

```text
   ✓ ĐÚNG — bus, nhánh rẽ NGẮN
   ─┬──────────┬──────────┬──────────┬─
    │          │          │          │   ← nhánh rẽ càng ngắn càng tốt
   TB1        TB2        TB3        TB4

   ✗ SAI — hình sao, nhánh dài
              ┌────────── TB2
   TB1 ───────┼────────── TB3          ⚠ mỗi nhánh là một đường phản xạ
              └────────── TB4
```

> ⚠ **RS-485 là bus, không phải hình sao.** Đấu hình sao tạo ra nhiều đầu dây không có điện trở đầu
> cuối, mỗi đầu là một nguồn phản xạ. Nó có thể "chạy được" ở tốc độ thấp và cáp ngắn — rồi hỏng khi
> ai đó tăng baud hoặc thêm thiết bị.

### Bảng chốt tầng vật lý RS-485

| Hạng mục | Yêu cầu |
|---|---|
| Cáp | ⭐ **Đôi xoắn có vỏ chống nhiễu** |
| Cấu trúc | **Bus**, nhánh rẽ ngắn |
| Điện trở đầu cuối | ⭐ **Đúng hai**, ở hai đầu vật lý |
| Phân cực | **Một bộ** trên toàn bus |
| Vỏ chống nhiễu | Nối đất — ⚠ theo hướng dẫn nhà sản xuất (Chương 31, mục 31.6) |
| Dây đất tín hiệu | ⚠ Nhiều thiết bị cần dây thứ ba nối đất tín hiệu — kiểm datasheet |
| Tách xa cáp động lực | ⭐ Bắt buộc — biến tần là nguồn nhiễu mạnh (Chương 36, mục 36.7) |

---

## 38.6 Chủ–tớ và sản xuất–tiêu thụ

Hai mô hình tổ chức việc ai được nói khi nào.

### Chủ–tớ

**Chủ–tớ** *(master/slave)*: một thiết bị **chủ** hỏi, các thiết bị **tớ** chỉ trả lời khi được hỏi.

```text
   CHỦ ──"TB1, cho tôi nhiệt độ"──► TB1
   TB1 ──"60,3 °C"────────────────► CHỦ
   CHỦ ──"TB2, cho tôi trạng thái"─► TB2
   ...
```

| ✅ Mạnh | ⚠ Yếu |
|---|---|
| Đơn giản, dễ hiểu, dễ gỡ lỗi | Tớ **không tự báo** được — phải chờ chủ hỏi |
| Không bao giờ đụng độ trên bus | ⭐ Thời gian phản hồi phụ thuộc **số thiết bị** và chu kỳ hỏi vòng |
| Chạy trên bus hai dây | Chủ hỏng là cả bus im |

> ⭐ **Hệ quả quan trọng: sự kiện gấp không được báo ngay.**
> Nếu chủ hỏi vòng 10 thiết bị, mỗi lần 50 ms, thì một thiết bị có sự cố phải **chờ tới lượt** — có
> thể nửa giây. Với thông tin trạng thái thì không sao; với việc cần phản ứng nhanh thì đây là vấn
> đề.
>
> ⚠⚠ Và với **tín hiệu an toàn** thì mô hình này hoàn toàn không phù hợp — an toàn cần giao thức
> chuyên dụng và thiết bị được chứng nhận (Chương 47).

Modbus RTU (Chương 39) là ví dụ điển hình của chủ–tớ.

### Sản xuất–tiêu thụ

**Sản xuất–tiêu thụ** *(producer/consumer)*: thiết bị **tự phát** dữ liệu khi có, ai cần thì nhận.

| ✅ Mạnh | ⚠ Yếu |
|---|---|
| ⭐ Sự kiện báo được **ngay** | Phức tạp hơn |
| Nhiều thiết bị nhận cùng một dữ liệu | Cần mạng có khả năng xử lý đụng độ |
| Hiệu quả hơn khi nhiều thiết bị | Gỡ lỗi khó hơn |

Phần lớn mạng Ethernet công nghiệp hiện đại theo mô hình này (Chương 40).

---

## 38.7 Đọc một khung bản tin bằng tay

Kỹ năng đáng có: nhìn một chuỗi byte và **hiểu nó nói gì**. Khi gỡ lỗi truyền thông, đây thường là
cách duy nhất biết ai sai.

### Cấu trúc chung

Gần như mọi giao thức nối tiếp đều có bốn phần:

```text
   ┌─────────┬──────────┬─────────────────┬──────────┐
   │ Địa chỉ │  Chức    │    Dữ liệu      │  Kiểm    │
   │ /Bắt đầu│  năng    │                 │  tra     │
   └─────────┴──────────┴─────────────────┴──────────┘
```

| Phần | Trả lời |
|---|---|
| **Địa chỉ** hoặc ký tự bắt đầu | Bản tin này gửi cho ai / bắt đầu từ đâu |
| **Mã chức năng** | Yêu cầu làm gì — đọc, ghi |
| **Dữ liệu** | Nội dung |
| ⭐ **Kiểm tra** — CRC hoặc tổng kiểm | Bản tin có bị hỏng trên đường không |

### Ví dụ — đọc nhiệt độ từ bộ điều khiển

Bản tin Modbus RTU (Chương 39) hỏi thiết bị địa chỉ 1, đọc 1 thanh ghi từ địa chỉ 0:

```text
   01   03   00 00   00 01   84 0A
   ▲    ▲    ▲       ▲       ▲
   │    │    │       │       └─ CRC — kiểm tra toàn vẹn
   │    │    │       └───────── số lượng thanh ghi: 1
   │    │    └───────────────── địa chỉ bắt đầu: 0
   │    └────────────────────── mã hàm 03: đọc holding register
   └─────────────────────────── địa chỉ thiết bị: 1
```

Trả lời:

```text
   01   03   02   02 5B   xx xx
   ▲    ▲    ▲    ▲       ▲
   │    │    │    │       └─ CRC
   │    │    │    └───────── dữ liệu: 0x025B = 603 → 60,3 °C
   │    │    └────────────── số byte dữ liệu: 2
   │    └─────────────────── mã hàm 03 (khớp yêu cầu)
   └──────────────────────── địa chỉ thiết bị 1 (khớp)
```

> 💡 **Ba điều đọc được ngay từ khung trả lời, và chúng đủ để chẩn đoán phần lớn vấn đề:**
> - Địa chỉ và mã hàm **khớp yêu cầu** → thiết bị hiểu đúng câu hỏi.
> - Số byte hợp lý → khung không bị cắt.
> - Giá trị `603` có nghĩa với đơn vị 0,1 °C → ⚠ **đơn vị phải tra tài liệu**, không đoán (Chương 32).

> ⭐ **Công cụ:** dùng phần mềm giám sát cổng nối tiếp trên máy tính, hoặc bộ phân tích giao thức. Với
> Modbus, một phần mềm **chủ giả lập** cho phép bạn hỏi thiết bị trực tiếp — **tách PLC ra khỏi bài
> toán** (Chương 39, Chương 51).

---

## 38.8 ⚠ Truyền thông trong môi trường vòng quét

Điểm đặc thù của PLC mà người có nền lập trình hay vấp.

> **Truyền thông nối tiếp mất hàng chục tới hàng trăm mili-giây. Vòng quét là vài mili-giây.**

Nên khối truyền thông **không thể trả kết quả ngay** — cùng vấn đề với khối chuyển động ở Chương 37
mục 37.8, và giải bằng cùng một mẫu:

```iecst
// ⭐ Mẫu Execute/Done — giống khối chuyển động
ReadTemp(Execute := TrigReadTemp.Q,      // cạnh lên
         SlaveId := 1,
         StartAddr := 0,
         Quantity := 1,
         Done    => M_ReadDone,
         Busy    => M_ReadBusy,
         Error   => M_ReadError,
         Data    => TempRawBuf);

IF M_ReadDone THEN
    GlueTempX10 := TempRawBuf[0];
    M_TempCommOk := TRUE;
END_IF;
```

⚠ Ba điều bắt buộc:

- ⭐ **Không hỏi ở mỗi vòng quét.** Nhiệt độ đổi chậm — hỏi mỗi 1–2 giây là quá đủ. Hỏi liên tục làm
  nghẽn bus và không được gì thêm (Chương 12, mục 12.6).
- ⭐ **Phải có timeout.** Thiết bị không trả lời thì khối phải bỏ cuộc, không treo mãi.
- ⭐ **Phải xử lý mất truyền thông tường minh** — mục 38.9.

> ⚠ **Đừng gọi nhiều khối truyền thông cùng lúc trên cùng một cổng.** Bus chỉ có một đường; hai yêu
> cầu cùng lúc thì hoặc lỗi, hoặc phải xếp hàng. Nhiều hệ tự xếp hàng, nhưng ⚠ **đừng giả định** —
> tra tài liệu, hoặc tự tuần tự hoá bằng máy trạng thái (Chương 26).

---

## 38.9 ⭐ Mất truyền thông là một trạng thái, không phải một lỗi

Đây là nguyên tắc quan trọng nhất về mặt thiết kế trong chương.

> **Câu hỏi phải trả lời cho mọi kết nối: nếu thiết bị này ngừng trả lời, máy làm gì?**

Sai lầm phổ biến: coi mất truyền thông là "lỗi lạ" và để chương trình dùng **giá trị cuối cùng nhận
được**. Nhưng giá trị đó có thể đã cũ hàng phút, và thực tế đã đổi.

```iecst
// ⭐ Đếm số lần lỗi liên tiếp — một lần lỗi không đủ để kết luận
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;                    // thành công thì xoá
END_IF;

// Ba lần liên tiếp mới coi là mất kết nối — chống báo giả do nhiễu lẻ tẻ
M_TempCommFault := CommErrCount >= 3;

// ⚠⚠ Mất kết nối → KHÔNG dùng giá trị cũ cho quyết định
IF M_TempCommFault THEN
    M_TempValid := FALSE;
    M_AnyFault  := TRUE;                  // theo phân tích ở Chương 48
END_IF;

M_CanStart := ... AND M_TempValid AND NOT M_TempCommFault;
```

> ⭐ **Đếm lỗi liên tiếp thay vì phản ứng ngay là kỹ thuật đáng nhớ.**
> Một bản tin lỗi do nhiễu là chuyện bình thường trên bus công nghiệp — giao thức có CRC chính là để
> phát hiện và bỏ qua nó. Báo lỗi ngay ở lần đầu sẽ cho **rất nhiều báo giả**.
>
> Ba lần liên tiếp là quy tắc thực dụng thường dùng; con số đúng phụ thuộc chu kỳ hỏi và mức độ quan
> trọng.

> ⚠⚠ **Bộ điều khiển vẫn làm việc khi mất truyền thông — nhưng bạn không còn biết nó làm gì.**
> Với bộ điều khiển nhiệt độ của DP-01: nó vẫn giữ nhiệt, quá trình vẫn chạy. Nhưng PLC **mù** — không
> biết nhiệt độ, không biết có báo lỗi không, không đặt được điểm đặt khi đổi công thức.
>
> Chạy tiếp trong trạng thái mù là chấp nhận rủi ro chất lượng mà không đo được. Quyết định "chạy
> tiếp hay dừng" thuộc về **đặc tả** (Chương 23), không phải do người lập trình tự quyết
> (Chương 35, mục 35.9).

---

## 38.10 Vì sao serial vẫn sống dai

Ethernet nhanh hơn, dễ hơn, phổ biến hơn. Nhưng RS-485 vẫn có mặt khắp nơi, và sẽ còn lâu.

| Lý do | Giải thích |
|---|---|
| ⭐ **Rẻ** | Chỉ cần hai dây và một mạch thu phát đơn giản |
| **Đủ dùng** | Bộ điều khiển nhiệt độ đổi giá trị mỗi giây — không cần băng thông Ethernet |
| ⭐ **Thiết bị nhỏ không có chỗ cho Ethernet** | Cổng Ethernet tốn chỗ, tốn điện, tốn tiền |
| **Đi xa với hai dây** | Hàng trăm mét không cần bộ chuyển mạch |
| ⭐ **Cơ sở lắp đặt khổng lồ** | Hàng triệu thiết bị đang chạy; không ai thay cái đang hoạt động |
| **Đơn giản để gỡ lỗi** | Không có DHCP, không có VLAN, không có tường lửa — chỉ có bốn tham số |

> 💡 **Gạch đầu dòng cuối đáng suy nghĩ.** Ethernet mạnh hơn nhưng cũng **nhiều thứ có thể sai hơn**.
> Với một liên kết chỉ cần đọc một con số mỗi giây, sự đơn giản của RS-485 là một **ưu điểm thật**,
> không phải hạn chế.

---

## 38.11 Trên máy mẫu DP-01

Theo số liệu đã chốt (Phụ lục J §J.1):

| Liên kết | Giao diện | Vì sao |
|---|---|---|
| **Bộ điều khiển nhiệt độ keo** | ⭐ **RS-485, Modbus RTU** | Thiết bị nối tiếp phổ biến nhất trong chế tạo máy; đủ dùng cho dữ liệu đổi chậm |
| Đầu đọc mã 2D | **Ethernet** | Theo thực tế thị trường (Chương 42) |
| Màn hình vận hành | Ethernet | Chương 44 |
| Hệ thống trên (MES) | Ethernet | Chương 42, 45 |
| Servo drive | Ethernet công nghiệp | Chương 37, 40 |
| Máy trước / máy sau | **SMEMA** — tín hiệu số, không phải mạng | Chương 41 |

### Cấu hình liên kết RS-485

| Hạng mục | Giá trị / quyết định |
|---|---|
| Tham số | `19200, 8, E, 1` — ⚠ **phải khớp hai đầu** (mục 38.4) |
| Địa chỉ tớ | 1 |
| Cấu trúc | Điểm–điểm về mặt vật lý (chỉ một thiết bị), nhưng vẫn dùng chuẩn RS-485 |
| ⭐ Điện trở đầu cuối | **Hai cái** — ở PLC và ở bộ điều khiển |
| Phân cực | Một bộ, thường ở phía PLC |
| Cáp | Đôi xoắn có vỏ chống nhiễu, ⚠ **tách xa cáp động cơ chuyền** (Chương 36, mục 36.7) |
| Chu kỳ hỏi | **1 giây** — nhiệt độ đổi chậm |
| Ngưỡng mất kết nối | **3 lần lỗi liên tiếp** |

> ⚠ **Dù chỉ có một thiết bị, vẫn phải có điện trở đầu cuối ở hai đầu.** Đây là yêu cầu của tầng vật
> lý, không phụ thuộc số thiết bị — cáp vẫn có hai đầu, và sóng vẫn phản xạ.

### Dữ liệu trao đổi

| Chiều | Nội dung | Chu kỳ |
|---|---|---|
| **Đọc** | Nhiệt độ thực tế, trạng thái báo động, điểm đặt hiện tại | 1 s |
| **Ghi** | Điểm đặt nhiệt độ theo công thức | ⭐ Chỉ khi đổi công thức — Chương 29 |

> ⚠ **Ghi điểm đặt phải bắt cạnh**, không ghi mỗi vòng quét (Chương 16). Ghi liên tục vào bộ nhớ
> không mất của thiết bị có thể **làm mòn bộ nhớ đó** — nhiều thiết bị có giới hạn số lần ghi.
>
> Đây là chi tiết ít được nói nhưng gây hỏng thiết bị thật: một chương trình ghi điểm đặt mỗi giây
> suốt vài năm sẽ vượt xa giới hạn ghi của thiết bị.

---

## 38.12 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Cổng nối tiếp có sẵn | ⚠ Nhiều CPU **không có** cổng nối tiếp — phải mua module. Kiểm ở giai đoạn chọn phần cứng (Chương 13, tiêu chí 4) |
| Khối chức năng truyền thông | Mỗi hệ một bộ khối riêng; ⭐ nhưng phần lớn theo mẫu `Execute`/`Done`/`Busy`/`Error` |
| ⚠ Tự xếp hàng yêu cầu | Có hệ tự xếp hàng nhiều yêu cầu trên một cổng, có hệ không. **Đừng giả định** |
| Cấu hình cổng | Trong cấu hình phần cứng hoặc bằng khối lệnh — tuỳ hệ |
| Điện trở đầu cuối tích hợp | ⭐ Nhiều module có, bật bằng công tắc gạt. **Kiểm và ghi vào bản vẽ** |
| Chuẩn đoán tầng vật lý | Một số module có đèn báo phát/nhận — ⭐ rất hữu ích khi gỡ lỗi |
| ⚠ Đánh số chân | RS-485 gọi hai dây là A/B, hoặc D+/D−, hoặc TxD+/TxD−. ⚠ **Quy ước A/B không thống nhất giữa các hãng** — xem bên dưới |

> ⚠⚠ **Quy ước A/B của RS-485 KHÔNG thống nhất.**
> Một số hãng gọi dây dương là A, số khác gọi là B. Đấu ngược thì **không cháy gì**, nhưng **không
> liên lạc được** — và triệu chứng giống hệt lệch tham số.
>
> 💡 **Cách xử lý thực dụng: nếu đã kiểm hết bốn tham số mà vẫn im lặng, thử đảo hai dây.** Mất ba
> mươi giây, và nó là một trong những nguyên nhân phổ biến nhất. Sau khi tìm ra, **ghi vào bản vẽ**
> cách đấu đúng.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 38.13 Bẫy thường gặp

### 🔍 BẪY 1 — Bốn tham số không khớp

**Hiện tượng:** im lặng hoàn toàn (lệch baud), hoặc ⚠ **dữ liệu rác trông như thật** (lệch chẵn lẻ).
**Cách sửa:** đối chiếu cả bốn tham số ở **cả hai đầu**; ghi vào tài liệu máy (mục 38.4).

### 🔍 BẪY 2 — Thiếu điện trở đầu cuối

**Hiện tượng:** ⭐ rất đặc trưng — **chạy được ở baud thấp, hỏng ở baud cao**; lỗi ngẫu nhiên tăng theo
chiều dài cáp.
**Cách sửa:** đúng **hai** điện trở, ở **hai đầu vật lý** của bus (mục 38.5).

### 🔍 BẪY 3 — Đấu RS-485 kiểu hình sao

**Hiện tượng:** chạy được lúc ít thiết bị và cáp ngắn, hỏng khi thêm thiết bị hoặc tăng baud.
**Cách sửa:** cấu trúc **bus**, nhánh rẽ ngắn (mục 38.5).

### 🔍 BẪY 4 — Đảo hai dây A/B

**Hiện tượng:** im lặng hoàn toàn, giống hệt lệch tham số — nên rất tốn thời gian.
**Cách sửa:** ⚠ quy ước A/B không thống nhất giữa các hãng. **Thử đảo** sau khi đã kiểm tham số
(mục 38.12).

### 🔍 BẪY 5 — Hỏi ở mỗi vòng quét

**Hiện tượng:** bus nghẽn, thời gian quét biến động, và không được thêm dữ liệu nào có ích.
**Cách sửa:** chu kỳ hỏi khớp tốc độ dữ liệu thật đổi — vài giây cho nhiệt độ (mục 38.8).

### 🔍 BẪY 6 — Không có timeout

**Hiện tượng:** thiết bị mất điện, khối truyền thông **treo mãi**, trình tự đứng.
**Cách sửa:** mọi khối truyền thông phải có timeout (mục 38.8, Chương 17).

### 🔍 BẪY 7 — Dùng giá trị cuối cùng khi mất kết nối

**Hiện tượng:** máy điều khiển theo một con số đã cũ hàng phút; ⚠ triệu chứng là **không có triệu
chứng** cho tới khi sản phẩm hỏng.
**Cách sửa:** ⚠⚠ mất kết nối → **không dùng giá trị cũ**; xử lý tường minh theo đặc tả (mục 38.9).

### 🔍 BẪY 8 — Báo lỗi ngay ở bản tin lỗi đầu tiên

**Hiện tượng:** rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo truyền thông — và bỏ qua
luôn lần mất kết nối thật (Chương 48, mục 48.6).
**Cách sửa:** **đếm lỗi liên tiếp**, ba lần mới kết luận (mục 38.9).

### 🔍 BẪY 9 — Ghi tham số vào thiết bị ở mỗi vòng quét

**Hiện tượng:** ⚠ **mòn bộ nhớ không mất** của thiết bị sau vài năm — thiết bị hỏng theo cách không
ai nghĩ tới.
**Cách sửa:** ghi **chỉ khi giá trị đổi**, bắt cạnh (mục 38.11, Chương 16).

### 🔍 BẪY 10 — Đi cáp RS-485 cạnh cáp động cơ

**Hiện tượng:** lỗi truyền thông **đúng lúc biến tần chạy tải nặng**; không tái hiện được khi máy
chạy không tải.
**Cách sửa:** tách máng cáp; dùng đôi xoắn có vỏ chống nhiễu (mục 38.5, Chương 36 mục 36.7).

---

## 38.14 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Ba kiểu kết nối | **Điểm–điểm** · **bus** · **mạng** |
| Vì sao gỡ lỗi bus khó hơn | Dùng chung một đường — **triệu chứng không chỉ đúng thủ phạm** |
| Vì sao vi sai chống nhiễu tốt | Nhiễu cộng vào **cả hai dây** rồi **triệt tiêu trong phép trừ** |
| Đôi dây xoắn là | ⭐ **Bắt buộc**, không phải tuỳ chọn |
| Bốn tham số phải khớp | **Baud** · bit dữ liệu · **chẵn lẻ** · bit dừng |
| Lệch baud → | Im lặng |
| Lệch chẵn lẻ → | ⚠ **Dữ liệu rác trông như thật** — nguy hiểm hơn |
| Điện trở đầu cuối | ⭐ **Đúng hai**, ở **hai đầu vật lý** |
| Triệu chứng thiếu điện trở đầu cuối | ⭐ **Chạy ở baud thấp, hỏng ở baud cao** |
| ⭐⭐ "Đi được bao xa" | ⚠ **Câu hỏi thiếu một nửa** — xa bao nhiêu **ở tốc độ nào** |
| Khuyến nghị chiều dài | ⭐ **1200 m**; ⭐ **tốc độ tối đa tỉ lệ nghịch với chiều dài** |
| Cùng một sợi cáp, thêm điện trở đầu cuối | ⭐ **200 kbps → 1 Mbps** |
| ⭐ Chọn baud thế nào | ⭐ **Thấp nhất mà chu kỳ máy chấp nhận được** — không phải cao nhất thiết bị hỗ trợ |
| Baud cao làm gì | ⚠ **Thu hẹp biên an toàn** của cáp, nhánh rẽ, đấu nối |
| ⭐ Hạ baud xuống thì hết lỗi | Phép thử chẩn đoán mạnh — chỉ thẳng vào **tầng vật lý** |
| Phân cực | **Một bộ** trên toàn bus |
| Cấu trúc RS-485 | **Bus**, không phải hình sao |
| ⚠ Quy ước A/B | **Không thống nhất** giữa các hãng — thử đảo |
| Chủ–tớ có hạn chế gì | Tớ **không tự báo** được; phản hồi phụ thuộc chu kỳ hỏi vòng |
| Khối truyền thông theo mẫu | `Execute` (**cạnh lên**) → `Done` / `Busy` / `Error` |
| Chu kỳ hỏi | Khớp **tốc độ dữ liệu thật đổi** |
| Mất kết nối là | ⭐ **Một trạng thái**, không phải một lỗi lạ |
| Kết luận mất kết nối sau | **Ba lần lỗi liên tiếp** |
| ⚠⚠ Khi mất kết nối | **Không dùng giá trị cũ** cho quyết định |
| ⚠ Ghi tham số vào thiết bị | **Chỉ khi đổi** — ghi liên tục làm mòn bộ nhớ |

---

## 38.15 Tự kiểm

1. Phân biệt điểm–điểm, bus và mạng. Vì sao gỡ lỗi bus khó hơn gỡ lỗi mạng?
2. ⭐ Giải thích vì sao tín hiệu **vi sai** chống nhiễu tốt hơn tín hiệu so với đất chung. Vì sao đôi
   dây phải **xoắn**?
3. Nêu bốn tham số phải khớp. Lệch baud và lệch chẵn lẻ cho hai triệu chứng khác nhau thế nào — cái
   nào nguy hiểm hơn?
4. ⭐ Điện trở đầu cuối đặt ở đâu, bao nhiêu cái? Nêu **triệu chứng đặc trưng** khi thiếu.
5. Vì sao RS-485 phải đấu kiểu bus chứ không phải hình sao? Vì sao lỗi này có thể "chạy được" một thời
   gian?
6. Điện trở phân cực giải quyết vấn đề gì? Cần bao nhiêu bộ trên một bus?
7. So sánh chủ–tớ với sản xuất–tiêu thụ. ⭐ Hạn chế quan trọng nhất của chủ–tớ là gì?
8. Đọc khung `01 03 00 00 00 01 84 0A` và giải thích từng phần.
9. Vì sao khối truyền thông dùng mẫu `Execute`/`Done` thay vì trả kết quả ngay? Liên hệ với chương nào?
10. ⭐ Vì sao **không** nên báo lỗi ngay ở bản tin lỗi đầu tiên? Hậu quả của việc báo giả nhiều là gì?
11. ⭐⭐ Mất truyền thông với bộ điều khiển nhiệt độ: nó vẫn giữ nhiệt, quá trình vẫn chạy. Vì sao vẫn
    là vấn đề? Được phép dùng giá trị nhiệt độ cuối cùng không?
12. Vì sao **không** được ghi điểm đặt vào thiết bị ở mỗi vòng quét?
13. Nêu ba lý do RS-485 vẫn phổ biến dù Ethernet mạnh hơn.
14. ⚠ Đã kiểm hết bốn tham số mà vẫn im lặng. Việc nên thử tiếp theo là gì, và vì sao nó hay xảy ra?
15. ⭐⭐ Vì sao câu hỏi *"RS-485 đi được bao xa?"* là câu hỏi **thiếu**? Phải hỏi lại thế nào cho đúng?
16. ⭐ Cùng một sợi cáp 30 m: không điện trở đầu cuối đạt ~200 kbps, có thì đạt 1 Mbps. Con số này nói
    gì về tầm quan trọng của điện trở đầu cuối?
17. ⭐ Vì sao nên chọn **baud thấp nhất đủ dùng** thay vì baud cao nhất thiết bị hỗ trợ? Liên hệ với
    bẫy "hôm qua chạy được".

> Câu 2, 4, 10 và 11 là bốn câu phân loại. Câu 11 là tinh thần của cả chương: **mất truyền thông không
> làm quá trình dừng — nó làm bạn mù. Và chạy tiếp trong trạng thái mù là quyết định phải có người
> đưa ra, không phải mặc định.**

---

### Chương tiếp theo

Chương 39 — **Modbus RTU & Modbus TCP**. Bạn đã có tầng vật lý. Chương sau về giao thức chạy trên nó —
"tiếng phổ thông" của tự động hoá công nghiệp, cùng hai cái bẫy kinh điển đã làm mất thời gian của
gần như mọi người từng dùng nó.

### Nguồn tham khảo chương 38

- **TIA/EIA-232**, **TIA/EIA-422**, **TIA/EIA-485** — các chuẩn giao diện điện. *(tiêu chuẩn có bản
  quyền)*
- IEC 61131-2 — *Programmable controllers, Part 2*: yêu cầu với giao diện truyền thông của PLC.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu đi dây và chống
  nhiễu — nền cho mục 38.5.
- **Tài liệu module truyền thông** của hệ đang dùng — dùng cho khối chức năng, ⚠ **có tự xếp hàng yêu
  cầu không**, điện trở đầu cuối tích hợp, và ⚠ **quy ước đánh số chân A/B**.
- **Tài liệu bộ điều khiển nhiệt độ** — dùng cho tham số truyền thông, bản đồ thanh ghi, và ⚠ **giới
  hạn số lần ghi** vào bộ nhớ không mất.
- **Kuphaldt, Tony R.** — *Lessons In Industrial Instrumentation*, §15.6: tín hiệu vi sai, khuyến nghị
  ⭐ **1200 m**, ⭐ **quan hệ tỉ lệ nghịch tốc độ–chiều dài**, thí nghiệm Texas Instruments về ảnh hưởng
  của điện trở đầu cuối, và ⚠ **quy ước nhãn A/B không được chuẩn hoá** — nền cho mục 38.3b và 38.13.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J §J.1 và §J.2.

> ⚡ Các con số về **khoảng cách và số thiết bị tối đa** của RS-485 phụ thuộc tốc độ baud, chất lượng
> cáp, và loại mạch thu phát — chúng đánh đổi lẫn nhau. Sách không nêu con số cụ thể vì con số đúng
> phải lấy từ **datasheet của thiết bị bạn dùng**, và nó thay đổi theo cấu hình thật.
>
> ⚠ Quy tắc "ba lần lỗi liên tiếp" ở mục 38.9 là **quy tắc thực dụng**, không phải giá trị chuẩn hoá.
> Con số đúng phụ thuộc chu kỳ hỏi và mức độ quan trọng của dữ liệu — với dữ liệu đổi nhanh và quan
> trọng thì ít hơn, với dữ liệu chậm thì có thể nhiều hơn.

<!-- SECTION: ch39_modbus_rtu_va_tcp -->
---
# Chương 39 — Modbus RTU & Modbus TCP

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 39.1 Bài toán: đọc đúng thanh ghi, sai một ô

Tài liệu bộ điều khiển nhiệt độ ghi: *"Nhiệt độ thực tế: thanh ghi **40001**"*.

Kỹ sư viết lệnh đọc thanh ghi **40001**. Không đọc được gì — thiết bị báo lỗi "địa chỉ không hợp lệ".

Thử đọc **1**. Đọc được, nhưng ra con số vô nghĩa.

Thử đọc **0**. Đọc được `603` — đúng 60,3 °C.

Ba lần thử, ba kết quả khác nhau, cho **cùng một thanh ghi** theo tài liệu. Không có gì sai với thiết
bị, cũng không sai với PLC.

Đây là **bẫy kinh điển số một của Modbus**, và gần như mọi người dùng Modbus đều mất thời gian với nó
ít nhất một lần. Mục 39.4 giải thích.

---

## 39.2 Vì sao Modbus ở khắp nơi

Modbus ra đời từ những năm 1970 và vẫn là giao thức phổ biến nhất trong tự động hoá công nghiệp. Lý
do không phải vì nó tốt nhất.

| Lý do | Giải thích |
|---|---|
| ⭐ **Mở và miễn phí** | Không phải trả phí bản quyền, không cần gia nhập tổ chức nào |
| ⭐ **Rất đơn giản** | Đọc và ghi thanh ghi — hết. Học trong một buổi |
| ⭐ **Ai cũng có** | Gần như mọi thiết bị công nghiệp đều hỗ trợ, dù nó dùng giao thức chính là gì |
| Chạy trên nhiều tầng vật lý | RS-485, RS-232, Ethernet — cùng một mô hình dữ liệu |
| Công cụ gỡ lỗi sẵn có | Nhiều phần mềm chủ giả lập miễn phí |

> ⭐ **Modbus là "tiếng phổ thông" của ngành**: không phải ngôn ngữ đẹp nhất, nhưng là ngôn ngữ mà hai
> thiết bị bất kỳ nhiều khả năng cùng nói được.
>
> Khi bạn cần nối một thiết bị lạ vào PLC và không có tuỳ chọn nào chung, **Modbus thường là mẫu số
> chung**.

### ⚠ Và những gì nó **không** có

| Không có | Hệ quả |
|---|---|
| **Bảo mật** | ⚠ Không xác thực, không mã hoá — Chương 45 |
| **Tự mô tả dữ liệu** | ⚠ Thanh ghi 100 là gì? Chỉ tài liệu biết |
| **Kiểu dữ liệu** | Mọi thứ là thanh ghi 16 bit; số thực, 32 bit đều phải **ghép tay** — mục 39.5 |
| **Sự kiện** | Chủ–tớ: tớ không tự báo được (Chương 38, mục 38.6) |
| **Đồng bộ thời gian** | Không phù hợp cho chuyển động phối hợp |

> ⚠⚠ **Modbus không dùng cho tín hiệu an toàn.** Không có cơ chế phát hiện thiết bị chết, không có
> giao thức an toàn, không được chứng nhận. An toàn cần thiết bị và giao thức chuyên dụng
> (Chương 47).

---

## 39.3 Bốn vùng dữ liệu

Modbus tổ chức dữ liệu thành bốn vùng, phân biệt theo **kích thước** và **quyền ghi**.

| Vùng | Kích thước | Quyền | Dùng cho |
|---|---|---|---|
| **Coil** — cuộn | 1 bit | Đọc **và ghi** | Lệnh bật/tắt |
| **Discrete Input** — ngõ vào rời rạc | 1 bit | ⚠ **Chỉ đọc** | Trạng thái bit |
| ⭐ **Holding Register** — thanh ghi giữ | 16 bit | Đọc **và ghi** | ⭐ Phổ biến nhất — tham số, điểm đặt |
| **Input Register** — thanh ghi vào | 16 bit | ⚠ **Chỉ đọc** | Giá trị đo |

> 💡 **Trong thực tế, phần lớn thiết bị dùng gần như toàn bộ là Holding Register** — kể cả cho dữ
> liệu chỉ đọc. Đừng ngạc nhiên khi tài liệu nói "thanh ghi giữ" cho một giá trị đo.

### Mã hàm hay dùng

| Mã | Tên | Làm gì |
|---|---|---|
| `01` | Read Coils | Đọc nhiều bit ghi được |
| `02` | Read Discrete Inputs | Đọc nhiều bit chỉ đọc |
| ⭐ `03` | **Read Holding Registers** | ⭐ Đọc nhiều thanh ghi 16 bit — dùng nhiều nhất |
| `04` | Read Input Registers | Đọc thanh ghi chỉ đọc |
| `05` | Write Single Coil | Ghi một bit |
| ⭐ `06` | **Write Single Register** | Ghi một thanh ghi |
| `15` | Write Multiple Coils | Ghi nhiều bit |
| ⭐ `16` | **Write Multiple Registers** | ⭐ Ghi nhiều thanh ghi — dùng khi nạp cả bộ tham số |

> ⚠ **Mã hàm phải khớp vùng dữ liệu.** Dùng hàm `03` để đọc một Input Register sẽ bị thiết bị từ chối
> — và thông báo lỗi thường chỉ nói "địa chỉ không hợp lệ", không nói "sai mã hàm". Đây là nguyên
> nhân thứ hai của tình huống ở mục 39.1.

---

## 39.4 ⭐⭐ Bẫy kinh điển 1 — địa chỉ

Đây là mục quan trọng nhất chương.

### Hai cách đánh số cùng tồn tại

| Cách | Dùng ở đâu | Ví dụ |
|---|---|---|
| ⭐ **Địa chỉ trong khung tin** — bắt đầu từ **0** | Thứ thật sự truyền trên dây | `0` |
| **Số hiệu trong tài liệu** — bắt đầu từ **1**, có tiền tố vùng | Tài liệu thiết bị, sách cũ | `40001` |

Quy ước tiền tố truyền thống:

| Tiền tố | Vùng | Địa chỉ khung tin |
|---|---|---|
| `0xxxx` | Coil | số hiệu − 1 |
| `1xxxx` | Discrete Input | số hiệu − 10001 |
| `3xxxx` | Input Register | số hiệu − 30001 |
| ⭐ `4xxxx` | **Holding Register** | ⭐ **số hiệu − 40001** |

Nên: tài liệu ghi **40001** → địa chỉ thật trong khung tin là **0**.

```text
   Tài liệu:  40001    40002    40003    40010
   Khung tin:     0        1        2        9
```

> ⭐ **Đây chính là ba lần thử ở mục 39.1:**
> - Đọc `40001` → PLC gửi địa chỉ 40001 trong khung tin. ⚠ Con số đó **hợp lệ với giao thức** (trường
>   địa chỉ là 16 bit, `0x0000`–`0xFFFF`), nhưng **thiết bị không có thanh ghi ở đó** → nó trả về
>   **ngoại lệ 02** (xem mục 39.8).
> - Đọc `1` → gửi địa chỉ 1, tức thanh ghi **thứ hai** → **giá trị của thứ khác**.
> - Đọc `0` → đúng.

### ⚠ Và chuyện còn rắc rối hơn

Không phải tài liệu nào cũng theo quy ước `4xxxx`. Bạn sẽ gặp cả ba kiểu:

| Tài liệu ghi | Nghĩa là gì |
|---|---|
| `40001` | Holding register, địa chỉ khung tin **0** |
| `4x0001` hoặc `4:0001` | Cũng holding register, địa chỉ **0** |
| `0` hoặc `0x0000` | ⭐ Đã là **địa chỉ khung tin** — dùng thẳng |
| Chỉ ghi "thanh ghi 1" | ⚠ **Không đoán được** — phải thử |

> 💡 **Quy trình thực dụng khi tài liệu không rõ:**
> 1. Thử **đúng số ghi trong tài liệu**.
> 2. Nếu lỗi, thử **số đó − 1**.
> 3. Nếu vẫn lỗi, thử **số đó − 40001**.
> 4. Khi đọc được, ⭐ **xác nhận bằng một giá trị bạn biết trước** — đổi điểm đặt trên mặt thiết bị và
>    xem con số đọc về có đổi theo không.
>
> Bước 4 là bước không được bỏ. Đọc được **một con số** không có nghĩa là đọc **đúng thanh ghi** —
> thanh ghi bên cạnh cũng trả về một con số trông hợp lý.

### ⚠ Tham số của PLC cũng có quy ước riêng

Rắc rối thêm một tầng: **khối lệnh Modbus của từng hệ PLC** cũng có quy ước riêng cho chân địa chỉ.
Có hệ nhận địa chỉ khung tin, có hệ nhận số hiệu kiểu `4xxxx` và tự trừ.

> ⚠⚠ **Ba tầng quy ước có thể lệch nhau: tài liệu thiết bị, khối lệnh PLC, và khung tin thật.**
> Cách chắc chắn duy nhất: **bắt khung tin thật trên dây** bằng phần mềm giám sát, và xem địa chỉ nào
> thật sự được gửi đi (mục 39.8).

---

## 39.5 ⭐⭐ Bẫy kinh điển 2 — dữ liệu 32 bit và thứ tự

### Vấn đề

Thanh ghi Modbus là **16 bit**. Nhưng nhiều đại lượng cần 32 bit: bộ đếm lớn, số thực, thời gian tính
bằng mili-giây (Chương 11, mục 11.2).

Cách làm: dùng **hai thanh ghi liền nhau**. Nhưng thanh ghi nào chứa nửa cao, thanh ghi nào chứa nửa
thấp?

> ⚠⚠ **Modbus KHÔNG quy định điều này.** Mỗi hãng tự chọn.

### Bốn khả năng

Với giá trị 32 bit `0x12345678` ghép từ hai thanh ghi:

| Kiểu | Thanh ghi N | Thanh ghi N+1 | Tên hay gặp |
|---|---|---|---|
| A | `0x1234` | `0x5678` | Word cao trước — *big-endian word* |
| B | `0x5678` | `0x1234` | ⭐ Word thấp trước — *little-endian word*, **rất phổ biến** |
| C | `0x3412` | `0x7856` | Đảo byte trong word |
| D | `0x7856` | `0x3412` | Đảo cả hai |

> ⚠ **Cả bốn đều tồn tại trong thực tế.** Và tài liệu thường **không nói rõ** kiểu nào.

### Cách xác định

> ⭐ **Đừng đoán — dùng một giá trị đã biết.**
>
> 1. Đặt thiết bị về một giá trị dễ nhận: ví dụ điểm đặt **1000**.
> 2. Đọc **hai thanh ghi thô**, xem chúng bằng bao nhiêu.
> 3. `1000` là `0x000003E8`. Nếu thấy `0x0000` và `0x03E8` → kiểu A. Nếu thấy `0x03E8` và `0x0000` →
>    kiểu B.
> 4. ⭐ Xác nhận bằng **giá trị thứ hai khác hẳn** — ví dụ 12345 — để chắc chắn không trùng hợp.

```iecst
// Ghép 32 bit, kiểu B (word thấp trước) — kiểu phổ biến nhất
Value32 := DINT(RegBuf[1]) * 65536 + DINT(RegBuf[0]);

// ⚠ Kiểu A thì đảo lại:
// Value32 := DINT(RegBuf[0]) * 65536 + DINT(RegBuf[1]);
```

> ⚠ **Với số thực còn phức tạp hơn** — ngoài thứ tự word còn có định dạng dấu chấm động. Nhiều hệ có
> khối chuyển đổi sẵn; ⭐ **luôn xác nhận bằng giá trị đã biết**, không tin vào tên khối.

> 💡 **Cách tránh cả bài toán này:** nếu thiết bị cho phép chọn, hãy dùng **đơn vị nguyên nhỏ** thay
> cho số thực — nhiệt độ theo 0,1 °C là số nguyên 16 bit, không cần ghép gì (Chương 19, mục 19.5;
> Chương 32, mục 32.4). Đơn giản hơn và không có thứ tự nào để sai.

---

## 39.6 RTU và TCP

Hai biến thể của cùng một mô hình dữ liệu.

| | **Modbus RTU** | **Modbus TCP** |
|---|---|---|
| Tầng vật lý | RS-485, RS-232 (Chương 38) | Ethernet |
| Địa chỉ thiết bị | **Địa chỉ tớ** 1–247 | ⭐ **Địa chỉ IP** + cổng |
| Kiểm tra toàn vẹn | ⭐ **CRC** trong khung | Do TCP lo |
| Đồng thời | ⚠ Một yêu cầu tại một thời điểm | ⭐ Nhiều kết nối song song |
| Tốc độ | Theo baud | Nhanh hơn nhiều |
| Cấu trúc | Bus | Mạng có chuyển mạch |
| Gỡ lỗi | Bắt khung trên cổng nối tiếp | Bắt gói mạng |

> ⭐ **Mô hình dữ liệu giống hệt nhau** — cùng bốn vùng, cùng mã hàm, cùng bài toán địa chỉ và thứ tự
> word. Học một cái là biết cái kia; chỉ khác cách gói và cách địa chỉ thiết bị.

### ⚠ Modbus TCP không phải "an toàn hơn"

Chạy trên Ethernet **không** thêm bảo mật nào. Modbus TCP vẫn không xác thực, không mã hoá — và bây
giờ nó nằm trên một mạng mà nhiều thứ khác cũng nối vào.

> ⚠⚠ **Bất kỳ ai truy cập được mạng đó đều ghi được vào PLC của bạn.** Không có mật khẩu, không có
> kiểm tra quyền.
>
> Đây là lý do phân vùng mạng và kiểm soát truy cập là bắt buộc, không phải tuỳ chọn (Chương 45).

---

## 39.7 ⚠ Timeout, thử lại và CRC

### CRC — cái gì nó bắt được và không bắt được

Modbus RTU có **CRC** *(cyclic redundancy check)* trong mỗi khung. Bên nhận tính lại và so — không
khớp thì **bỏ khung đó**.

| CRC bắt được | ⚠ CRC **không** bắt được |
|---|---|
| Bit bị đảo do nhiễu | Bản tin **đúng nhưng gửi cho sai thiết bị** (trùng địa chỉ tớ) |
| Khung bị cắt | ⚠ Đọc **đúng khung, sai thanh ghi** — mục 39.4 |
| Byte rác chen vào | Giá trị đúng nhưng **diễn giải sai** — mục 39.5 |

> ⭐ **CRC bảo vệ tính toàn vẹn của khung, không bảo vệ tính đúng đắn của ý nghĩa.**
> Một chương trình đọc nhầm thanh ghi vẫn nhận được CRC hợp lệ, và không có gì báo sai.

### Timeout và thử lại

```iecst
// ⭐ Ba tham số phải đặt có chủ đích
//   - Timeout: chờ trả lời bao lâu
//   - Số lần thử lại
//   - Chu kỳ hỏi

ReadTemp(Execute := TrigRead1s.Q,        // hỏi mỗi 1 giây (Chương 38)
         Timeout := T#500MS,             // ⚠ phải > thời gian trả lời chậm nhất
         ...);

// Đếm lỗi liên tiếp — không phản ứng ở lần đầu (Chương 38, mục 38.9)
IF M_ReadError THEN
    CommErrCount := CommErrCount + 1;
ELSIF M_ReadDone THEN
    CommErrCount := 0;
END_IF;
M_TempCommFault := CommErrCount >= 3;
```

> ⚠ **Timeout quá ngắn gây lỗi giả.** Thiết bị chậm — nhất là khi nó đang làm việc khác — có thể mất
> vài trăm mili-giây để trả lời. Đặt timeout 50 ms sẽ cho rất nhiều lỗi mà thực ra không có gì hỏng.
>
> ⚠ **Timeout quá dài làm trình tự chậm.** Nếu thiết bị chết hẳn, mỗi lần hỏi tốn đúng thời gian
> timeout — và nếu bạn hỏi nhiều thiết bị tuần tự thì chúng cộng dồn.
>
> 💡 Điểm khởi đầu hợp lý: **gấp 3–5 lần thời gian trả lời đo được** khi mọi thứ bình thường.

---

## 39.8 ⭐ Quy trình gỡ lỗi Modbus

Thứ tự này tiết kiệm rất nhiều thời gian, vì nó **loại dần** thay vì đoán.

| Bước | Việc | Nếu hỏng ở đây thì |
|---|---|---|
| 0 | ⭐⭐ **Đọc MÃ NGOẠI LỆ thiết bị trả về** trước khi làm gì khác | Nó nói thẳng loại lỗi — xem bảng bên dưới |
| 1 | ⭐ **Tách PLC ra** — dùng phần mềm **chủ giả lập** trên máy tính nối thẳng vào thiết bị | Vấn đề ở thiết bị hoặc tầng vật lý, **không phải ở PLC** |
| 2 | Kiểm bốn tham số nối tiếp (Chương 38, mục 38.4) | Lệch tham số |
| 3 | ⚠ Thử **đảo hai dây A/B** (Chương 38, mục 38.12) | Quy ước A/B khác nhau |
| 4 | Kiểm **địa chỉ tớ** | Sai địa chỉ thiết bị |
| 5 | Thử đọc thanh ghi theo ba cách ở mục 39.4 | Bẫy địa chỉ |
| 6 | ⭐ **Xác nhận bằng giá trị đã biết** — đổi trên mặt thiết bị, xem có đổi theo không | Đọc đúng thanh ghi chưa |
| 7 | Kiểm thứ tự word bằng giá trị đã biết (mục 39.5) | Bẫy 32 bit |
| 8 | Chuyển sang PLC, so sánh với kết quả ở bước 6 | Vấn đề ở khối lệnh PLC |

> ⭐ **Bước 1 là bước quan trọng nhất, và hay bị bỏ.**
> Nối máy tính thẳng vào thiết bị bằng bộ chuyển USB–RS485 và một phần mềm chủ giả lập miễn phí. Nếu
> đọc được ở đó, bạn đã **chứng minh** thiết bị và cáp đều tốt — và vấn đề nằm ở phía PLC. Nếu không
> đọc được, bạn đã loại PLC ra khỏi danh sách nghi phạm.
>
> Đây là ứng dụng trực tiếp của nguyên tắc "chia đôi bài toán, đừng đoán" ở Chương 51.

> 💡 **Bắt khung tin thật** bằng phần mềm giám sát cổng cho bạn thấy **chính xác** cái gì được gửi và
> nhận. Với ba tầng quy ước địa chỉ có thể lệch nhau (mục 39.4), đây là cách duy nhất chắc chắn.

---

### ⭐⭐ Đọc mã ngoại lệ — thiết bị đang nói gì với bạn

Khi thiết bị từ chối một yêu cầu, nó **không im lặng**: nó trả về khung tin lỗi có một **mã ngoại
lệ** *(exception code)*. ⭐ Đọc được mã đó rút ngắn việc gỡ lỗi từ hàng giờ xuống vài phút.

| Mã | Tên | Nghĩa thực dụng | ⭐ Nhìn vào đâu |
|---|---|---|---|
| **01** | Illegal Function | ⭐ **Thiết bị không hỗ trợ mã hàm này** — hoặc nó đang ở trạng thái không xử lý được | Sai mã hàm cho vùng dữ liệu (mục 39.3) |
| ⭐⭐ **02** | Illegal Data Address | ⭐ **Địa chỉ không có trên thiết bị này** — xem bên dưới, đây là mã hay gặp nhất | ⭐ Bẫy địa chỉ (mục 39.4) |
| **03** | Illegal Data Value | ⚠ **Cấu trúc yêu cầu sai** — ví dụ số lượng vượt giới hạn | ⚠ **KHÔNG phải** "giá trị ngoài dải quy trình" — xem cảnh báo dưới |
| **04** | Server Device Failure | Lỗi không phục hồi được **bên trong thiết bị** | Vấn đề của thiết bị, không phải của bạn |
| **05** | Acknowledge | Đã nhận, **đang xử lý, sẽ lâu** | Đừng coi là lỗi; đừng thử lại ngay |
| **06** | Server Device Busy | Thiết bị **đang bận** | Thử lại sau, có giãn cách |

> ⭐⭐ **Mã 02 không chỉ nói về địa chỉ bắt đầu — nó nói về TỔ HỢP địa chỉ bắt đầu và số lượng.**
>
> Ví dụ của chính đặc tả: một thiết bị có **100 thanh ghi**, đánh địa chỉ khung tin **0 đến 99**.
>
> ```text
> Bắt đầu 96, đọc 4 thanh ghi  →  chạm 96, 97, 98, 99   →  ✓ OK
> Bắt đầu 96, đọc 5 thanh ghi  →  chạm 96 … 100         →  ✗ ngoại lệ 02
> ```
>
> ⭐ Nghĩa là **địa chỉ bắt đầu đúng vẫn có thể lỗi** nếu bạn đọc quá dài. Khi gặp mã 02 mà chắc chắn
> địa chỉ đúng, ⭐ **hãy giảm số lượng thanh ghi đọc một lần**.

> ⚠⚠ **Mã 03 bị hiểu nhầm nhiều nhất, và đặc tả nói rõ ngược lại điều người ta hay nghĩ.**
>
> Nó **KHÔNG** có nghĩa *"giá trị bạn ghi nằm ngoài dải hợp lý của quy trình"*. ⭐ **Modbus không biết
> gì về ý nghĩa của giá trị** — ghi 9999 vào thanh ghi nhiệt độ đặt là hoàn toàn hợp lệ với giao
> thức.
>
> Mã 03 nói **cấu trúc yêu cầu sai** — hay gặp nhất là **số lượng vượt giới hạn**:
>
> | Mã hàm | Giới hạn một lần |
> |---|---|
> | ⭐ **0x03 / 0x04** — đọc thanh ghi | ⭐⭐ **tối đa 125 thanh ghi** |
> | 0x10 — ghi nhiều thanh ghi | tối đa 123 thanh ghi |
> | 0x01 / 0x02 — đọc bit | tối đa 2000 bit |
>
> ⚠ **Đây là lỗi rất hay gặp khi đọc một khối dữ liệu lớn**: viết lệnh đọc 200 thanh ghi, thiết bị
> trả mã 03, và thông báo trên HMI chỉ ghi "lỗi Modbus". ⭐ **Chia thành nhiều lệnh đọc.**
>
> ⭐⭐ **Hệ quả thiết kế:** việc bảo vệ máy khỏi giá trị công thức vô lý là việc của **chương trình
> PLC**, không phải của giao thức (Chương 32, Phụ lục C.5).

*(Đối chiếu: MODBUS Application Protocol Specification V1.1b3 — mục MODBUS Exception Codes và các
mục mô tả mã hàm 0x01–0x10.)*

---

## 39.9 Trên máy mẫu DP-01

### Bản đồ thanh ghi bộ điều khiển nhiệt độ

Bảng dưới là **ví dụ minh hoạ cấu trúc**; bản đồ thật lấy từ tài liệu thiết bị.

| Chức năng | Vùng | Địa chỉ khung tin | Đơn vị | Chiều |
|---|---|---|---|---|
| Nhiệt độ thực tế | Holding | `0` | 0,1 °C | ⭐ Đọc, chu kỳ 1 s |
| Điểm đặt | Holding | `1` | 0,1 °C | ⚠ Ghi, **chỉ khi đổi công thức** |
| Từ trạng thái | Holding | `2` | ⚠ tập bit — kiểu `WORD` | Đọc, 1 s |
| Công suất ra | Holding | `3` | 0,1 % | Đọc, 1 s |

> ⚠ **Từ trạng thái phải khai kiểu `WORD`, không phải `INT`** — nó là tập cờ, không phải số
> (Chương 11, mục 11.2). Khai nhầm sẽ thấy những con số âm vô lý.

### Đọc theo cụm

```iecst
// ⭐ Đọc 4 thanh ghi liền trong MỘT yêu cầu — nhanh hơn 4 yêu cầu riêng
ReadTempCtrl(Execute   := TrigRead1s.Q,
             SlaveId   := 1,
             FunctionCode := 3,              // Read Holding Registers
             StartAddr := 0,                  // ⚠ địa chỉ khung tin, không phải 40001
             Quantity  := 4,
             Timeout   := T#500MS,
             Done      => M_TcRead,
             Error     => M_TcError,
             Data      => TcBuf);

IF M_TcRead THEN
    GlueTempX10     := TcBuf[0];
    GlueSetpointX10 := TcBuf[1];
    TcStatusWord    := TcBuf[2];              // ⚠ WORD, không phải INT
    TcOutputPctX10  := TcBuf[3];
    M_TcCommOk      := TRUE;
END_IF;
```

> ⭐ **Đọc theo cụm là kỹ thuật quan trọng.** Một yêu cầu đọc 4 thanh ghi liền nhanh hơn hẳn 4 yêu
> cầu riêng — mỗi yêu cầu có phần đầu khung, thời gian quay vòng, và thời gian chờ.
>
> ⚠ Điều kiện: các thanh ghi phải **liền nhau**. Đây là lý do nên đọc bản đồ thanh ghi **trước** khi
> thiết kế, và nhóm những gì đọc cùng chu kỳ vào một cụm.

### Ghi điểm đặt — chỉ khi đổi

```iecst
// ⚠⚠ Chỉ ghi khi giá trị THẬT SỰ đổi — Chương 38, Bẫy 9
IF ActiveRecipe.GlueTempSetX10 <> LastWrittenSetpoint THEN
    M_NeedWriteSetpoint := TRUE;
END_IF;

IF M_NeedWriteSetpoint AND NOT M_TcBusy THEN
    WriteSetpoint(Execute := TRUE,
                  SlaveId := 1,
                  FunctionCode := 6,          // Write Single Register
                  Addr := 1,
                  Value := ActiveRecipe.GlueTempSetX10,
                  Done => M_WriteDone);
    IF M_WriteDone THEN
        LastWrittenSetpoint := ActiveRecipe.GlueTempSetX10;
        M_NeedWriteSetpoint := FALSE;
    END_IF;
END_IF;
```

Ba điểm thiết kế:

- ⭐ **So với giá trị đã ghi lần trước**, không ghi mỗi lần công thức được nạp — bộ nhớ thiết bị có
  giới hạn số lần ghi (Chương 38, Bẫy 9).
- **Không ghi khi đang bận** — bus chỉ có một đường (Chương 38, mục 38.8).
- **Chỉ cập nhật `LastWrittenSetpoint` khi `Done`** — nếu ghi thất bại thì lần sau thử lại.

### Xử lý mất kết nối

```iecst
// Theo Chương 38, mục 38.9 và Chương 35, mục 35.9
M_TempCommFault := TcErrCount >= 3;

M_GlueTempFault := M_TempCommFault                          // mất truyền thông
                OR (GlueTempX10 < ActiveRecipe.TempMinX10)  // ngoài dải
                OR (GlueTempX10 > ActiveRecipe.TempMaxX10)
                OR TcStatusWord.X0;                          // thiết bị tự báo lỗi

M_CanStart := ... AND NOT M_GlueTempFault;
```

> ⚠⚠ Nhắc lại điểm quan trọng nhất: **bộ điều khiển vẫn giữ nhiệt khi mất truyền thông, nhưng PLC
> không còn biết nhiệt độ.** Chạy tiếp trong trạng thái mù là quyết định phải nằm trong đặc tả
> (Chương 23), không phải mặc định của người lập trình.

---

## 39.10 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| ⚠⚠ **Quy ước địa chỉ ở chân khối lệnh** | Có hệ nhận **địa chỉ khung tin** (bắt đầu từ 0), có hệ nhận **số hiệu `4xxxx`** và tự trừ. ⭐ **Đây là tầng quy ước thứ ba** — mục 39.4 |
| Khối lệnh Modbus | Mỗi hệ một bộ; phần lớn theo mẫu `Execute`/`Done`/`Busy`/`Error` (Chương 38) |
| Tự xếp hàng nhiều yêu cầu | ⚠ Có hệ tự xếp hàng, có hệ không — **đừng giả định** |
| Modbus TCP có sẵn không | Nhiều CPU có Ethernet nhưng ⚠ **không phải CPU nào cũng có Modbus TCP** — có thể cần thư viện hoặc module |
| Làm tớ hay chủ | Phần lớn PLC làm được cả hai; ⚠ cấu hình khác nhau |
| Số kết nối TCP đồng thời | Có giới hạn — kiểm nếu nối nhiều thiết bị |
| Ghép 32 bit | Một số hệ có khối chuyển đổi sẵn cho các kiểu thứ tự khác nhau; ⭐ **vẫn phải xác nhận bằng giá trị đã biết** |

> ⚠ **Đừng chép cấu hình Modbus từ dự án cũ** nếu thiết bị khác. Bản đồ thanh ghi, quy ước địa chỉ và
> thứ tự word đều **thuộc về thiết bị cụ thể** — cùng loại cảnh báo với Chương 32 mục 32.10 và
> Chương 36 mục 36.10.

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 39.11 Bẫy thường gặp

### 🔍 BẪY 1 — Nhầm số hiệu tài liệu với địa chỉ khung tin

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 39.1 — lỗi địa chỉ, hoặc đọc được **giá trị của thanh ghi bên
cạnh**.
**Cách sửa:** `40001` → địa chỉ `0`. Thử ba cách ở mục 39.4, rồi **xác nhận bằng giá trị đã biết**.

### 🔍 BẪY 2 — Đọc được một con số rồi kết luận là đúng

**Hiện tượng:** thanh ghi bên cạnh cũng trả về một con số **trông hợp lý**; sai lệch chỉ lộ ra khi
giá trị thật đổi mà con số đọc về không đổi theo.
**Cách sửa:** ⭐ **đổi giá trị trên mặt thiết bị và xem con số đọc về có đổi không** (mục 39.4, bước 4).

### 🔍 BẪY 3 — Đoán thứ tự word khi ghép 32 bit

**Hiện tượng:** giá trị vô lý — thường lớn hoặc nhỏ hơn rất nhiều lần, hoặc nhảy loạn khi giá trị thật
đổi nhẹ.
**Cách sửa:** xác định bằng **hai giá trị đã biết khác hẳn nhau** (mục 39.5).

### 🔍 BẪY 4 — Sai mã hàm cho vùng dữ liệu

**Hiện tượng:** thiết bị từ chối, và thông báo lỗi thường chỉ nói "địa chỉ không hợp lệ" — dẫn bạn đi
tìm nhầm hướng.
**Cách sửa:** mã hàm phải khớp vùng (mục 39.3).

### 🔍 BẪY 5 — Khai từ trạng thái là `INT`

**Hiện tượng:** thấy những con số **âm vô lý**, trong khi thật ra mỗi bit là một cờ.
**Cách sửa:** kiểu `WORD` cho tập cờ (mục 39.9, Chương 11 mục 11.2).

### 🔍 BẪY 6 — Timeout quá ngắn

**Hiện tượng:** lỗi truyền thông lẻ tẻ mà không có gì hỏng; thiết bị chỉ đang bận.
**Cách sửa:** timeout gấp 3–5 lần thời gian trả lời đo được (mục 39.7).

### 🔍 BẪY 7 — Đọc từng thanh ghi bằng nhiều yêu cầu riêng

**Hiện tượng:** chu kỳ đọc chậm; bus bận không cần thiết.
**Cách sửa:** ⭐ **đọc theo cụm** các thanh ghi liền nhau (mục 39.9).

### 🔍 BẪY 8 — Ghi tham số mỗi lần công thức được nạp

**Hiện tượng:** ⚠ mòn bộ nhớ không mất của thiết bị sau vài năm.
**Cách sửa:** ⭐ so với **giá trị đã ghi lần trước**, chỉ ghi khi thật sự đổi (mục 39.9).

### 🔍 BẪY 9 — Tin rằng CRC bảo đảm dữ liệu đúng

**Hiện tượng:** CRC hợp lệ nhưng **đọc nhầm thanh ghi** hoặc **diễn giải sai** — không có gì báo sai.
**Cách sửa:** CRC bảo vệ **khung**, không bảo vệ **ý nghĩa**. Xác nhận bằng giá trị đã biết
(mục 39.7).

### 🔍 BẪY 10 — Tin rằng Modbus TCP an toàn hơn

**Hiện tượng:** ⚠⚠ bất kỳ ai truy cập được mạng đều **ghi được vào PLC**.
**Cách sửa:** Modbus không có bảo mật ở bất kỳ biến thể nào. Phân vùng mạng và kiểm soát truy cập
(mục 39.6, Chương 45).

### 🔍 BẪY 11 — Gỡ lỗi từ phía PLC trước

**Hiện tượng:** mất nhiều giờ nghi ngờ chương trình, trong khi vấn đề ở tầng vật lý hoặc ở thiết bị.
**Cách sửa:** ⭐ **tách PLC ra trước** — dùng chủ giả lập trên máy tính (mục 39.8, bước 1).

---

## 39.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Vì sao Modbus phổ biến | **Mở · đơn giản · ai cũng có** — không phải vì nó tốt nhất |
| Bốn vùng dữ liệu | Coil · Discrete Input · ⭐ **Holding Register** · Input Register |
| Mã hàm dùng nhiều nhất | ⭐ `03` đọc · `06` ghi một · `16` ghi nhiều |
| ⭐⭐ Tài liệu ghi `40001` nghĩa là | **Địa chỉ khung tin `0`** |
| ⭐⭐ Thiết bị báo lỗi thì làm gì trước | **Đọc mã ngoại lệ** — 01 sai mã hàm · **02 sai địa chỉ** · 03 cấu trúc/số lượng sai |
| ⭐ Mã 02 nói về cái gì | ⚠ **Tổ hợp địa chỉ bắt đầu VÀ số lượng** — đúng địa chỉ vẫn lỗi nếu đọc quá dài |
| ⚠ Mã 03 KHÔNG nghĩa là gì | **Không** phải "giá trị ngoài dải quy trình" — Modbus không biết ý nghĩa giá trị |
| ⭐ Giới hạn một lần đọc | **125 thanh ghi** (ghi nhiều: 123 · đọc bit: 2000) |
| Ba tầng quy ước có thể lệch | Tài liệu thiết bị · **khối lệnh PLC** · khung tin thật |
| Đọc được một con số nghĩa là | ⚠ **Chưa chắc đúng thanh ghi** — phải xác nhận bằng giá trị đã biết |
| ⭐⭐ Ghép 32 bit | Modbus **không quy định thứ tự word** — bốn khả năng, phải **thử** |
| Cách xác định thứ tự word | **Hai giá trị đã biết khác hẳn nhau** |
| Cách tránh cả bài toán 32 bit | Dùng **đơn vị nguyên nhỏ** nếu thiết bị cho phép |
| RTU và TCP khác nhau ở | Tầng vật lý và cách địa chỉ — ⭐ **mô hình dữ liệu giống hệt** |
| ⚠ Modbus TCP có an toàn hơn không | ❌ **Không** — không xác thực, không mã hoá |
| CRC bảo vệ gì | **Tính toàn vẹn của khung**, ⚠ không bảo vệ **ý nghĩa** |
| Timeout đặt bao nhiêu | **3–5 lần** thời gian trả lời đo được |
| Kết luận mất kết nối sau | **Ba lần lỗi liên tiếp** (Chương 38) |
| Đọc nhiều thanh ghi | ⭐ **Một yêu cầu theo cụm**, không nhiều yêu cầu riêng |
| Ghi tham số vào thiết bị | ⭐ **Chỉ khi giá trị đổi** — so với lần ghi trước |
| Từ trạng thái khai kiểu | ⚠ **`WORD`**, không phải `INT` |
| Bước gỡ lỗi đầu tiên | ⭐ **Tách PLC ra** — chủ giả lập trên máy tính |
| ⚠⚠ Modbus cho tín hiệu an toàn | ❌ **Không bao giờ** |

---

## 39.13 Tự kiểm

1. Nêu ba lý do Modbus phổ biến. Lý do nào **không** nằm trong danh sách đó?
2. Kể bốn vùng dữ liệu Modbus, phân biệt theo kích thước và quyền ghi. Vùng nào dùng nhiều nhất trong
   thực tế?
3. ⭐⭐ Tài liệu ghi "thanh ghi 40010". Địa chỉ nào phải gửi trong khung tin? Nêu ba cách thử khi tài
   liệu không rõ.
4. ⭐ Bạn đọc được một con số từ thanh ghi. Vì sao đó **chưa đủ** để kết luận đã đọc đúng? Cách xác
   nhận là gì?
5. ⭐⭐ Vì sao ghép 32 bit từ hai thanh ghi Modbus lại là bẫy? Nêu bốn khả năng và cách xác định.
6. Cách nào **tránh được hẳn** bài toán 32 bit, và nó liên hệ với chương nào?
7. Modbus RTU và TCP khác nhau ở những điểm nào? Điểm nào **giống hệt** nhau?
8. ⚠ Modbus TCP có an toàn hơn Modbus RTU không? Vì sao?
9. ⭐ CRC bắt được gì và **không** bắt được gì? Nêu hai tình huống CRC hợp lệ nhưng dữ liệu vô nghĩa.
10. Timeout quá ngắn và quá dài mỗi cái gây vấn đề gì?
11. ⭐ Nêu bước đầu tiên khi gỡ lỗi một liên kết Modbus, và vì sao nó tiết kiệm nhiều thời gian nhất.
12. Vì sao nên đọc **theo cụm** thay vì từng thanh ghi riêng? Điều kiện là gì?
13. Vì sao **không** được ghi điểm đặt mỗi lần công thức được nạp?
14. ⚠ Từ trạng thái của thiết bị phải khai kiểu gì, và khai nhầm thì triệu chứng là gì?

> Câu 3, 4, 5, 9 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: **đọc được một con số
> không có nghĩa là đọc đúng — và Modbus không có gì nói cho bạn biết bạn đang đọc nhầm.**

---

### Chương tiếp theo

Chương 40 — **Mạng Ethernet công nghiệp**. Modbus cho bạn mẫu số chung. Chương sau về các mạng chuyên
dụng — PROFINET, EtherNet/IP, EtherCAT — nhanh hơn, xác định thời gian hơn, và là thứ nối servo drive
của DP-01 với PLC.

### Nguồn tham khảo chương 39

- **Đặc tả Modbus** — *Modbus Application Protocol Specification* và *Modbus over Serial Line
  Specification*, công bố công khai bởi tổ chức quản lý chuẩn. ⭐ Đây là tài liệu gốc, **miễn phí và
  đáng đọc** — nó ngắn hơn nhiều so với đa số đặc tả giao thức.
- IEC 61158 / IEC 61784 — *Industrial communication networks*: Modbus nằm trong bộ tiêu chuẩn này.
  *(tiêu chuẩn có bản quyền)*
- **Tài liệu thiết bị tớ** — dùng cho ⚠ **bản đồ thanh ghi**, quy ước địa chỉ, ⚠ **thứ tự word cho
  giá trị 32 bit**, đơn vị của từng thanh ghi, và ⚠ **giới hạn số lần ghi**.
- **Tài liệu khối lệnh Modbus** của hệ PLC đang dùng — dùng cho ⚠ **quy ước địa chỉ ở chân khối**,
  vốn là tầng quy ước thứ ba có thể lệch (mục 39.4).
- Số liệu đã chốt của DP-01 — Phụ lục J §J.1.

> ⚡ Bản đồ thanh ghi ở mục 39.9 là **ví dụ minh hoạ cấu trúc**, không phải bản đồ của một thiết bị
> có thật. Bản đồ thật **luôn** phải lấy từ tài liệu của đúng model bạn dùng — và ⚠ nó có thể khác
> nhau giữa các phiên bản firmware của cùng một model.
>
> ⚠ Quy ước tiền tố `0xxxx`/`1xxxx`/`3xxxx`/`4xxxx` ở mục 39.4 là **quy ước truyền thống** rất phổ
> biến nhưng **không nằm trong đặc tả Modbus**. Nhiều tài liệu hiện đại ghi thẳng địa chỉ khung tin.
> Đó chính là lý do phải **thử và xác nhận** thay vì tin vào một quy ước duy nhất.

<!-- SECTION: ch40_ethernet_cong_nghiep -->
---
# Chương 40 — Ethernet công nghiệp: ba họ, chọn thế nào

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 40.1 Bài toán: mạng chạy tốt, servo giật

Gantry của DP-01 nối với ba servo drive qua Ethernet công nghiệp. Cùng cáp mạng đó, người ta nối thêm
màn hình vận hành và một máy tính để tải dữ liệu sản xuất — **tiết kiệm được một bộ chuyển mạch**.

Máy chạy tốt. Cho tới khi ai đó tải một tệp lớn từ máy tính đó.

Trong lúc tải, gantry **giật nhẹ** ở vài điểm trên đường keo. Đường keo có chỗ dày chỗ mỏng. Sau khi
tải xong, mọi thứ trở lại bình thường.

Không có báo lỗi nào. Mạng "chạy tốt" theo mọi nghĩa thông thường: không mất gói, không lỗi.

Nguyên nhân: lưu lượng tải tệp **chen vào giữa** các gói điều khiển servo. Với dữ liệu văn phòng, trễ
vài mili-giây không ai để ý. Với vòng điều khiển vị trí chạy chu kỳ 1 ms, trễ đó là **thiếu một chu
kỳ lệnh**.

Chương này về việc chọn đúng họ mạng cho đúng việc — và về lý do "cũng là Ethernet cả" là một câu
nguy hiểm.

---

## 40.2 Ethernet công nghiệp khác Ethernet văn phòng ở đâu

| | Ethernet văn phòng | Ethernet công nghiệp |
|---|---|---|
| Ưu tiên | **Thông lượng** — truyền nhiều dữ liệu | ⭐ **Tính xác định thời gian** — gói tới đúng lúc |
| Trễ vài chục ms | Không ai để ý | ⚠ Có thể làm hỏng chuyển động |
| Đầu nối | RJ45 thường | M12, hoặc RJ45 có vỏ chống bụi/nước |
| Cáp | Loại thường | Chịu dầu, chịu rung, chịu nhiễu |
| Chuyển mạch | Bất kỳ | ⭐ Loại công nghiệp, thường **quản lý được** |
| Chịu nhiễu | Môi trường sạch | ⚠ Cạnh biến tần và cáp động lực (Chương 36, mục 36.7) |

> ⭐ **Khác biệt cốt lõi không phải tốc độ — mà là "gói tới đúng lúc hay không".**
> Đây là cùng khái niệm **tính tất định** ở Chương 2 mục 2.2, áp cho mạng. Một mạng nhanh mà thỉnh
> thoảng trễ thì tệ hơn một mạng chậm mà đều đặn.

---

## 40.3 ⭐ Ba họ giao thức

Đây là cách phân loại hữu ích nhất khi chọn, vì nó bám theo **cách giao thức xử lý thời gian**.

### Họ 1 — Chạy trên TCP/IP thường

**Ví dụ:** EtherNet/IP, PROFINET RT, Modbus TCP (Chương 39).

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | Khoảng **mili-giây** |
| Hạ tầng | ⭐ Chuyển mạch Ethernet thường dùng được; nên dùng loại **quản lý được** |
| Chia sẻ dây | ⭐ **Sống chung được** với lưu lượng khác — nhưng ⚠ xem mục 40.1 |
| Đồng bộ thời gian | Một số dùng giao thức đồng bộ đồng hồ khi cần |
| Hợp với | I/O phân tán, biến tần, màn hình vận hành, trao đổi với hệ thống trên |
| ⚠ Không hợp với | Chuyển động phối hợp nhiều trục |

### Họ 2 — Hỏi–đáp đồng bộ

**Ví dụ:** PROFINET IRT, POWERLINK.

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | **100 µs – 1 ms** |
| Cơ chế | ⭐ Chia thời gian thành **khe cố định** — mỗi thiết bị nói trong khe của mình, **không bao giờ va chạm** |
| Hạ tầng | ⚠ **Thiết bị chuyên dụng** — chuyển mạch thường không dùng được |
| Chia sẻ dây | ⚠⚠ **Không** — chia sẻ phá vỡ chính cơ chế đảm bảo thời gian |
| Hợp với | Chuyển động phối hợp, điều khiển đồng bộ nhiều trục |

### Họ 3 — Xử lý gói trên đường đi

**Ví dụ:** EtherCAT.

| Đặc điểm | Nội dung |
|---|---|
| Chu kỳ | ⭐ **Rất ngắn** — dưới 100 µs với nhiều trục |
| Cơ chế | ⭐ Một gói **đi xuyên qua** tất cả thiết bị; mỗi thiết bị **đọc và ghi ngay khi gói chạy qua** |
| Hạ tầng | Nối chuỗi *(daisy chain)*; thiết bị có mạch xử lý chuyên dụng |
| Chia sẻ dây | ⚠ Không cho lưu lượng thường |
| Hợp với | Nhiều trục, chu kỳ rất ngắn, hệ có nhiều điểm I/O nhanh |

> 💡 **Cách hình dung họ 3:** thay vì gửi thư riêng cho từng người rồi chờ từng người trả lời, một tờ
> giấy chạy qua bàn tất cả mọi người — ai cần thì đọc phần của mình và điền phần của mình **ngay khi
> nó lướt qua**. Một vòng là xong tất cả.
>
> Đó là lý do nó nhanh hơn hẳn: **không có thời gian chờ trả lời**.

### Bảng so sánh

| | Họ 1 — TCP/IP thường | Họ 2 — đồng bộ khe | Họ 3 — xử lý trên đường đi |
|---|---|---|---|
| Chu kỳ điển hình | ms | 100 µs – 1 ms | ⭐ < 100 µs |
| Chuyển mạch thường | ⭐ Dùng được | ❌ Không | ❌ Không |
| Chia sẻ với lưu lượng khác | ⭐ Được (có điều kiện) | ❌ Không | ❌ Không |
| Cấu trúc | Sao, cây | Sao | Chuỗi |
| Chi phí hạ tầng | ⭐ Thấp | Cao | Trung bình |
| Hợp với chuyển động phối hợp | ❌ | ✅ | ⭐ ✅ |
| Hợp với I/O và thiết bị chung | ⭐ ✅ | ✅ | ✅ |

---

## 40.4 ⚠ "Cũng là Ethernet cả" — câu nguy hiểm

Ba họ trên **đều dùng cáp Ethernet và đầu nối RJ45**. Nhìn bề ngoài giống hệt nhau. Nhưng:

| Hiểu nhầm | Thực tế |
|---|---|
| "Cắm vào chuyển mạch nào cũng được" | ⚠ Họ 2 và 3 cần **thiết bị chuyên dụng** |
| "Nối chung với mạng văn phòng cho tiện" | ⚠⚠ Đúng cỗ máy ở mục 40.1 — và còn là lỗ hổng an ninh (Chương 45) |
| "Thiết bị nào cắm vào cũng chạy" | ⚠ Mỗi họ có giao thức riêng; cắm vật lý được ≠ nói chuyện được |
| "Mạng nhanh thì chuyển động mượt" | ⚠ **Tính xác định** quan trọng hơn tốc độ |

> ⚠⚠ **Nguyên tắc: đừng trộn lưu lượng điều khiển với lưu lượng dữ liệu trên cùng một đường.**
>
> Với họ 2 và 3 thì đây là **yêu cầu kỹ thuật** — trộn vào là phá cơ chế đảm bảo thời gian.
>
> Với họ 1 thì trộn được về mặt kỹ thuật, nhưng ⚠ **vẫn nên tách** vì hai lý do: tránh cỗ máy ở
> mục 40.1, và vì an ninh mạng (Chương 45).

---

## 40.5 Chọn mạng nào

Đừng chọn theo "cái nào tốt nhất". Đi theo bốn câu hỏi, và thường chỉ còn một, hai lựa chọn thật.

> **1. Hệ PLC của bạn hỗ trợ mạng nào?**
> ⭐ Câu này thường quyết định tất cả. Mỗi hãng PLC có mạng "quê nhà" của mình — dùng nó thì mọi thứ
> tích hợp sẵn; dùng mạng khác thì phải thêm module và thêm công cấu hình.
>
> **2. Có chuyển động phối hợp không?**
> Có → họ 2 hoặc 3. Không → họ 1 là đủ và rẻ hơn nhiều.
>
> **3. Thiết bị bạn cần mua có hỗ trợ mạng đó không?**
> ⚠ Kiểm **trước khi chốt**. Không phải biến tần, servo drive, cụm I/O nào cũng có bản cho mọi mạng.
>
> **4. Đội bảo trì và nhà máy đã quen mạng nào?**
> ⭐ Cùng câu hỏi với Chương 13 tiêu chí 7 và Chương 20 mục 20.6 — và nó thường thắng các câu trên.

### Ví dụ áp cho DP-01

| Việc | Mạng | Vì sao |
|---|---|---|
| Servo drive (3 trục, phối hợp XY) | ⭐ **Họ 2 hoặc 3** | Nội suy đường thẳng cần đồng bộ (Chương 37, mục 37.7) |
| Màn hình vận hành | Họ 1 | Dữ liệu đổi chậm, không cần xác định thời gian |
| Đầu đọc mã 2D | Họ 1 | Vài bản tin mỗi board |
| Hệ thống trên (MES) | Họ 1 | Chương 42 |
| Bộ điều khiển nhiệt độ | RS-485 (Chương 38) | Không cần Ethernet |

> ⭐ **Hai mạng tách biệt là thiết kế bình thường và nên làm**: một mạng chuyển động cho servo, một
> mạng chung cho phần còn lại. PLC có cổng cho cả hai (hoặc thêm module).
>
> Đây chính là cách tránh cỗ máy ở mục 40.1.

---

## 40.6 Cấu trúc mạng và hạ tầng

### Ba cấu trúc

| Cấu trúc | Hình | ✅ / ⚠ |
|---|---|---|
| **Sao** *(star)* | Mọi thiết bị nối về một chuyển mạch | ⭐ Hỏng một nhánh không ảnh hưởng nhánh khác; ⚠ chuyển mạch là điểm hỏng chung |
| **Chuỗi** *(daisy chain / line)* | Nối tiếp qua từng thiết bị | ⭐ Ít dây; ⚠ **đứt một chỗ là mất phần phía sau** |
| **Vòng** *(ring)* | Chuỗi khép kín | ⭐ Đứt một chỗ vẫn chạy; cần giao thức hỗ trợ |

> ⚠ **Chuỗi rất phổ biến với EtherCAT và với cụm I/O phân tán** vì nó tiết kiệm dây trên máy dài. Cái
> giá: một đầu nối lỏng ở giữa làm **mất mọi thiết bị phía sau** — và triệu chứng chỉ vào đúng vị trí
> đứt, không vào thiết bị hỏng.

### Chuyển mạch — quản lý được hay không

| | Không quản lý | ⭐ Quản lý được |
|---|---|---|
| Cấu hình | Không có | Có giao diện cấu hình |
| ⭐ Ưu tiên lưu lượng *(QoS)* | ❌ | ✅ — gói điều khiển đi trước |
| Phân vùng *(VLAN)* | ❌ | ✅ — tách lưu lượng (Chương 45) |
| ⭐ Chẩn đoán | ❌ Chỉ có đèn | ✅ **Đếm lỗi từng cổng, thấy cổng nào có vấn đề** |
| Giá | Thấp | Cao hơn |

> ⭐ **Hàng "chẩn đoán" thường là lý do đáng giá nhất để mua loại quản lý được.**
> Một cổng có nhiều lỗi khung là dấu hiệu cáp hỏng hoặc đầu nối lỏng — và chuyển mạch quản lý được
> **chỉ thẳng vào cổng đó**. Không có nó, bạn phải rút từng dây để thử (Chương 51).

### ⚠ Đi dây và chống nhiễu

| Việc | Vì sao |
|---|---|
| ⭐ **Tách xa cáp động lực** | Biến tần là nguồn nhiễu mạnh nhất (Chương 36, mục 36.7) |
| Dùng cáp công nghiệp | Chịu dầu, chịu rung, chịu uốn nếu đi trong xích cáp |
| ⚠ **Cáp trong xích cáp phải là loại chịu uốn** | Cáp thường **gãy lõi** sau vài trăm nghìn lần uốn — hỏng chập chờn rất khó tìm |
| Đầu nối chắc chắn | RJ45 thường dễ lỏng do rung; M12 chắc hơn |
| ⚠ Chiều dài đoạn tối đa | Có giới hạn; vượt thì cần chuyển mạch trung gian |

> ⚠ **Cáp mạng gãy lõi do uốn là một trong những lỗi khó chẩn đoán nhất trên máy.**
> Triệu chứng: mất kết nối **ngẫu nhiên**, thường khi cơ cấu ở một tư thế nhất định. Nó không hỏng
> hẳn, nên đo thông mạch tĩnh vẫn thấy tốt.
>
> Cách xác nhận: **lắc nhẹ cáp trong lúc theo dõi bộ đếm lỗi** trên chuyển mạch quản lý được, hoặc
> dùng máy kiểm tra cáp mạng (Chương 51).

---

### ⭐⭐ Hai thứ chuyển mạch phải làm mà "cắm là chạy" không cho bạn

Bảng trên nói chuyển mạch quản lý được hơn ở QoS, VLAN và chẩn đoán. Còn **hai chức năng nữa** mà
thiếu chúng thì mạng công nghiệp **hỏng theo cách rất khó hiểu**.

**Một — lọc gói multicast (IGMP snooping)**

Một số họ giao thức công nghiệp gửi dữ liệu I/O bằng **multicast** — một gói, nhiều người nhận.

| Chuyển mạch | Làm gì với gói multicast |
|---|---|
| ⚠ Không hỗ trợ IGMP snooping | ⭐ **Phát ra MỌI cổng** — như quảng bá |
| ⭐ Có IGMP snooping | Chỉ gửi tới cổng có thiết bị **thật sự đăng ký nhận** |

> ⚠⚠ **Hệ quả khi thiếu: mọi thiết bị trên mạng nhận lưu lượng của mọi thiết bị khác.**
>
> Một HMI nhỏ hay một cảm biến sẽ phải xử lý — rồi vứt bỏ — hàng nghìn gói mỗi giây không liên quan
> tới nó. ⭐ Triệu chứng: thiết bị yếu **phản hồi chậm hoặc rớt mạng**, trong khi thiết bị mạnh vẫn
> bình thường. ⚠ Càng thêm thiết bị vào mạng thì càng nặng — nên nó **xuất hiện muộn**, sau khi máy
> đã chạy một thời gian.
>
> ⭐ **Kiểm khi chọn thiết bị:** hỏi thẳng *"chuyển mạch này có IGMP snooping không?"* — và bật nó lên.

**Hai — xử lý vòng lặp mạng**

Cấu trúc **vòng** ở bảng trên cho khả năng chịu đứt một chỗ. ⭐ Nhưng một vòng Ethernet **không có
giao thức quản lý** thì không phải dự phòng — nó là **một sự cố**.

| Tình huống | Kết quả |
|---|---|
| ⚠⚠ Vòng **không có giao thức** | Gói quảng bá chạy vòng **vô tận**, nhân lên → ⭐ **mạng chết hoàn toàn** |
| ⭐ Vòng **có giao thức dự phòng** | Một đoạn được **chặn có chủ ý**; đứt chỗ khác thì nó mở ra |

> ⚠⚠ **Đây cũng là điều xảy ra khi ai đó vô tình cắm hai cổng của cùng một chuyển mạch vào nhau** —
> một sai sót mất hai giây, và **cả mạng ngừng hoạt động**, kể cả phần không liên quan.
>
> ⭐ Triệu chứng đặc trưng: **mọi đèn cổng nháy điên loạn cùng lúc**, mất toàn bộ liên lạc, và ⚠
> **rút một sợi cáp ra thì mọi thứ trở lại bình thường ngay**.
>
> ⭐ Có nhiều họ giao thức xử lý việc này — loại chuẩn hoá rộng dựa trên **cây khung** *(spanning
> tree)*, và các giao thức vòng chuyên dụng cho mạng công nghiệp có thời gian phục hồi nhanh hơn
> nhiều. ⚠ **Chúng không tự có** — phải chọn chuyển mạch hỗ trợ và **cấu hình**.

> ⭐⭐ **Điểm chung của cả hai: chúng biến "cắm dây là chạy" thành "cắm dây rồi cấu hình".**
>
> ⚠ Và cả hai đều hỏng theo kiểu **không lộ ra ngay** — mạng chạy tốt lúc nghiệm thu với ít thiết bị,
> rồi xấu dần khi máy được mở rộng. Đây đúng loại lỗi mà Chương 49 gọi là *"lỗi do lắp đặt không
> giống lỗi lắp đặt"*.

*(Đối chiếu: tài liệu EtherNet/IP của Inovance H5U và InoProShop — nêu yêu cầu chuyển mạch hỗ trợ
IGMP Snooping để lọc gói multicast không liên quan; Rockwell — A Resilient Converged Plantwide
Ethernet Architecture, phần các giao thức dự phòng cho cấu trúc vòng và sao.)*

---

## 40.7 Địa chỉ và cấu hình

### Địa chỉ IP

| Cách | Nghĩa | Dùng khi |
|---|---|---|
| ⭐ **Tĩnh** *(static)* | Đặt cố định cho từng thiết bị | ⭐ **Mặc định cho máy công nghiệp** |
| Động *(DHCP)* | Máy chủ cấp khi thiết bị khởi động | ⚠ Hiếm dùng cho thiết bị điều khiển |

> ⚠⚠ **Dùng địa chỉ tĩnh cho thiết bị điều khiển.**
> Với địa chỉ động, thiết bị có thể nhận **địa chỉ khác** sau khi mất điện — và PLC đang tìm địa chỉ
> cũ sẽ không thấy nó. Máy dừng vì một lý do không liên quan gì tới máy.
>
> Ngoại lệ hợp lý: máy tính của kỹ sư nối tạm vào để lập trình.

> 💡 **Lập sơ đồ địa chỉ và dán trong tủ.** Sáu tháng sau, khi cần thêm một thiết bị, bạn phải biết
> địa chỉ nào đã dùng. Đây là tài liệu bàn giao (Chương 52).

### Tệp mô tả thiết bị

Mỗi họ mạng có định dạng tệp riêng mô tả thiết bị cho công cụ cấu hình — tương tự tệp IODD của
IO-Link (Chương 12, mục 12.6).

> ⚠ **Tệp mô tả thiết bị phải được lưu cùng dự án** (Chương 54). Không có nó, mở lại dự án sau ba năm
> có thể không cấu hình được thiết bị — và tệp cho đời sản phẩm cũ có thể không còn tải được.

---

## 40.8 ⭐ Chẩn đoán mạng từ trong chương trình

Mạng hỏng là một trạng thái phải xử lý, giống mất truyền thông nối tiếp (Chương 38, mục 38.9).

### Ba mức thông tin

| Mức | Đọc được gì | Dùng để |
|---|---|---|
| **Trạng thái liên kết** | Cổng có tín hiệu vật lý không | Phát hiện đứt cáp, rút dây |
| ⭐ **Trạng thái thiết bị** | Từng thiết bị còn trao đổi dữ liệu không | ⭐ Điều kiện cho phép chạy |
| **Chất lượng** | Số gói lỗi, số lần mất gói | Cảnh báo sớm cáp xuống cấp |

```iecst
// ⭐ Mất một cụm I/O phân tán → mọi ngõ vào của cụm đó VÔ NGHĨA
IF NOT M_RemoteIo1Ok THEN
    M_AnyFault := TRUE;
    M_FaultCode := 501;             // mã riêng — nói rõ SAI Ở ĐÂU
    // ⚠ KHÔNG dùng giá trị ngõ vào của cụm này cho bất kỳ quyết định nào
END_IF;

// Mất một servo drive
IF NOT M_DriveXOk OR NOT M_DriveYOk OR NOT M_DriveZOk THEN
    M_AxisFault := TRUE;
    M_CanStart  := FALSE;
END_IF;

// ⭐ Chất lượng xuống cấp — mức "cảnh báo, vẫn chạy" (Chương 48, mục 48.6)
IF NetErrorCount > BaselineErrCount + 100 THEN
    M_NetQualityWarn := TRUE;       // cáp có thể đang xuống cấp
END_IF;
```

> ⚠⚠ **Mất một cụm I/O phân tán KHÔNG có nghĩa là mọi ngõ vào của nó bằng 0.**
> Nó có nghĩa là bạn **không biết** chúng bằng bao nhiêu. Nếu chương trình đọc chúng như bình thường,
> nó sẽ hiểu "không có board", "cửa mở", "chưa tới vị trí" — tuỳ tín hiệu, và tuỳ hệ.
>
> Đây là cùng nguyên tắc với Chương 31 mục 31.3 và Chương 38 mục 38.9: **mất phép đo phải được xử lý
> tường minh, không được im lặng dùng giá trị mặc định.**

> 💡 **Ghi số lỗi mạng lúc nghiệm thu làm mốc** (Chương 52), giống dòng động cơ ở Chương 36 mục 36.8.
> Số lỗi hôm nay chỉ có nghĩa khi có cái để so.

---

## 40.9 Trên máy mẫu DP-01

### Hai mạng tách biệt

```text
   ┌─────────────────────────────────────────────────────────┐
   │                        PLC                              │
   │   cổng mạng chuyển động        cổng mạng chung          │
   └──────────┬──────────────────────────┬───────────────────┘
              │                          │
      ┌───────┴────────┐         ┌───────┴────────┐
      │  MẠNG CHUYỂN   │         │  MẠNG CHUNG    │
      │     ĐỘNG       │         │   (họ 1)       │
      │   (họ 2 / 3)   │         │                │
      ├─ Drive X       │         ├─ Màn hình vận hành
      ├─ Drive Y       │         ├─ Đầu đọc mã 2D
      └─ Drive Z       │         ├─ Cụm I/O phân tán (nếu có)
                                 └─ Tới hệ thống trên ──► (qua tường lửa, Ch.45)
```

| Quyết định | Lý do |
|---|---|
| ⭐ **Tách hai mạng** | Lưu lượng tải dữ liệu không chen vào điều khiển servo — đúng bài học mục 40.1 |
| Địa chỉ **tĩnh** cho mọi thiết bị | Mục 40.7 |
| Chuyển mạch **quản lý được** cho mạng chung | ⭐ Chẩn đoán từng cổng (mục 40.6) |
| Cáp trong xích cáp gantry là **loại chịu uốn** | ⚠ Gantry chuyển động liên tục — mục 40.6 |
| Tới hệ thống trên **qua tường lửa** | Chương 45 |

> ⭐ **Cáp mạng đi theo gantry là điểm yếu cơ khí đáng chú ý của DP-01.**
> Gantry chạy mỗi board, 300 board/giờ — cáp uốn hàng trăm nghìn lần mỗi tháng. Dùng cáp thường ở đây
> là bảo đảm một sự cố chập chờn trong vòng một năm, và nó sẽ rất khó chẩn đoán.
>
> Đây là cùng loại phép tính với tuổi thọ rơ-le ở Chương 9 mục 9.3: **đếm số lần, rồi so với tuổi thọ
> ghi trong datasheet.**

### Điều kiện cho phép chạy — bổ sung từ mạng

```iecst
M_CanStart := M_Homed                    // Chương 37
          AND M_DriveXOk AND M_DriveYOk AND M_DriveZOk    // ⭐ mạng chuyển động
          AND M_ScannerCommOk            // Chương 42
          AND NOT M_GlueTempFault        // Chương 39
          AND M_RecipeLoaded             // Chương 29
          AND DI_AirOK
          AND DI_EStopOK
          AND NOT M_AnyFault;
```

> ⭐ Danh sách này đã dài dần qua các chương, và đó là điều đúng: **mỗi hệ thống con thêm một điều
> kiện, và mỗi điều kiện viết rõ ràng để người vận hành thấy được cái nào đang thiếu** (Chương 24,
> mục 24.7).

---

## 40.10 Khác biệt giữa các hãng

| Hệ | Mạng "quê nhà" | Ghi chú |
|---|---|---|
| **Siemens** | **PROFINET** (RT và IRT) | Tích hợp sâu; IRT cho chuyển động |
| **Rockwell** | **EtherNet/IP** | Tích hợp sâu với dòng Logix |
| **Beckhoff** | **EtherCAT** | Chu kỳ rất ngắn; nhiều hãng khác cũng hỗ trợ |
| **Mitsubishi** | **CC-Link IE** | Phổ biến ở máy châu Á |
| **Omron** | EtherCAT, EtherNet/IP | Tuỳ dòng |
| Trung lập | **Modbus TCP** | ⭐ Gần như mọi hệ đều có — mẫu số chung (Chương 39) |

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ **Dùng mạng quê nhà thì dễ hơn nhiều** | Cấu hình tích hợp trong phần mềm lập trình; thiết bị nhận diện tự động |
| ⚠ Dùng mạng khác | Thường được, nhưng cần module thêm và nhiều công cấu hình hơn |
| Thiết bị đa giao thức | ⭐ Nhiều biến tần và cụm I/O có bản cho nhiều mạng — **kiểm mã sản phẩm** |
| ⚠ Cùng tên chưa chắc tương thích | Ví dụ PROFINET RT và IRT **khác nhau về hạ tầng** — kiểm kỹ |
| Công cụ chẩn đoán | Mỗi hãng có công cụ riêng; ⭐ học dùng nó **trước khi** cần nó lúc 2 giờ sáng |

Chi tiết đối chiếu năm hệ: **Phụ lục A1**.

---

## 40.11 Bẫy thường gặp

### 🔍 BẪY 1 — Trộn lưu lượng điều khiển với dữ liệu

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 40.1 — chuyển động giật khi có ai tải dữ liệu; **không có báo lỗi
nào**, và triệu chứng biến mất khi thử lại.
**Cách sửa:** tách mạng chuyển động khỏi mạng dữ liệu (mục 40.4, 40.9).

### 🔍 BẪY 2 — Dùng chuyển mạch thường cho họ 2 hoặc 3

**Hiện tượng:** hoặc không hoạt động, hoặc hoạt động **không ổn định theo cách khó hiểu**.
**Cách sửa:** họ 2 và 3 cần hạ tầng chuyên dụng (mục 40.3).

### 🔍 BẪY 3 — Dùng địa chỉ động cho thiết bị điều khiển

**Hiện tượng:** sau mất điện, một thiết bị nhận địa chỉ khác và PLC **không thấy nó**. Máy dừng vì lý
do không liên quan gì tới máy.
**Cách sửa:** địa chỉ tĩnh; lập sơ đồ và dán trong tủ (mục 40.7).

### 🔍 BẪY 4 — Cáp thường trong xích cáp

**Hiện tượng:** ⚠ mất kết nối **ngẫu nhiên** sau vài tháng, thường khi cơ cấu ở một tư thế nhất định.
Đo thông mạch tĩnh vẫn tốt.
**Cách sửa:** cáp **chịu uốn** cho mọi chỗ chuyển động; xác nhận bằng cách lắc cáp trong lúc theo dõi
bộ đếm lỗi (mục 40.6).

### 🔍 BẪY 5 — Dùng giá trị ngõ vào của cụm I/O đã mất kết nối

**Hiện tượng:** ⚠⚠ chương trình hiểu "không có board", "cửa mở" — tuỳ tín hiệu — và hành xử theo đó.
**Cách sửa:** mất cụm nghĩa là **không biết**, không phải bằng 0. Xử lý tường minh (mục 40.8).

### 🔍 BẪY 6 — Không dùng chuyển mạch quản lý được rồi phải rút từng dây

**Hiện tượng:** có lỗi mạng ngẫu nhiên, không biết cổng nào; phải thử loại trừ bằng tay.
**Cách sửa:** chuyển mạch quản lý được cho phép **xem bộ đếm lỗi từng cổng** (mục 40.6).

### 🔍 BẪY 7 — Không ghi mốc số lỗi mạng lúc nghiệm thu

**Hiện tượng:** sáu tháng sau thấy 200 lỗi trên một cổng — nhưng không biết đó là bình thường hay đã
xấu đi.
**Cách sửa:** ghi mốc lúc chạy thử (mục 40.8, Chương 52).

### 🔍 BẪY 8 — Không lưu tệp mô tả thiết bị cùng dự án

**Hiện tượng:** mở lại dự án sau ba năm, không cấu hình được thiết bị; tệp cho đời cũ không còn tải
được.
**Cách sửa:** tệp mô tả nằm trong bản sao lưu dự án (mục 40.7, Chương 54).

### 🔍 BẪY 9 — Nối mạng máy thẳng vào mạng văn phòng

**Hiện tượng:** ⚠⚠ vừa gây vấn đề thời gian (mục 40.1), vừa là lỗ hổng an ninh — bất kỳ ai trong mạng
đều ghi được vào PLC (Chương 39, mục 39.6).
**Cách sửa:** phân vùng và tường lửa (Chương 45).

### 🔍 BẪY 10 — Chọn mạng trước khi kiểm thiết bị có hỗ trợ không

**Hiện tượng:** chốt mạng, rồi phát hiện biến tần hoặc cụm I/O cần dùng **không có bản** cho mạng đó.
**Cách sửa:** câu hỏi 3 ở mục 40.5 — kiểm **trước khi chốt**.

---

## 40.12 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| ⭐⭐ Chuyển mạch cần bật gì cho multicast | **IGMP snooping** — thiếu thì mọi thiết bị nhận lưu lượng của mọi thiết bị |
| ⚠⚠ Vòng mạng không có giao thức | **Không phải dự phòng — là sự cố**: gói quảng bá chạy vô tận, mạng chết |
| ⭐ Triệu chứng vòng lặp | Mọi đèn cổng nháy điên loạn; **rút một sợi là hết ngay** |
| Khác biệt cốt lõi của Ethernet công nghiệp | ⭐ **Tính xác định thời gian**, không phải tốc độ |
| Họ 1 — TCP/IP thường | Chu kỳ ms · ⭐ chuyển mạch thường dùng được · I/O, biến tần, HMI, MES |
| Họ 2 — đồng bộ khe | 100 µs–1 ms · ⚠ hạ tầng chuyên dụng · chuyển động |
| Họ 3 — xử lý trên đường đi | ⭐ < 100 µs · nối chuỗi · nhiều trục |
| ⚠ "Cũng là Ethernet cả" | **Sai** — cắm vật lý được ≠ nói chuyện được |
| ⚠⚠ Trộn điều khiển với dữ liệu | **Đừng** — họ 2/3 là cấm, họ 1 là không nên |
| Bốn câu hỏi chọn mạng | Hệ PLC hỗ trợ gì · có chuyển động phối hợp không · thiết bị có bản không · ⭐ **đội quen mạng nào** |
| Cấu trúc chuỗi có rủi ro gì | ⚠ **Đứt một chỗ mất phần phía sau** |
| Vì sao nên chuyển mạch quản lý được | ⭐ **Chẩn đoán lỗi từng cổng** |
| Địa chỉ IP cho thiết bị điều khiển | ⭐ **Tĩnh** — không dùng động |
| Cáp ở chỗ chuyển động | ⚠ **Loại chịu uốn** |
| Cáp gãy lõi — triệu chứng | Mất kết nối **ngẫu nhiên**; đo tĩnh vẫn tốt |
| ⚠⚠ Mất cụm I/O nghĩa là | **Không biết** giá trị, **không phải** bằng 0 |
| Chất lượng mạng xuống cấp | Mức **"cảnh báo, vẫn chạy"**; cần **mốc từ lúc nghiệm thu** |
| Tệp mô tả thiết bị | ⚠ Lưu **cùng dự án** |

---

## 40.13 Tự kiểm

1. ⭐ Ethernet công nghiệp khác Ethernet văn phòng ở điểm cốt lõi nào? Vì sao đó không phải chuyện tốc
   độ?
2. Kể ba họ giao thức, chu kỳ điển hình và hạ tầng cần thiết của mỗi họ.
3. ⭐ Giải thích cơ chế của họ 3 (xử lý gói trên đường đi). Vì sao nó nhanh hơn hẳn?
4. ⭐⭐ Vì sao **không** được trộn lưu lượng dữ liệu với lưu lượng điều khiển? Câu trả lời khác nhau
   thế nào giữa họ 1 và họ 2/3?
5. Mô tả sự cố ở mục 40.1. Vì sao nó **không tạo ra báo lỗi nào**, và vì sao nó khó tái hiện?
6. Nêu bốn câu hỏi để chọn mạng. Câu nào thường quyết định nhất?
7. Với DP-01, vì sao nên có **hai mạng tách biệt**? Cái gì nối vào mạng nào?
8. So sánh ba cấu trúc mạng. Cấu trúc chuỗi có rủi ro gì, và vì sao triệu chứng của nó gây nhầm lẫn?
9. ⭐ Nêu lý do đáng giá nhất để mua chuyển mạch quản lý được.
10. Vì sao dùng địa chỉ **tĩnh** cho thiết bị điều khiển? Ngoại lệ hợp lý là gì?
11. ⚠ Cáp mạng gãy lõi do uốn cho triệu chứng gì, và vì sao đo thông mạch không phát hiện được? Xác
    nhận bằng cách nào?
12. ⭐⭐ Mất kết nối với một cụm I/O phân tán: chương trình được phép hiểu các ngõ vào của cụm đó bằng
    0 không? Vì sao?
13. Vì sao phải ghi **mốc số lỗi mạng** lúc nghiệm thu? Liên hệ với chương nào khác?

> Câu 1, 3, 4 và 12 là bốn câu phân loại. Câu 4 là tinh thần của cả chương: **hai gói tin trên cùng
> một sợi dây không bình đẳng — và mạng không nói cho bạn biết gói nào đã tới muộn.**

⭐⭐ **Bổ sung.** Vì sao chuyển mạch **không có IGMP snooping** làm một HMI nhỏ rớt mạng, trong khi
PLC vẫn chạy bình thường? Vì sao triệu chứng đó **xuất hiện muộn**, sau khi máy đã chạy một thời gian?

⚠⚠ **Bổ sung.** Ai đó cắm hai cổng của cùng một chuyển mạch vào nhau. Mô tả chuyện gì xảy ra, triệu
chứng nhận ra, và vì sao một cấu trúc vòng **có giao thức** lại không gặp vấn đề đó.

---

### Chương tiếp theo

Chương 41 — **Ghép nối máy–máy trong dây chuyền**. Máy của bạn hiếm khi đứng một mình. Chương sau về
bắt tay giữa hai máy: chỉ hai tín hiệu mỗi chiều mà đủ điều phối, và câu hỏi quan trọng nhất khi hai
máy gặp nhau — **ai đang giữ sản phẩm**.

### Nguồn tham khảo chương 40

- IEC 61158 và IEC 61784 (bộ) — *Industrial communication networks*: đặc tả và profile của các hệ
  truyền thông công nghiệp, trong đó có các giao thức nêu ở mục 40.3. *(tiêu chuẩn có bản quyền)*
- IEC 61918 — *Industrial communication networks — Installation of communication networks in
  industrial premises*: yêu cầu lắp đặt cáp và hạ tầng — nền cho mục 40.6.
- IEC 61800-3 — *EMC requirements for adjustable speed drives*: nền cho yêu cầu tách cáp ở mục 40.6.
- **Tài liệu mạng của hệ PLC đang dùng** — dùng cho cấu hình, công cụ chẩn đoán, và ⚠ **mạng nào được
  hỗ trợ trên dòng CPU cụ thể**.
- **Datasheet cáp và đầu nối** — dùng cho ⚠ **số lần uốn cho phép** của cáp trong xích cáp, và chiều
  dài đoạn tối đa.
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Các con số về **chu kỳ** ở mục 40.3 là **bậc độ lớn điển hình**, không phải giá trị đảm bảo. Chu
> kỳ thật đạt được phụ thuộc số thiết bị, cấu hình, phần cứng, và lượng dữ liệu trao đổi. ⚠ Khi thiết
> kế hệ chuyển động phối hợp, con số phải lấy từ **tài liệu của hệ cụ thể** và nên **đo xác nhận** khi
> chạy thử.
>
> ⚠ Việc phân ba họ ở mục 40.3 là **cách phân loại thực dụng để chọn**, không phải phân loại chính
> thức trong tiêu chuẩn. Một số giao thức có nhiều chế độ nằm ở các họ khác nhau — ví dụ PROFINET có
> cả chế độ chạy trên TCP/IP thường và chế độ đồng bộ. ⭐ **Kiểm chế độ cụ thể**, đừng kết luận từ tên
> giao thức.

<!-- SECTION: ch41_ghep_noi_may_may_trong_day_chuyen -->
---
# Chương 41 — Ghép nối máy–máy trong dây chuyền

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 41.1 Bài toán: hai board trên cùng một chỗ

DP-01 nhận board từ máy phía trước. Bắt tay giữa hai máy được viết đơn giản: máy trước báo "có board
sẵn sàng", DP-01 chạy chuyền vào để nhận.

Một sáng, hai board **chồng lên nhau** ở đầu chuyền vào. Board dưới bị đè, hỏng. Cơ cấu chặn kẹt.

Dựng lại sự việc: máy trước đẩy board sang, DP-01 nhận. Nhưng tín hiệu "đã nhận xong" của DP-01 lên
**muộn hơn** một chút so với lúc board thật sự rời khỏi máy trước. Trong khoảng thời gian đó, máy
trước — thấy vùng ra của mình đã trống — đã đẩy board tiếp theo.

**Cả hai máy đều hoạt động đúng theo chương trình của mình.** Không máy nào có lỗi. Vấn đề nằm ở
khoảng giữa: có một thời điểm mà **cả hai máy đều tưởng mình đang không giữ board nào**.

Chương này về việc ghép hai máy lại — và về câu hỏi phải trả lời trước mọi câu khác: **ai đang giữ
sản phẩm.**

---

## 41.2 Vì sao chuyện này quan trọng hơn nó có vẻ

Máy lắp ráp điện tử gần như **không bao giờ đứng một mình**. Nó nằm trong một chuyền: máy trước đẩy
sang, máy sau nhận đi. Một chuyền điển hình có năm tới hai mươi máy nối tiếp.

Ba hệ quả:

| Hệ quả | Nội dung |
|---|---|
| ⭐ **Máy của bạn phải ghép được với máy hãng khác** | Bạn không chọn được máy hàng xóm |
| **Một máy dừng là cả chuyền dừng** | Máy sau hết hàng, máy trước bị dồn |
| ⭐ **Lỗi bắt tay gây hỏng sản phẩm vật lý** | Đúng cỗ máy ở mục 41.1 — không phải chỉ mất thời gian |

> ⭐ **Gạch đầu dòng đầu tiên định hình mọi thứ trong chương này.**
> Bắt tay phải **đơn giản tới mức hai máy của hai hãng khác nhau, thiết kế cách nhau mười năm, vẫn
> nối được**. Đó là lý do các chuẩn bắt tay trong ngành đều dùng **rất ít tín hiệu**, và dùng **tín
> hiệu số** chứ không dùng mạng.

---

## 41.3 ⭐ Bắt tay kiểu SMEMA — hai tín hiệu mỗi chiều

**SMEMA** là chuẩn bắt tay phổ biến nhất trong lắp ráp điện tử. Nó đơn giản tới mức gây bất ngờ, và
sự đơn giản đó chính là lý do nó thành công.

### Bốn tín hiệu

Giữa hai máy kề nhau, chỉ có **hai tín hiệu mỗi chiều**:

```text
   ┌─────────────┐                            ┌─────────────┐
   │  MÁY TRƯỚC  │                            │  MÁY SAU    │
   │  (upstream) │                            │ (downstream)│
   │             │  ──── Board Available ───► │             │
   │             │      "tôi có board sẵn"    │             │
   │             │                            │             │
   │             │  ◄─── Machine Ready ────── │             │
   │             │      "tôi sẵn sàng nhận"   │             │
   └─────────────┘                            └─────────────┘
```

| Tín hiệu | Ai phát | Nghĩa |
|---|---|---|
| ⭐ **Board Available** | Máy **trước** | "Tôi có board sẵn sàng chuyển sang" |
| ⭐ **Machine Ready** | Máy **sau** | "Tôi sẵn sàng nhận board" |

Với DP-01, cả hai phía:

| Tag | Chiều | Nghĩa |
|---|---|---|
| `DI_SmemaInAvail` | Từ máy trước | Máy trước có board sẵn |
| `DO_SmemaInRdy` | Tới máy trước | DP-01 sẵn sàng nhận |
| `DI_SmemaOutRdy` | Từ máy sau | Máy sau sẵn sàng nhận |
| `DO_SmemaOutAvail` | Tới máy sau | DP-01 có board sẵn để chuyển |

> ⭐ **Chỉ khi CẢ HAI tín hiệu cùng đúng thì việc chuyển board mới bắt đầu.**
> Đây là một phép AND đơn giản — và nó đủ để điều phối hai máy bất kỳ.

### Vì sao thiết kế này hiệu quả

| Lý do | Giải thích |
|---|---|
| ⭐ **Không cần biết máy kia là gì** | Không giao thức, không địa chỉ, không cấu hình. Hai sợi dây |
| ⭐ **Không cần đồng bộ thời gian** | Mỗi máy chạy nhịp riêng; bắt tay tự khớp |
| **Không có gì để cấu hình sai** | Không baud, không địa chỉ, không bản đồ thanh ghi (Chương 38, 39) |
| ⭐ **Đo được bằng đồng hồ** | Người thợ điện kiểm được bằng đồng hồ vạn năng lúc 2 giờ sáng |
| **Cách ly quang** | Hai máy có hệ điện riêng — cách ly là bắt buộc |

> ⭐ **So sánh đáng suy nghĩ:** một liên kết Modbus (Chương 39) cần bốn tham số nối tiếp, địa chỉ tớ,
> bản đồ thanh ghi, quy ước địa chỉ, thứ tự word — sáu chỗ có thể sai. SMEMA có **hai sợi dây và một
> phép AND**.
>
> Đó là lý do nó vẫn sống sau nhiều thập kỷ, dù mọi máy đều đã có Ethernet.

### ⚠ Cách ly quang là bắt buộc

Hai máy có hệ điện riêng, nguồn 24 V riêng, đất riêng. Nối thẳng tín hiệu giữa chúng tạo ra **vòng
lặp đất** (Chương 31, mục 31.6) và có thể làm hỏng ngõ vào của cả hai.

| Cách | Ghi chú |
|---|---|
| ⭐ **Rơ-le trung gian** | Cách ly cơ khí thật; dễ thay; đo được (Chương 5, mục 5.5) |
| **Cách ly quang** | Gọn hơn; ⚠ vẫn có dòng rò (Chương 9, mục 9.3) |

> ⚠ Với tín hiệu đi **ra khỏi máy**, sách khuyến nghị **rơ-le** — đúng bảng ở Chương 9 mục 9.7 và
> Chương 5 mục 5.8.

---

## 41.4 ⭐⭐ Ai đang giữ sản phẩm

Đây là mục quan trọng nhất chương, và là cách hiểu đúng về cỗ máy ở mục 41.1.

### Nguyên tắc

> **Tại mọi thời điểm, mỗi sản phẩm phải có ĐÚNG MỘT máy chịu trách nhiệm giữ nó.**
>
> Không được có thời điểm nào **không máy nào** giữ — đó là lúc board thứ hai được đẩy vào.
> Không được có thời điểm nào **hai máy cùng** giữ — đó là lúc hai cơ cấu cùng tác động lên một board.

Việc chuyển giao trách nhiệm phải **rõ ràng và không có khoảng trống**:

```text
   Máy trước GIỮ  ──────┐
                        │  ⚠ vùng chuyển giao — phải KHÔNG có khoảng trống
                        └──────►  Máy sau GIỮ
```

### Ba quy tắc bàn giao

| Quy tắc | Nội dung |
|---|---|
| ⭐ **1. Máy trước giữ trách nhiệm cho tới khi board RỜI HẲN** | Không phải tới khi "đã đẩy xong", mà tới khi **cảm biến ra xác nhận board đã đi hết** |
| ⭐ **2. Máy sau nhận trách nhiệm khi board ĐÃ VÀO HẲN** | Không phải khi bắt đầu nhận |
| ⭐ **3. Trong vùng chuyển giao, CẢ HAI cùng chịu trách nhiệm** | ⚠ Chồng lấn là **an toàn**; khoảng trống là **nguy hiểm** |

> ⭐ **Quy tắc 3 là chỗ mà thiết kế ở mục 41.1 sai.**
> Ở đó, máy trước nhả trách nhiệm **trước khi** máy sau nhận — tạo ra một khoảng trống, và board thứ
> hai lọt vào đúng khoảng đó.
>
> Cách đúng là để hai vùng trách nhiệm **chồng lên nhau**: máy trước chỉ báo "đã trống" khi board đã
> ra hẳn, và trong lúc đó máy sau đã nhận trách nhiệm rồi.

### Hiện thực trên DP-01

```iecst
// ── PHÍA NHẬN (từ máy trước) ──

// Sẵn sàng nhận: chuyền vào trống, không lỗi, đang chạy
DO_SmemaInRdy := M_Running
               AND NOT M_AnyFault
               AND NOT DI_BoardInfeed          // ⭐ vùng nhận phải TRỐNG
               AND NOT M_Stn1Occupied;

// ⭐ Nhận trách nhiệm khi board ĐÃ VÀO HẲN — cạnh lên của cảm biến vào
TrigBoardIn(CLK := DI_BoardInfeed);
IF TrigBoardIn.Q THEN
    M_WeOwnBoardIn := TRUE;                    // ⭐ DP-01 chịu trách nhiệm từ đây
END_IF;

// ── PHÍA GIAO (tới máy sau) ──

// Có board sẵn: board đã xong ở trạm 2 và đang ở vùng ra
DO_SmemaOutAvail := M_Board2Done AND DI_BoardOutfeed;

// ⭐ Chỉ nhả trách nhiệm khi board đã RỜI HẲN — cạnh xuống
TrigBoardOut(CLK := DI_BoardOutfeed);          // F_TRIG
IF TrigBoardOut.Q THEN
    M_WeOwnBoardOut := FALSE;                  // ⭐ giao xong từ đây
    OkCount := OkCount + 1;                    // đếm ở đây (Chương 18, mục 18.3)
END_IF;
```

> ⭐ **Chú ý hai cạnh khác nhau:**
> - **Nhận** trách nhiệm ở **cạnh lên** — board vừa vào.
> - **Nhả** trách nhiệm ở **cạnh xuống** — board vừa ra hẳn.
>
> Đây chính là ứng dụng của Chương 16 mục 16.5, và của bài học ở Chương 18 mục 18.3: **đếm ở cạnh
> xuống đếm sản phẩm đã hoàn tất**.

### ⚠ Và phải có timeout

```iecst
// Board vào vùng chuyển giao nhưng không tới nơi trong thời gian dự kiến
T_TransferIn(IN := M_TransferInActive, PT := T#5S);
IF T_TransferIn.Q THEN
    M_AnyFault := TRUE;
    M_FaultCode := 410;              // "board kẹt ở vùng chuyển giao vào"
    DO_SmemaInRdy := FALSE;        // ⭐ ngừng nhận thêm
END_IF;
```

> ⚠ **Không có timeout thì board kẹt ở vùng chuyển giao sẽ không bao giờ được phát hiện** — và máy
> trước có thể đẩy tiếp board sau. Đây là cùng nguyên tắc với Chương 26 mục 26.1: mọi bước chờ phải
> có giới hạn thời gian.

---

## 41.5 Tín hiệu cứng hay qua mạng

Ngày nay hai máy thường đã nối chung mạng (Chương 40). Vậy sao không bắt tay qua mạng cho gọn?

| | ⭐ **Tín hiệu cứng** | **Qua mạng** |
|---|---|---|
| Độ tin cậy | ⭐ Rất cao — hai sợi dây | Phụ thuộc mạng, cấu hình, giao thức |
| Ghép máy khác hãng | ⭐ **Luôn được** | ⚠ Phải cùng giao thức và cùng quy ước |
| Cấu hình | ⭐ Không có gì để sai | Nhiều chỗ có thể sai |
| Chẩn đoán tại chỗ | ⭐ **Đo bằng đồng hồ** | Cần công cụ mạng |
| Thời gian đáp ứng | Nhanh, xác định | Phụ thuộc mạng |
| ⭐ Dữ liệu kèm theo | ⚠ **Không có** — chỉ hai bit | ⭐ Mã sản phẩm, kết quả, lý do NG |
| Số dây | Vài sợi mỗi giao diện | Một cáp mạng |

> ⭐ **Phương án dùng phổ biến nhất, và thường là đúng nhất: dùng cả hai.**
> - **Bắt tay bằng tín hiệu cứng** — điều phối việc chuyển board. Đơn giản, tin cậy, ghép được với
>   mọi máy, và **không phụ thuộc mạng**.
> - **Dữ liệu qua mạng** — mã sản phẩm, kết quả kiểm, lý do NG. Thứ mà hai bit không mang được.
>
> Đây là cùng mẫu với biến tần ở Chương 36 mục 36.5: **lệnh đi dây, dữ liệu qua mạng.**

> ⚠⚠ **Đừng để việc chuyển board phụ thuộc mạng.**
> Mất mạng thì chuyền dừng — chấp nhận được. Nhưng mất mạng mà **hai máy vẫn tiếp tục đẩy board theo
> giả định cũ** thì thành cỗ máy ở mục 41.1. Tín hiệu cứng không có kiểu hỏng đó: mất dây thì tín
> hiệu về 0, và với thiết kế đúng, 0 nghĩa là "không sẵn sàng".

### ⭐ Chiều an toàn của tín hiệu

> **Cả hai tín hiệu phải được thiết kế sao cho MẤT tín hiệu = KHÔNG chuyển board.**
>
> - `Machine Ready` mất → máy trước hiểu "máy sau chưa sẵn sàng" → **không đẩy**. ✅
> - `Board Available` mất → máy sau hiểu "chưa có board" → **không nhận**. ✅
>
> Đứt dây, mất nguồn, máy kia tắt — mọi trường hợp đều dẫn tới **dừng chuyển**, không dẫn tới va chạm.
>
> Đây chính là nguyên tắc hỏng-về-an-toàn ở Chương 3 mục 3.6 và Chương 15, áp cho giao diện máy–máy.

---

## 41.6 Bắt tay dữ liệu — khi cần nhiều hơn hai bit

Với truy xuất nguồn gốc (Chương 42), hai bit không đủ. Máy sau cần biết **board này là board nào** và
**kết quả ở máy trước ra sao**.

### Mẫu thường dùng

```text
   1. Tín hiệu cứng điều phối việc chuyển   ← không đổi
   2. Trước hoặc trong lúc chuyển, máy trước gửi dữ liệu qua mạng:
        - mã sản phẩm (đọc từ mã 2D)
        - kết quả OK/NG
        - lý do NG nếu có
   3. Máy sau nhận, đối chiếu, và xử lý
```

> ⚠ **Ba vấn đề phải giải quyết:**
>
> **1. Ghép đúng dữ liệu với đúng board.** Nếu dữ liệu tới muộn hoặc lệch một nhịp, board A mang dữ
> liệu của board B. ⭐ Cách chắc chắn nhất: **mỗi board tự mang mã của mình** — đọc mã 2D ở mỗi máy
> thay vì truyền dữ liệu (Chương 42).
>
> **2. Dữ liệu không tới.** Máy sau phải quyết định: dừng chờ, hay nhận board mà không có dữ liệu?
> ⚠ Đây là quyết định thuộc đặc tả (Chương 23), không phải mặc định.
>
> **3. Thứ tự.** Nếu hai board đi liên tiếp, dữ liệu phải khớp thứ tự. ⭐ Đây đúng là bài toán **thanh
> ghi dịch** ở Chương 19 mục 19.6.

> ⭐ **Khuyến nghị thực dụng: nếu có mã 2D trên sản phẩm, hãy để mỗi máy tự đọc mã đó.**
> Nó loại bỏ hoàn toàn vấn đề 1 và 3, và biến vấn đề 2 thành một câu hỏi đơn giản hơn nhiều. Truyền
> dữ liệu giữa máy chỉ nên dùng khi sản phẩm **không mang được nhận dạng của chính nó**.

---

## 41.7 Hành vi ở biên chuyền

Ba tình huống thường gặp mà thiết kế bắt tay phải xử lý.

| Tình huống | Vấn đề | Cách xử lý |
|---|---|---|
| **Máy sau dừng** | Board dồn ở vùng ra của DP-01 | ⭐ `Machine Ready` của máy sau về 0 → DP-01 **giữ board lại**, không đẩy |
| **Máy trước dừng** | DP-01 hết hàng | Chạy hết board trong máy rồi vào trạng thái chờ — ⚠ **không báo lỗi**, đây là bình thường |
| ⚠ **DP-01 dừng giữa chừng** | Board đang ở trong máy | ⭐ **Không nhận thêm**; board đang có phải xử lý theo Chương 28 |

> ⭐ **"Máy trước hết hàng" không phải lỗi.**
> Nó là trạng thái vận hành bình thường của mọi chuyền — máy trước đang đổi vật tư, đang bảo trì, hoặc
> chỉ đơn giản là chậm hơn. Báo lỗi cho tình huống này sẽ tạo ra rất nhiều báo giả, và người vận hành
> sẽ học cách bỏ qua (Chương 48, mục 48.6).
>
> Cách đúng: hiển thị trạng thái **"chờ hàng"** khác với **"lỗi"**, và ⭐ **đếm thời gian chờ** — đó là
> số liệu quý cho việc phân tích nút cổ chai (Chương 55).

### ⚠ Xả máy khi dừng cuối ca

Khi dừng có kế hoạch, máy nên **xả hết board** trước khi dừng hẳn — chứ không dừng đột ngột với board
đang dở dang.

```iecst
// Yêu cầu dừng: ngừng nhận, chạy hết board đang có
IF M_StopRequested THEN
    DO_SmemaInRdy := FALSE;               // ⭐ ngừng nhận thêm
    // trình tự vẫn chạy cho tới khi máy rỗng
    IF M_MachineEmpty THEN
        M_Running := FALSE;                 // dừng hẳn khi đã xả xong
    END_IF;
END_IF;
```

> ⭐ Đây là điều kiện đã dùng ở Chương 29 mục 29.5 cho việc đổi công thức — **máy phải biết khi nào nó
> rỗng**. Một cờ, dùng cho nhiều việc.

---

## 41.8 Trên máy mẫu DP-01

### Giao diện đầy đủ

| Phía | Tín hiệu | Kiểu | Ghi chú |
|---|---|---|---|
| **Vào** | `DI_SmemaInAvail` | Ngõ vào số, cách ly | Từ máy trước |
| **Vào** | `DO_SmemaInRdy` | ⭐ Ngõ ra **rơ-le** | Tới máy trước — cách ly thật (Chương 9, mục 9.7) |
| **Ra** | `DI_SmemaOutRdy` | Ngõ vào số, cách ly | Từ máy sau |
| **Ra** | `DO_SmemaOutAvail` | ⭐ Ngõ ra **rơ-le** | Tới máy sau |
| Dữ liệu | Qua mạng chung (Chương 40) | — | Mã sản phẩm, kết quả — Chương 42 |

### Trạng thái chuyền vào

```iecst
CASE InfeedStep OF
    0:  // Chờ điều kiện đủ để nhận
        DO_SmemaInRdy := M_Running AND NOT M_AnyFault
                       AND NOT DI_BoardInfeed AND NOT M_Stn1Occupied;
        IF DO_SmemaInRdy AND DI_SmemaInAvail THEN
            InfeedStep := 10;                    // ⭐ CẢ HAI cùng đúng
        END_IF;

    10: // Đang nhận — chạy chuyền vào
        M_ConvInRun := TRUE;
        IF DI_BoardInfeed THEN                   // board đã vào hẳn
            M_WeOwnBoardIn := TRUE;              // ⭐ nhận trách nhiệm
            DO_SmemaInRdy := FALSE;            // ⚠ ngừng báo sẵn sàng NGAY
            InfeedStep := 20;
        END_IF;

    20: // Đưa board tới trạm 1
        IF DI_BoardStn1 THEN
            M_Stn1Occupied := TRUE;
            M_ConvInRun := FALSE;
            InfeedStep := 0;
        END_IF;

ELSE
    InfeedStep := 0;                             // Chương 20
END_CASE;

// ⚠ Timeout cho mọi bước có chờ (Chương 26)
T_Infeed(IN := (InfeedStep > 0), PT := T#10S);
IF T_Infeed.Q THEN
    M_AnyFault := TRUE;  M_FaultCode := 410;
    DO_SmemaInRdy := FALSE;
END_IF;
```

> ⭐ **Dòng `DO_SmemaInRdy := FALSE` ở bước 10 là dòng chống lại cỗ máy ở mục 41.1.**
> Ngay khi board vào hẳn, DP-01 **lập tức** báo "không còn sẵn sàng" — nên máy trước không đẩy board
> tiếp theo trong lúc DP-01 còn đang đưa board này vào trạm.
>
> ⚠ Chú ý nó nằm **cùng chỗ** với việc nhận trách nhiệm. Hai việc phải xảy ra **cùng lúc**, không
> phải ở hai bước khác nhau.

### Đo thời gian chờ — số liệu cho Chương 55

```iecst
// ⭐ Đếm thời gian máy phải chờ máy trước và chờ máy sau
T_WaitUpstream(IN := (InfeedStep = 0) AND DO_SmemaInRdy AND NOT DI_SmemaInAvail,
               PT := T#1H);
T_WaitDownstream(IN := M_Board2Done AND NOT DI_SmemaOutRdy, PT := T#1H);

// Cộng dồn theo ca — số liệu phân tích nút cổ chai
IF TrigMinute.Q THEN
    IF T_WaitUpstream.Q   THEN WaitUpstreamMin   := WaitUpstreamMin + 1;   END_IF;
    IF T_WaitDownstream.Q THEN WaitDownstreamMin := WaitDownstreamMin + 1; END_IF;
END_IF;
```

> ⭐ **Hai con số này trả lời câu hỏi quan trọng nhất về hiệu suất chuyền: máy của tôi chậm, hay hàng
> xóm chậm?**
>
> Với chu kỳ mục tiêu 12 giây đã chốt (Phụ lục J §J.1) và trạm sấy UV sát trần, DP-01 rất có thể là
> **nút cổ chai của chuyền** ở một số mã hàng. Hai bộ đếm này cho biết điều đó bằng số liệu thay vì
> bằng tranh cãi (Chương 55).

---

## 41.9 Khác biệt giữa các hãng và các chuẩn

Bắt tay máy–máy là chỗ **ít phụ thuộc hãng PLC nhất** trong cả cuốn sách — vì nó chỉ là hai ngõ vào
và hai ngõ ra số.

| Khía cạnh | Điều cần biết |
|---|---|
| ⭐ Chuẩn bắt tay | **SMEMA** phổ biến nhất trong lắp ráp điện tử; các ngành khác có chuẩn riêng hoặc quy ước riêng |
| ⚠ **Mức tín hiệu và cách đấu** | Kiểm tài liệu chuẩn và tài liệu máy hàng xóm. ⚠ Đừng giả định — **hỏi trước khi đấu** |
| ⚠ Chiều tác động | Tín hiệu tích cực mức cao hay thấp — kiểm kỹ, đấu ngược thì hành vi đảo hoàn toàn |
| Đầu nối | Thường có quy ước về loại đầu nối và chân — kiểm |
| Dữ liệu kèm theo | Không có trong chuẩn bắt tay cơ bản — dùng mạng riêng (mục 41.6) |
| Ngành khác | Máy đóng gói, máy thực phẩm, máy dược có chuẩn và quy ước riêng — nguyên tắc giống nhau |

> ⚠⚠ **Trước khi ghép máy vào chuyền có sẵn, hãy hỏi và ghi lại ba thứ:**
> 1. **Chuẩn bắt tay** đang dùng và tài liệu của nó.
> 2. **Mức tín hiệu, chiều tác động, loại đầu nối**.
> 3. ⭐ **Chiều cao mặt băng tải và vị trí board** — cơ khí phải khớp, và đây là thứ **không sửa được
>    bằng phần mềm**.
>
> Gạch đầu dòng 3 nằm ngoài phạm vi lập trình nhưng là thứ làm hỏng nhiều dự án nhất khi ghép chuyền.

---

## 41.10 Bẫy thường gặp

### 🔍 BẪY 1 — Có khoảng trống trong việc giữ sản phẩm

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 41.1 — hai board chồng nhau, và **cả hai máy đều đúng theo chương
trình của mình**.
**Cách sửa:** ba quy tắc bàn giao ở mục 41.4 — hai vùng trách nhiệm phải **chồng lấn**, không được có
khoảng trống.

### 🔍 BẪY 2 — Nhả tín hiệu "sẵn sàng nhận" quá muộn

**Hiện tượng:** máy trước đẩy board tiếp theo trong lúc máy sau còn đang xử lý board vừa nhận.
**Cách sửa:** `DO_SmemaInRdy := FALSE` **ngay khi** board vào hẳn, cùng chỗ với việc nhận trách
nhiệm (mục 41.8).

### 🔍 BẪY 3 — Bắt tay qua mạng cho việc chuyển board

**Hiện tượng:** ⚠⚠ mất mạng mà hai máy vẫn đẩy board theo giả định cũ.
**Cách sửa:** việc chuyển board dùng **tín hiệu cứng**; mạng chỉ mang dữ liệu (mục 41.5).

### 🔍 BẪY 4 — Chiều tín hiệu không hỏng-về-an-toàn

**Hiện tượng:** đứt dây làm máy hiểu "sẵn sàng" và tiếp tục đẩy board.
**Cách sửa:** thiết kế sao cho **mất tín hiệu = không chuyển** (mục 41.5).

### 🔍 BẪY 5 — Không cách ly tín hiệu giữa hai máy

**Hiện tượng:** vòng lặp đất; nhiễu; có thể hỏng ngõ vào của cả hai máy.
**Cách sửa:** rơ-le trung gian hoặc cách ly quang (mục 41.3, Chương 5 mục 5.5).

### 🔍 BẪY 6 — Không có timeout ở vùng chuyển giao

**Hiện tượng:** board kẹt giữa hai máy không được phát hiện; máy trước có thể đẩy tiếp.
**Cách sửa:** timeout cho mọi bước chờ, và **ngừng nhận** khi có lỗi (mục 41.4, Chương 26).

### 🔍 BẪY 7 — Báo lỗi khi máy trước hết hàng

**Hiện tượng:** rất nhiều báo giả; người vận hành học cách bỏ qua cảnh báo chuyền.
**Cách sửa:** "chờ hàng" là **trạng thái bình thường**, hiển thị khác với "lỗi"; ⭐ và **đếm thời gian
chờ** (mục 41.7).

### 🔍 BẪY 8 — Ghép sai dữ liệu với board

**Hiện tượng:** board A mang kết quả của board B; truy xuất nguồn gốc sai — và sai theo cách **không
phát hiện được** cho tới khi có khiếu nại.
**Cách sửa:** ⭐ để **mỗi board tự mang mã của mình** và mỗi máy tự đọc (mục 41.6, Chương 42).

### 🔍 BẪY 9 — Dừng máy đột ngột với board đang dở

**Hiện tượng:** board dở dang mắc lại trong máy; ca sau phải xử lý bằng tay.
**Cách sửa:** dừng có kế hoạch thì **xả hết máy trước** (mục 41.7).

### 🔍 BẪY 10 — Không hỏi thông số cơ khí trước khi ghép chuyền

**Hiện tượng:** ⚠ chiều cao mặt băng tải không khớp máy hàng xóm — và **không sửa được bằng phần
mềm**.
**Cách sửa:** hỏi và ghi ba thứ ở mục 41.9 **trước khi** thiết kế cơ khí.

---

## 41.11 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Bắt tay SMEMA gồm mấy tín hiệu | ⭐ **Hai mỗi chiều** — Board Available và Machine Ready |
| Khi nào bắt đầu chuyển board | ⭐ **Cả hai** tín hiệu cùng đúng |
| Vì sao thiết kế đó hiệu quả | Không cần biết máy kia là gì · không cấu hình · ⭐ **đo được bằng đồng hồ** |
| ⭐⭐ Nguyên tắc trung tâm | **Mỗi sản phẩm, đúng một máy chịu trách nhiệm — không có khoảng trống** |
| Máy trước nhả trách nhiệm khi | Board **rời hẳn** (cạnh xuống), không phải khi "đã đẩy" |
| Máy sau nhận trách nhiệm khi | Board **vào hẳn** (cạnh lên) |
| Chồng lấn hay khoảng trống | ⭐ **Chồng lấn an toàn; khoảng trống nguy hiểm** |
| Bắt tay bằng gì | ⭐ **Tín hiệu cứng** cho việc chuyển; **mạng** cho dữ liệu |
| Chiều tín hiệu phải sao | ⭐ **Mất tín hiệu = không chuyển** |
| Cách ly giữa hai máy | ⭐ **Rơ-le** — hai máy có hệ điện riêng |
| Máy trước hết hàng | ⚠ **Trạng thái bình thường**, không phải lỗi — nhưng **đếm thời gian chờ** |
| Dừng có kế hoạch | **Xả hết máy** trước khi dừng hẳn |
| Ghép dữ liệu với sản phẩm | ⭐ Tốt nhất: **sản phẩm tự mang mã**, mỗi máy tự đọc |
| Trước khi ghép chuyền, hỏi | Chuẩn bắt tay · mức và chiều tín hiệu · ⚠ **chiều cao mặt băng tải** |

---

## 41.12 Tự kiểm

1. ⭐ Mô tả sự cố ở mục 41.1. Vì sao nói **cả hai máy đều đúng** mà vẫn xảy ra hỏng hóc?
2. Kể bốn tín hiệu của bắt tay SMEMA giữa hai máy, và cho biết ai phát tín hiệu nào.
3. Nêu năm lý do thiết kế "hai tín hiệu mỗi chiều" lại hiệu quả tới vậy. So sánh số chỗ có thể sai
   với một liên kết Modbus.
4. ⭐⭐ Phát biểu nguyên tắc "ai đang giữ sản phẩm". Vì sao **chồng lấn** trách nhiệm là an toàn còn
   **khoảng trống** là nguy hiểm?
5. ⭐ Máy trước nhả trách nhiệm ở cạnh nào của cảm biến, máy sau nhận ở cạnh nào? Vì sao khác nhau?
6. Trong đoạn mã ở mục 41.8, dòng nào chống lại sự cố ở mục 41.1? Vì sao nó phải nằm **cùng chỗ** với
   việc nhận trách nhiệm?
7. So sánh bắt tay bằng tín hiệu cứng với bắt tay qua mạng. Phương án nào thường đúng nhất và vì sao?
8. ⭐ Vì sao **không** được để việc chuyển board phụ thuộc mạng? Mô tả kiểu hỏng mà tín hiệu cứng
   không có.
9. Giải thích nguyên tắc "mất tín hiệu = không chuyển" cho **cả hai** tín hiệu.
10. Vì sao cần cách ly tín hiệu giữa hai máy? Sách khuyến nghị dùng gì và vì sao?
11. ⭐ "Máy trước hết hàng" có phải lỗi không? Nêu hậu quả của việc báo lỗi cho tình huống này, và
    cách xử lý đúng.
12. ⭐ Khi cần truyền dữ liệu kèm sản phẩm, nêu ba vấn đề phải giải quyết. Cách nào loại bỏ được hai
    trong ba?
13. Hai bộ đếm thời gian chờ ở mục 41.8 trả lời câu hỏi gì? Vì sao chúng quan trọng với DP-01?

> Câu 1, 4, 5, 8 và 11 là năm câu phân loại. Câu 4 là tinh thần của cả chương: **hai máy đều đúng vẫn
> làm hỏng sản phẩm, nếu không ai định nghĩa rõ ai đang giữ nó.**

---

### Chương tiếp theo

Chương 42 — **Mã vạch, mã 2D & truy xuất nguồn gốc**. Bạn đã ghép được máy vào chuyền. Chương sau về
việc biết **board này là board nào** — đọc mã, hỏi hệ thống trên xem nó có được phép làm ở đây không,
và báo kết quả về. Cùng với câu hỏi khó nhất: khi mất kết nối thì làm gì.

### Nguồn tham khảo chương 41

- **Đặc tả giao diện SMEMA** — chuẩn bắt tay điện cho thiết bị lắp ráp điện tử; dùng cho mức tín hiệu,
  chiều tác động và quy ước đầu nối. ⚠ Phải đọc bản gốc trước khi đấu.
- IEC 60204-1 — *Safety of machinery — Electrical equipment of machines*: yêu cầu với tín hiệu liên
  máy và cách ly. *(tiêu chuẩn có bản quyền)*
- ⚠ **Tài liệu của máy hàng xóm** — thứ quan trọng nhất khi ghép chuyền, và là thứ phải xin **trước
  khi** thiết kế cơ khí (mục 41.9).
- Bảng I/O và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Mô tả bắt tay ở mục 41.3 là **mô tả nguyên lý** ở mức đủ để bạn hiểu và thiết kế logic. ⚠ Mức
> điện áp, chiều tác động, loại đầu nối và sơ đồ chân phải lấy từ **bản gốc đặc tả** và từ tài liệu
> máy hàng xóm — đấu sai chiều tác động làm hành vi đảo hoàn toàn, và không có gì trong chương trình
> phát hiện được điều đó.
>
> ⚠ Các ngành khác có chuẩn bắt tay riêng. Nguyên tắc ở mục 41.4 — **ai đang giữ sản phẩm** — thì
> không phụ thuộc chuẩn nào; nó đúng với mọi kiểu ghép nối, kể cả ghép bằng tay.

<!-- SECTION: ch42_ma_2d_va_truy_xuat_nguon_goc -->
---
# Chương 42 — Mã vạch, mã 2D & truy xuất nguồn gốc

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.

---

## 42.1 Bài toán: một lô hàng bị trả về, không ai biết lô nào

Khách hàng trả về một lô board mạch: keo bảo vệ không bám, bong ra sau vài tuần.

Câu hỏi đầu tiên từ bộ phận chất lượng: **những board nào khác cũng bị ảnh hưởng?**

Nếu trả lời được "chỉ 200 board chạy trong ca đêm ngày 14, khi đèn UV đã yếu" thì thu hồi 200 board.
Nếu không trả lời được, phải thu hồi **toàn bộ hàng đã giao trong tháng đó** — có thể là hàng chục
nghìn board.

Chênh lệch giữa hai kết quả là toàn bộ giá trị của **truy xuất nguồn gốc**.

Và truy xuất bắt đầu từ một việc rất đơn giản: **biết board đang nằm trên máy là board nào**.

---

## 42.2 Mã 1D và mã 2D

| | **Mã vạch 1D** *(barcode)* | ⭐ **Mã 2D** *(Data Matrix, QR)* |
|---|---|---|
| Chứa được | Ít ký tự | ⭐ Nhiều hơn hẳn |
| Diện tích cần | Dài, hẹp | ⭐ **Vuông, nhỏ** |
| Đọc được khi bẩn/xước | ⚠ Kém | ⭐ **Tốt** — có sửa lỗi |
| Hướng đọc | ⚠ Phải đúng hướng | ⭐ Đọc được ở mọi góc xoay |
| Khắc trực tiếp lên vật | Khó | ⭐ **Được** — khắc laser, in mực |
| Dùng ở đâu | Nhãn kho, bao bì | ⭐ **Sản xuất điện tử** |

> ⭐ **Ba lý do điện tử dùng mã 2D:**
> - **Diện tích** — board mạch chật, mã 2D vài mi-li-mét vuông là đủ.
> - ⭐ **Khắc trực tiếp lên board** — nhãn dán bong ra, mã khắc thì không. Đây là lý do quan trọng
>   nhất: mã phải sống suốt vòng đời sản phẩm.
> - **Sửa lỗi** — board đi qua nhiều công đoạn, mã bị xước hoặc dính keo vẫn đọc được.

### ⚠ Chất lượng mã quyết định tỉ lệ đọc được

Mã khắc quá nhạt, quá đậm, tương phản kém, hoặc bề mặt bóng đều làm giảm tỉ lệ đọc.

> ⚠ **Nếu tỉ lệ đọc thấp, hãy nghi mã trước khi nghi đầu đọc.**
> Có tiêu chuẩn về chất lượng mã và có thiết bị chấm điểm chất lượng mã. Khi tỉ lệ đọc thấp, đo chất
> lượng mã là bước chẩn đoán **rẻ và nhanh hơn** so với đổi đầu đọc.

---

## 42.2b ⭐⭐ Hai lý do "mã không đọc được" mà không nằm ở đầu đọc

Khi tỉ lệ đọc kém, người ta đổi đầu đọc, chỉnh đèn, chỉnh tiêu cự. ⭐ **Hai nguyên nhân dưới đây nằm
ở chính CÁI MÃ**, và không có đầu đọc nào cứu được.

**Một — ⚠⚠ vùng yên tĩnh bị lấn**

Mã 2D cần một **viền trống** quanh nó — gọi là **vùng yên tĩnh** *(quiet zone)*. Đầu đọc dùng viền
đó để tìm ra ranh giới và **mẫu định vị hình chữ L** của mã.

| Yêu cầu | Nội dung |
|---|---|
| Tối thiểu theo đặc tả | ⭐ **Một ô** *(module)* trống ở **cả bốn phía** |
| ⭐ Khuyến nghị thực dụng | **2–4 ô** khi nền nhiễu, bề mặt phản xạ, hoặc gần chi tiết khác |
| ⚠ Trong vùng đó | **Không được có** hoa văn, chữ, đường viền, mép chi tiết |

> ⚠⚠ **Đây là lỗi thiết kế cơ khí, không phải lỗi thị giác.**
>
> Mã in sát mép board, sát một đường mạch in, hay sát một lỗ khoan → ⭐ **đầu đọc không tìm được mẫu
> định vị**, và nó báo "không đọc được" chứ không báo "vùng yên tĩnh bị lấn".
>
> ⭐ Triệu chứng đặc trưng: ⚠ **mã đọc được khi cầm tay soi ở góc khác, nhưng đầu đọc cố định thì
> không** — vì góc nhìn khác làm mép chi tiết lọt vào hoặc ra khỏi khung.
>
> ⭐ **Quyết định vị trí đặt mã là việc của giai đoạn thiết kế** (Chương 57 giai đoạn 1) — sửa sau khi
> đã có board thì phải đổi cả bản vẽ board.

**Hai — ⭐ ô mã quá nhỏ so với độ phân giải camera**

Kích thước một ô của mã *(module / X-dimension)* quyết định camera cần bao nhiêu điểm ảnh.

```text
So diem anh tren mot o  =  do phan giai camera tren vung nhin  x  kich thuoc o
```

⭐ Đầu đọc cần **vài điểm ảnh cho mỗi ô** mới giải mã ổn định — ⚠ **con số tối thiểu cụ thể ghi trong
datasheet đầu đọc**, và nó khác nhau giữa mã in và mã khắc trực tiếp.

| Muốn cải thiện | Cách |
|---|---|
| ⭐ **Làm ô mã to hơn** | ⭐ Rẻ nhất và hiệu quả nhất — nếu còn chỗ trên sản phẩm |
| Thu hẹp vùng nhìn | Đưa đầu đọc gần hơn, hoặc dùng ống kính tiêu cự dài hơn |
| Tăng độ phân giải đầu đọc | ⚠ Đắt, và ⭐ **không cứu được mã quá nhỏ** |

> ⭐⭐ **Thứ tự đúng khi tỉ lệ đọc kém: kiểm CÁI MÃ trước, đầu đọc sau.**
>
> | Kiểm theo thứ tự | |
> |---|---|
> | 1 | ⭐ Vùng yên tĩnh có bị lấn không |
> | 2 | ⭐ Ô mã có đủ lớn cho độ phân giải hiện tại không |
> | 3 | Tương phản và chất lượng in/khắc (mục 42.9) |
> | 4 | Chiếu sáng và góc đặt |
> | 5 | Cấu hình đầu đọc |
>
> ⚠ Người ta thường bắt đầu từ mục 5 và đi ngược lên — mất nhiều ngày cho một vấn đề nằm ở mục 1.

*(Đối chiếu: ISO/IEC 16022 — đặc tả ký hiệu Data Matrix — quy định vùng yên tĩnh tối thiểu; hướng
dẫn GS1 khuyến nghị mở rộng khi môi trường nhiễu. ⚠ Sách này **không dẫn số điều khoản**; con số cụ
thể và yêu cầu điểm ảnh trên ô phải lấy từ **bản gốc đặc tả** và **datasheet đầu đọc**. Tra cứu
2026-09-03.)*

---

## 42.3 Đầu đọc — cố định hay cầm tay

| | ⭐ **Cố định** *(fixed-mount)* | **Cầm tay** *(handheld)* |
|---|---|---|
| Ai kích | ⭐ **PLC** | Người bấm nút |
| Vị trí đọc | Cố định, đã căn chỉnh | Người đưa tới |
| Dùng cho | ⭐ **Tự động** — trên chuyền | Nhập tay, xử lý ngoại lệ |
| Tỉ lệ đọc | Ổn định nếu căn đúng | Phụ thuộc người |

Ba yếu tố quyết định đầu đọc cố định hoạt động tốt hay không:

| Yếu tố | ⚠ Điều cần chú ý |
|---|---|
| **Tiêu cự** *(focus)* | Mã phải nằm trong khoảng tiêu cự. ⚠ Board cong hoặc gá lỏng làm mã ra ngoài vùng nét |
| ⭐ **Chiếu sáng** | Quan trọng hơn cả đầu đọc. Bề mặt bóng cần chiếu sáng góc thấp hoặc khuếch tán |
| **Góc đặt** | Tránh phản xạ trực tiếp vào ống kính |

> ⭐ **Chiếu sáng là thứ quyết định nhiều nhất, và là thứ hay bị coi nhẹ nhất.**
> Một đầu đọc bình thường với chiếu sáng đúng đọc tốt hơn hẳn một đầu đọc đắt tiền với chiếu sáng sai.
> Đây là cùng bài học với cảm biến quang ở Chương 4 và với laser ở Chương 33 mục 33.6: ⭐ **thử trên
> vật thật, trong điều kiện thật.**

---

## 42.4 Ghép đầu đọc vào PLC

| Cách | Ghi chú |
|---|---|
| ⭐ **Ethernet** | Phổ biến nhất hiện nay; đọc kết quả qua giao thức của hãng hoặc qua Modbus TCP (Chương 39) |
| **Nối tiếp** (RS-232/485) | Đơn giản; ⚠ chuỗi ký tự phải phân tích trong PLC (Chương 38) |
| **I/O số** | Chỉ báo "đọc được / không đọc được" — ⚠ **không lấy được nội dung mã** |

> ⭐ **DP-01 dùng Ethernet** (Phụ lục J §J.1) — theo thực tế thị trường.

### Luồng cơ bản

```text
   1. PLC gửi lệnh kích đọc  ─────────────►  Đầu đọc
   2. Đầu đọc chụp và giải mã
   3. Đầu đọc trả về:  chuỗi mã, hoặc báo KHÔNG ĐỌC ĐƯỢC
   4. PLC nhận, kiểm hợp lệ, xử lý
```

```iecst
// ⭐ Kích đọc bằng cạnh lên, có timeout (Chương 38, mục 38.8)
ReadCode(Execute := TrigReadCode.Q,
         Timeout := T#2S,
         Done    => M_CodeRead,
         Error   => M_CodeError,
         Data    => CodeString);

IF M_CodeRead THEN
    IF KiemTraMaHopLe(CodeString) THEN
        CurrentBoardCode := CodeString;
        M_CodeValid := TRUE;
    ELSE
        M_CodeValid := FALSE;
        M_NoReadCount := M_NoReadCount + 1;      // ⭐ đếm để theo dõi xu hướng
    END_IF;
ELSIF M_CodeError THEN
    M_CodeValid := FALSE;
    M_NoReadCount := M_NoReadCount + 1;
END_IF;
```

> ⭐ **Luôn kiểm định dạng mã, đừng tin chuỗi nhận được.**
> Đầu đọc có thể đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã của đồ gá, mã của board
> bên cạnh. Kiểm độ dài, tiền tố, và ký tự hợp lệ **trước khi** dùng nó.

> ⭐ **Đếm số lần không đọc được và theo dõi xu hướng.**
> Tỉ lệ không đọc tăng dần là cảnh báo sớm: ống kính bẩn, đèn yếu, hoặc chất lượng mã của lô mới kém
> hơn. Đây là mức **"cảnh báo, vẫn chạy"** (Chương 48, mục 48.6), và là cùng kỹ thuật với độ dự trữ
> tín hiệu ở Chương 12 mục 12.5.

---

## 42.5 ⭐ Luồng truy xuất đầy đủ

Đây là mục trung tâm của chương. Truy xuất không phải "ghi lại kết quả" — nó là một **cuộc đối thoại**
với hệ thống trên, xảy ra **trước** khi gia công.

```text
   1. Board tới trạm         →  PLC kích đầu đọc
   2. Đọc được mã            →  PLC hỏi MES: "board ABC123 — có được làm ở đây không?"
   3. MES trả lời:
        ├─ CHO PHÉP + mã công thức  →  PLC nạp công thức, gia công
        └─ TỪ CHỐI + lý do          →  ⭐ PLC KHÔNG gia công, loại board ra
   4. Gia công xong          →  PLC báo MES: "board ABC123 — kết quả OK/NG, thông số đã dùng"
   5. MES ghi lại            →  dữ liệu truy xuất
```

### ⭐ Vì sao bước 2 và 3 là lý do tồn tại của truy xuất

Nhiều người nghĩ truy xuất chỉ là bước 4 — ghi lại kết quả. Nhưng giá trị lớn nhất nằm ở bước 2–3:
**hỏi trước khi làm**.

| Chống được gì | Giải thích |
|---|---|
| ⭐ **Nhảy cóc công đoạn** | Board chưa qua công đoạn trước mà đã tới đây → MES từ chối. Không có nó, board thiếu bước vẫn đi tiếp và lỗi lộ ra ở cuối chuyền hoặc ở khách hàng |
| ⭐ **Làm trùng** | Board đã làm rồi mà quay lại → MES từ chối. Tra keo hai lần làm hỏng sản phẩm |
| **Sai mã hàng** | Board thuộc mã hàng khác lọt vào → MES từ chối, hoặc trả về công thức đúng |
| **Board đã bị đánh NG** | Board đã hỏng ở công đoạn trước → không tốn công gia công tiếp |

> ⭐⭐ **"Chống nhảy cóc và chống làm trùng" chính là lý do hệ truy xuất tồn tại.**
> Ghi log chỉ giúp bạn **điều tra sau khi đã hỏng**. Hỏi trước khi làm giúp bạn **không hỏng**.
>
> Và nó chỉ hoạt động nếu **mọi máy trong chuyền đều hỏi** — một máy bỏ qua là một lỗ hổng cho cả dây
> chuyền.

### Bước 4 — báo kết quả

Nội dung tối thiểu nên gửi:

| Trường | Vì sao |
|---|---|
| Mã board | Nhận dạng |
| Kết quả OK/NG | Kết luận |
| ⭐ **Lý do NG** | Để phân tích nguyên nhân, không chỉ đếm số lượng |
| ⭐ **Thông số đã dùng** | Mã và **phiên bản** công thức (Chương 29, mục 29.6) |
| Thời điểm | Ghép với các sự kiện khác |
| ⭐ **Số liệu quá trình quan trọng** | Nhiệt độ keo, cường độ UV thực tế, thời gian sấy thật |

> ⭐ **Hàng cuối là hàng trả lời được câu hỏi ở mục 42.1.**
> Nếu mỗi board mang theo **cường độ UV thực tế lúc nó được sấy**, thì khi có khiếu nại, bạn lọc ra
> đúng những board chạy khi cường độ dưới ngưỡng. Không có nó, bạn chỉ biết "ca đêm ngày 14" và phải
> thu hồi theo lô.
>
> Đây là lý do các phép đo ở Chương 31–33 có giá trị vượt xa việc điều khiển: **chúng là dữ liệu truy
> xuất.**

---

## 42.6 ⚠⚠ Khi mất kết nối MES

Đây là câu hỏi khó nhất của chương, và nó **không có đáp án kỹ thuật**.

### Vấn đề

Board tới trạm. PLC đọc mã. PLC hỏi MES. **MES không trả lời.**

Hai lựa chọn, và cả hai đều có giá:

| Lựa chọn | Được | ⚠ Mất |
|---|---|---|
| **Dừng chuyền** | ⭐ Không có board nào được làm mà không kiểm tra | Dừng sản xuất — có thể cả chuyền, có thể hàng giờ |
| **Chạy tạm, gửi bù sau** | Sản xuất tiếp tục | ⚠ **Trong thời gian đó, chống nhảy cóc và chống làm trùng KHÔNG hoạt động** |

> ⚠⚠ **Đây là quyết định của khách hàng, không phải của người lập trình.**
>
> Nó là đánh đổi giữa **rủi ro chất lượng** và **thiệt hại sản xuất**, và chỉ người chịu trách nhiệm
> về cả hai mới quyết được. Sách trình bày đánh đổi; **đặc tả phải ghi câu trả lời** (Chương 23).
>
> Trong một số ngành có quy định bắt buộc về truy xuất, lựa chọn "chạy tạm" **có thể không được phép**.
> Đây là câu hỏi phải hỏi sớm.

### Nếu chọn "chạy tạm" — bốn điều bắt buộc

| Điều | Vì sao |
|---|---|
| ⭐ **Lưu lại tại chỗ** mọi board đã làm trong thời gian mất kết nối | Để gửi bù khi có kết nối lại |
| ⭐ **Đánh dấu rõ** những board này trong dữ liệu gửi bù | Chúng **chưa được kiểm** trước khi làm — chất lượng cần biết điều đó |
| **Giới hạn thời gian hoặc số lượng** | ⚠ Chạy tạm 10 phút khác hẳn chạy tạm 8 tiếng |
| ⭐ **Báo rõ ràng trên màn hình** | Người vận hành phải **biết** máy đang chạy ở chế độ giảm |

```iecst
// Chạy tạm có giới hạn
IF M_MesCommFault THEN
    M_DegradedMode := TRUE;
    DegradedCount := DegradedCount + 1;         // đếm board làm trong chế độ giảm

    // ⚠ Giới hạn — theo đặc tả, không tự đặt
    IF DegradedCount > MAX_DEGRADED_BOARDS THEN
        M_AnyFault := TRUE;                     // buộc dừng
        M_FaultCode := 420;
    END_IF;
END_IF;
```

> ⚠ **Đếm lỗi liên tiếp trước khi kết luận mất kết nối** — cùng kỹ thuật với Chương 38 mục 38.9. Một
> lần timeout không phải mất kết nối.

### ⚠ Nhập tay có kiểm soát

Khi đầu đọc không đọc được mã (không phải mất MES), thường cần cho phép **nhập tay**.

| Yêu cầu | Vì sao |
|---|---|
| ⭐ **Có phân quyền** | Không phải ai cũng nhập được (Chương 44) |
| ⭐ **Ghi vết**: ai nhập, lúc nào, mã gì | Nhập tay là đường vòng qua cơ chế kiểm tra |
| **Vẫn hỏi MES với mã đã nhập** | Nhập tay thay cho **đầu đọc**, không thay cho **việc kiểm tra** |
| ⚠ **Đếm và theo dõi** | Số lần nhập tay tăng là dấu hiệu đầu đọc hoặc chất lượng mã có vấn đề |

> ⚠⚠ **Nhập tay không có kiểm soát là lỗ hổng lớn nhất của mọi hệ truy xuất.**
> Nếu người vận hành gõ được mã bất kỳ để cho board đi tiếp, thì toàn bộ cơ chế chống nhảy cóc và
> chống làm trùng bị vô hiệu hoá — và không ai biết.
>
> Đây là cùng loại vấn đề với "người vận hành nới dải hợp lệ của công thức" ở Chương 29 mục 29.9,
> Bẫy 10: **một cơ chế bảo vệ mà người dùng đi vòng được thì không phải cơ chế bảo vệ.**

---

## 42.7 Trên máy mẫu DP-01

### Luồng đầy đủ ở trạm 1

```iecst
CASE Stn1_Step OF
    10: // Board tới trạm 1
        IF DI_BoardStn1 THEN
            Stn1_Step := 20;
        END_IF;

    20: // ⭐ Đọc mã 2D
        TrigReadCode(CLK := TRUE);
        IF M_CodeValid THEN
            Stn1_Step := 30;
        ELSIF M_CodeError THEN
            Stn1_Step := 25;                     // xử lý không đọc được
        END_IF;

    25: // Không đọc được — chờ nhập tay hoặc loại board
        M_NeedManualEntry := TRUE;               // hiện trên màn hình (Chương 44)
        IF M_ManualCodeEntered THEN
            Stn1_Step := 30;
        ELSIF M_OperatorReject THEN
            M_Board1IsNG := TRUE;
            Stn1_Step := 90;                     // đưa ra, đánh dấu NG
        END_IF;

    30: // ⭐ HỎI MES trước khi làm
        AskMes(Execute := TrigAskMes.Q,
               BoardCode := CurrentBoardCode,
               StationId := 1,
               Timeout := T#3S,
               Done => M_MesReplied,
               Error => M_MesError,
               Allowed => M_MesAllowed,
               RecipeId => MesRecipeId,
               Reason => MesRejectReason);

        IF M_MesReplied AND M_MesAllowed THEN
            RequestedRecipeId := MesRecipeId;
            Stn1_Step := 35;                     // nạp công thức
        ELSIF M_MesReplied AND NOT M_MesAllowed THEN
            M_Board1IsNG := TRUE;                // ⭐ MES từ chối — KHÔNG gia công
            M_NgReason := MesRejectReason;
            Stn1_Step := 90;
        ELSIF M_MesError THEN
            Stn1_Step := 32;                     // mất kết nối — mục 42.6
        END_IF;

    32: // ⚠ Mất kết nối MES — theo chính sách trong đặc tả
        IF M_PolicyAllowDegraded AND (DegradedCount < MAX_DEGRADED_BOARDS) THEN
            M_DegradedMode := TRUE;
            Stn1_Step := 35;                     // chạy tạm với công thức hiện tại
        ELSE
            M_AnyFault := TRUE;  M_FaultCode := 420;
        END_IF;

    35: // Nạp công thức nếu khác công thức đang dùng (Chương 29)
        // ... rồi sang bước gia công

ELSE
    Stn1_Step := 0;
END_CASE;
```

> ⭐ **Bước 30 là bước quan trọng nhất, và nó nằm TRƯỚC bước gia công.**
> Nhiều hệ đặt việc hỏi MES song song với gia công cho nhanh — và mất luôn khả năng chống nhảy cóc.
> Hỏi **trước**, và **chấp nhận mất vài trăm mili-giây**.
>
> ⚠ Với chu kỳ 12 giây đã chốt (Phụ lục J §J.1), vài trăm mili-giây là chấp nhận được. Nếu chu kỳ chặt
> hơn thì phải tính — đây là chỗ Chương 55 quay lại.

### Báo kết quả ở trạm 2

```iecst
// Board rời trạm 2 — báo kết quả kèm số liệu quá trình
IF TrigStn2Done.Q THEN
    ReportMes(Execute   := TRUE,
              BoardCode := Stn2_BoardCode,
              Result    := SEL(M_Board2IsNG, RESULT_OK, RESULT_NG),
              NgReason  := M_Ng2Reason,
              RecipeId  := ActiveRecipe.Id,
              RecipeVer := ActiveRecipe.Version,      // ⭐ phiên bản, Chương 29
              // ⭐ Số liệu quá trình — trả lời câu hỏi ở mục 42.1
              CureTimeMs    := ActualCureTimeMs,
              UvIntensity   := UvIntensityX10,         // Chương 31, 33
              GlueTempX10   := GlueTempX10,            // Chương 39
              GluePressX100 := GluePressAvgX100,       // Chương 32
              Degraded  := M_DegradedMode);            // ⚠ board này chưa được kiểm trước
END_IF;
```

> ⭐ **Trường `UvIntensity` là trường đắt giá nhất trong bản ghi này.**
> Nó biến câu hỏi "board nào bị ảnh hưởng khi đèn UV yếu" từ **không trả lời được** thành **một truy
> vấn**. Chi phí: một số nguyên trên mỗi bản ghi.
>
> Đây là lý do tôi khuyến nghị ở Chương 31 mục 31.7 và Chương 33 mục 33.8 cân nhắc đổi
> `AI_UvIntensity` sang 4–20 mA: nếu phép đo đó **hỏng mà không ai biết**, thì trường này ghi lại một
> con số vô nghĩa suốt thời gian đó — và bạn tin vào nó.

---

## 42.8 Khác biệt giữa các hãng

| Khía cạnh | Điều cần biết |
|---|---|
| Giao thức đầu đọc | Mỗi hãng đầu đọc có giao thức riêng; ⭐ nhiều loại hỗ trợ **Modbus TCP** làm mẫu số chung (Chương 39) |
| ⚠ Định dạng chuỗi trả về | Có tiền tố, hậu tố, ký tự kết thúc khác nhau. ⚠ **Phân tích chuỗi phải theo tài liệu** |
| Cách kích đọc | Lệnh mạng, ngõ vào cứng, hoặc tự kích khi thấy vật. ⭐ Ngõ vào cứng chính xác về thời điểm hơn |
| Giao thức tới MES | ⚠ **Rất khác nhau** — mỗi hệ MES một kiểu; có nơi dùng chuẩn công nghiệp, có nơi dùng giao thức riêng |
| Thư viện phía PLC | Một số hệ PLC có khối kết nối MES sẵn; ⚠ phần lớn phải tự viết trên nền giao thức chung |
| Bộ đệm dữ liệu | ⚠ Lưu bản ghi tại chỗ khi mất kết nối cần **bộ nhớ** — kiểm dung lượng (Chương 8) |

> ⚠⚠ **Giao diện tới MES là hạng mục phải chốt SỚM trong dự án**, không phải cuối.
> Nó phụ thuộc hệ MES của khách hàng, và thường cần người của bên MES tham gia. Phát hiện muộn rằng
> giao thức không như dự kiến là một trong những nguyên nhân trễ tiến độ phổ biến nhất.
>
> Đây thuộc về đặc tả (Chương 23) và phải nằm trong danh sách câu hỏi cho khách hàng.

---

## 42.9 Bẫy thường gặp

### 🔍 BẪY 1 — Chỉ ghi log, không hỏi trước

**Hiện tượng:** ⭐ board nhảy cóc công đoạn hoặc bị làm trùng vẫn đi qua; lỗi lộ ra ở cuối chuyền hoặc
ở khách hàng.
**Cách sửa:** ⭐⭐ **hỏi MES trước khi gia công** — đó là lý do hệ truy xuất tồn tại (mục 42.5).

### 🔍 BẪY 2 — Tin chuỗi mã nhận được mà không kiểm định dạng

**Hiện tượng:** đầu đọc đọc nhầm một mã khác trong tầm nhìn — nhãn vận chuyển, mã đồ gá, board bên
cạnh.
**Cách sửa:** kiểm độ dài, tiền tố, ký tự hợp lệ **trước khi** dùng (mục 42.4).

### 🔍 BẪY 3 — Nhập tay không có kiểm soát

**Hiện tượng:** ⚠⚠ toàn bộ cơ chế chống nhảy cóc và chống làm trùng bị vô hiệu hoá — **và không ai
biết**.
**Cách sửa:** phân quyền, ghi vết, vẫn hỏi MES với mã đã nhập, và **đếm số lần** (mục 42.6).

### 🔍 BẪY 4 — Không có chính sách cho việc mất kết nối MES

**Hiện tượng:** khi mất kết nối, mỗi người xử lý một kiểu; hoặc chương trình tự quyết theo cách người
lập trình nghĩ là hợp lý.
**Cách sửa:** ⚠⚠ đây là **quyết định của khách hàng**, phải nằm trong đặc tả (mục 42.6, Chương 23).

### 🔍 BẪY 5 — Chạy tạm không giới hạn, không đánh dấu

**Hiện tượng:** tám tiếng sản xuất không được kiểm tra, và dữ liệu gửi bù **trông giống hệt** dữ liệu
bình thường.
**Cách sửa:** giới hạn thời gian/số lượng, đánh dấu rõ trong bản ghi, báo trên màn hình (mục 42.6).

### 🔍 BẪY 6 — Không ghi số liệu quá trình vào bản ghi

**Hiện tượng:** ⭐ đúng cỗ máy ở mục 42.1 — có khiếu nại nhưng **không khoanh vùng được**, phải thu
hồi theo lô lớn.
**Cách sửa:** ghi các số liệu quyết định chất lượng cùng mỗi board (mục 42.5, 42.7).

### 🔍 BẪY 7 — Không ghi phiên bản công thức

**Hiện tượng:** biết board dùng công thức nào nhưng **không biết công thức đó lúc ấy có tham số gì** —
vì nó đã bị sửa từ đó.
**Cách sửa:** ghi **mã và phiên bản** (Chương 29, mục 29.6).

### 🔍 BẪY 8 — Không theo dõi tỉ lệ không đọc được

**Hiện tượng:** tỉ lệ đọc giảm dần do ống kính bẩn hoặc chất lượng mã kém; chỉ phát hiện khi nó tệ
tới mức gây dừng máy.
**Cách sửa:** đếm và cảnh báo theo xu hướng — mức "cảnh báo, vẫn chạy" (mục 42.4).

### 🔍 BẪY 9 — Chốt giao diện MES muộn

**Hiện tượng:** cuối dự án mới phát hiện giao thức không như dự kiến; trễ tiến độ.
**Cách sửa:** chốt sớm, đưa vào đặc tả, và có người của bên MES tham gia (mục 42.8).

### 🔍 BẪY 10 — Nghi đầu đọc trước khi nghi chất lượng mã

**Hiện tượng:** đổi đầu đọc đắt tiền mà tỉ lệ đọc không cải thiện.
**Cách sửa:** ⭐ đo **chất lượng mã** và kiểm **chiếu sáng** trước — rẻ và nhanh hơn nhiều
(mục 42.2, 42.3).

---

## 42.10 Bảng chốt

| Câu hỏi | Trả lời |
|---|---|
| Vì sao điện tử dùng mã 2D | Diện tích nhỏ · ⭐ **khắc trực tiếp lên board** · có sửa lỗi |
| Tỉ lệ đọc thấp — nghi gì trước | ⭐ **Chất lượng mã và chiếu sáng**, không phải đầu đọc |
| Yếu tố quyết định nhất khi lắp đầu đọc | ⭐ **Chiếu sáng** |
| ⭐⭐ Hai nguyên nhân nằm ở **cái mã** | ⭐ **Vùng yên tĩnh bị lấn** · ⭐ **ô mã quá nhỏ so với độ phân giải** |
| Vùng yên tĩnh tối thiểu | ⭐ **Một ô** ở cả bốn phía; **2–4 ô** khi nền nhiễu |
| Triệu chứng vùng yên tĩnh bị lấn | ⚠ **Cầm tay đọc được, đầu đọc cố định thì không** |
| Cách rẻ nhất khi ô mã quá nhỏ | ⭐ **Làm ô mã to hơn** — không phải mua đầu đọc đắt hơn |
| Vị trí đặt mã quyết định ở đâu | ⭐ **Giai đoạn thiết kế** — sửa sau thì phải đổi bản vẽ board |
| Nhận chuỗi mã về thì | ⭐ **Kiểm định dạng trước khi dùng** |
| ⭐⭐ Lý do tồn tại của truy xuất | **Hỏi MES TRƯỚC khi làm** — chống nhảy cóc và chống làm trùng |
| Ghi log một mình cho gì | Chỉ giúp **điều tra sau khi đã hỏng** |
| Cơ chế chỉ hiệu quả khi | **Mọi máy trong chuyền đều hỏi** |
| Bản ghi kết quả nên có | Mã · OK/NG · **lý do NG** · **mã + phiên bản công thức** · ⭐ **số liệu quá trình** |
| ⚠⚠ Mất kết nối MES thì làm gì | **Quyết định của khách hàng**, phải nằm trong đặc tả |
| Nếu chạy tạm thì bắt buộc | Lưu tại chỗ · **đánh dấu** · **giới hạn** · báo trên màn hình |
| Nhập tay phải có | Phân quyền · ghi vết · **vẫn hỏi MES** · đếm số lần |
| ⚠⚠ Nhập tay không kiểm soát | **Lỗ hổng lớn nhất** của mọi hệ truy xuất |
| Chốt giao diện MES khi nào | ⭐ **Sớm** — thuộc đặc tả, cần bên MES tham gia |

---

## 42.11 Tự kiểm

1. ⭐ Một lô hàng bị trả về. Truy xuất nguồn gốc thay đổi quy mô thu hồi thế nào?
2. Nêu ba lý do sản xuất điện tử dùng mã 2D thay vì mã vạch 1D. Lý do nào quan trọng nhất?
3. Ba yếu tố quyết định đầu đọc cố định hoạt động tốt. Yếu tố nào hay bị coi nhẹ nhất?
4. Vì sao phải **kiểm định dạng** chuỗi mã nhận được? Cho một tình huống đọc nhầm.
5. ⭐⭐ Mô tả năm bước của luồng truy xuất đầy đủ. Bước nào là **lý do tồn tại** của hệ truy xuất, và
   vì sao?
6. ⭐ Nêu bốn thứ mà việc "hỏi MES trước khi làm" chống được. Cơ chế này chỉ hiệu quả khi nào?
7. Bản ghi kết quả nên chứa gì? Trường nào trả lời được câu hỏi ở mục 42.1?
8. ⭐ Vì sao phải ghi **phiên bản** công thức chứ không chỉ mã công thức?
9. ⚠⚠ Mất kết nối MES: nêu hai lựa chọn và cái giá của mỗi cái. **Ai** quyết định?
10. Nếu chọn "chạy tạm", nêu bốn điều bắt buộc phải làm.
11. ⭐ Vì sao **nhập tay không có kiểm soát** là lỗ hổng lớn nhất? Liên hệ với bẫy nào ở Chương 29?
12. Vì sao nên đếm và theo dõi **tỉ lệ không đọc được**? Nó thuộc mức cảnh báo nào?
13. ⭐⭐ Nêu **hai nguyên nhân "mã không đọc được" nằm ở chính cái mã**. Vì sao đổi đầu đọc không cứu
    được cả hai?
14. ⭐ Vùng yên tĩnh là gì, tối thiểu bao nhiêu, và đầu đọc dùng nó để làm gì? Triệu chứng đặc trưng
    khi nó bị lấn là gì?
15. Một mã đọc kém. Nêu **thứ tự năm bước kiểm** đúng. Người ta thường bắt đầu từ bước nào, và cái
    giá của việc bắt đầu sai chỗ?

> Câu 5, 6, 9 và 11 là bốn câu phân loại. Câu 5 là tinh thần của cả chương: **ghi log giúp bạn điều
> tra sau khi đã hỏng; hỏi trước khi làm giúp bạn không hỏng.**

---

### Chương tiếp theo

Chương 43 — **Tích hợp vision với PLC**. Bạn đã biết đọc mã. Chương sau về một hệ thị giác phức tạp
hơn: nhận toạ độ và góc lệch, đồng bộ lúc chụp với lúc vật đứng yên — và câu hỏi đáng giá nhất:
⭐ khi nào một cảm biến quang rẻ tiền làm được việc mà bạn định dùng camera.

### Nguồn tham khảo chương 42

- **ISO/IEC 16022** — *Data Matrix bar code symbology specification*: đặc tả mã Data Matrix, gồm
  ⭐ **yêu cầu vùng yên tĩnh** (mục 42.2b). *(tiêu chuẩn có bản quyền)*
- **Hướng dẫn GS1 về Data Matrix** — khuyến nghị **mở rộng vùng yên tĩnh** khi môi trường nhiễu.
  ⚠ Sách này **không dẫn số điều khoản** của các tiêu chuẩn trên; con số cụ thể phải lấy từ bản gốc.
- **ISO/IEC 15415** và **ISO/IEC 29158** — chấm điểm chất lượng mã in và mã khắc trực tiếp; dùng khi
  chẩn đoán tỉ lệ đọc thấp (mục 42.2).
- **Tài liệu đầu đọc mã** — dùng cho ⚠ **định dạng chuỗi trả về**, cách kích, giao thức, và yêu cầu
  về tiêu cự và chiếu sáng.
- ⚠ **Tài liệu giao diện của hệ MES tại khách hàng** — thứ phải xin **sớm** (mục 42.8).
- Bảng I/O, bảng công thức và số liệu đã chốt của DP-01 — Phụ lục J.

> ⚡ Luồng ở mục 42.5 là **mẫu phổ biến trong sản xuất điện tử**, không phải chuẩn bắt buộc. Hệ MES
> khác nhau có luồng khác nhau — một số hỏi và trả công thức trong một lần, một số tách làm hai bước,
> một số không quản lý công thức mà chỉ kiểm quyền. ⭐ **Luồng cụ thể phải chốt với bên MES ở giai
> đoạn đặc tả.**
>
> ⚠ Trong một số ngành có **yêu cầu pháp lý** về truy xuất nguồn gốc — thiết bị y tế, ô tô, hàng
> không. Ở đó, lựa chọn "chạy tạm khi mất kết nối" có thể **không được phép**, và yêu cầu về lưu trữ
> dữ liệu có thể chặt hơn nhiều so với nội dung chương này. Kiểm quy định áp dụng cho sản phẩm của
> khách hàng.

<!-- SECTION: ch43_tich_hop_vision_voi_plc -->
---
# Chương 43 — Tích hợp vision với PLC

> **Lát cắt máy mẫu:** 4 — thêm mạng: mã 2D, MES, SMEMA, màn hình vận hành, và bộ điều khiển nhiệt độ
> keo nối RS-485.
>
> ⚠ **DP-01 không có hệ thị giác.** Đây là quyết định thiết kế có chủ đích (Phụ lục J §J.1, mục 3):
> máy mẫu đã đủ phức tạp, và thêm vision không dạy thêm nguyên tắc điều khiển nào. Chương này dùng
> **ví dụ riêng**, và mục 43.9 nói rõ nếu cần thì DP-01 sẽ ghép với vision thế nào.

---

## 43.1 Bài toán: camera 40 triệu để đếm sản phẩm

Một trạm cần biết có sản phẩm ở vị trí hay không. Người thiết kế chọn một hệ thị giác — camera, đèn,
phần mềm xử lý, tổng cộng khoảng bốn mươi triệu đồng và ba tuần cấu hình.

Hệ chạy được. Nhưng:

- Mỗi lần đổi màu sản phẩm phải chỉnh lại tham số.
- Ánh sáng phòng thay đổi theo giờ làm kết quả không ổn định, phải che chắn thêm.
- Người bảo trì không ai chỉnh được, phải gọi nhà cung cấp.
- Sau một năm, phần mềm cần bản quyền gia hạn.

Một **cảm biến quang thu-phát** giá vài trăm nghìn làm đúng việc đó: có vật hay không có vật. Không
tham số, không ánh sáng, không bản quyền, và bất kỳ thợ điện nào cũng thay được.

> ⭐ **Câu hỏi đầu tiên của chương này không phải "tích hợp vision thế nào" — mà là "có cần vision
> không".** Mục 43.2 trả lời trước khi bàn tới kỹ thuật.

---

## 43.2 ⭐ Khi nào vision là quá mức cần thiết

| Nếu bài toán là | Dùng cái này |
|---|---|
| Có vật hay không có vật | ⭐ **Cảm biến quang** (Chương 4) |
| Vật ở đúng vị trí chưa | ⭐ Cảm biến quang, hoặc cảm biến tiệm cận |
| Đo một khoảng cách | ⭐ **Cảm biến khoảng cách** (Chương 33, mục 33.6) |
| Đọc một mã | ⭐ **Đầu đọc mã** (Chương 42) — rẻ hơn và ổn định hơn camera vạn năng |
| Phân biệt hai loại sản phẩm khác nhau rõ về kích thước | Cảm biến quang + cơ cấu gá |
| ⭐ **Đo vị trí và góc xoay của vật đặt tự do** | **Vision** |
| ⭐ **Kiểm ngoại quan** — vết xước, thiếu linh kiện, sai cực tính | **Vision** |
| ⭐ **Đọc ký tự in** | **Vision** |
| Nhiều phép kiểm khác nhau trên cùng một ảnh | **Vision** |

> ⭐ **Ba câu hỏi trước khi chọn vision:**
>
> **1. Có cảm biến rẻ tiền nào làm được việc này không?** Nếu có, gần như luôn nên dùng nó.
>
> **2. Ai sẽ chỉnh lại khi đổi sản phẩm?** ⚠ Hệ vision cần chỉnh định lại khi sản phẩm đổi màu, đổi
> kích thước, đổi nhà cung cấp. Nếu không ai trong nhà máy làm được, bạn đang tạo ra một điểm phụ
> thuộc nhà cung cấp lâu dài.
>
> **3. Điều kiện ánh sáng có kiểm soát được không?** ⚠ Ánh sáng phòng thay đổi là kẻ thù số một của
> vision. Không che chắn được thì hệ sẽ không ổn định.
>
> Câu 2 là cùng câu hỏi với Chương 20 mục 20.6, Chương 35 mục 35.3 và Chương 34 mục 34.7: **ai sẽ duy
> trì cái này?**

---

## 43.3 ⭐ Ranh giới trách nhiệm

Khi đã quyết dùng vision, điều quan trọng nhất là **chia việc cho đúng**.

```text
   ┌──────────────────┐                    ┌──────────────────┐
   │   HỆ VISION      │                    │       PLC        │
   │                  │                    │                  │
   │  Xử lý ảnh       │  ── kết quả ────►  │  Điều phối       │
   │  QUYẾT ĐỊNH:     │   OK/NG            │  QUYẾT ĐỊNH:     │
   │  - đạt hay không │   toạ độ X, Y      │  - làm gì tiếp   │
   │  - lệch bao nhiêu│   góc θ            │  - dừng? loại?   │
   └──────────────────┘                    └──────────────────┘
        ⭐ Ranh giới là VÀI BIT VÀ VÀI CON SỐ — không phải hình ảnh
```

| Bên | Làm gì | ⚠ Không làm gì |
|---|---|---|
| **Hệ vision** | Chụp, xử lý ảnh, ra kết luận | ⚠ Không điều khiển cơ cấu; không quyết định trình tự |
| **PLC** | Kích chụp, nhận kết quả, quyết định hành động | ⚠ **Không xử lý ảnh** |

> ⭐ **Đây chính là nguyên tắc "mỗi bên làm việc mình giỏi" ở Chương 2 mục 2.4.**
> PLC không sinh ra để xử lý ảnh; hệ vision không sinh ra để điều khiển trình tự. Ranh giới rõ ràng
> làm cả hai bên đơn giản hơn, và **thay được từng bên độc lập**.

> ⚠ **Đừng để hệ vision điều khiển cơ cấu trực tiếp.**
> Nhiều hệ vision có ngõ ra số và có thể bật một van. Cám dỗ là để nó tự loại sản phẩm NG cho nhanh.
> Nhưng khi đó **trình tự của máy nằm ở hai chỗ**, và không ai đọc được toàn bộ logic ở một nơi —
> cùng vấn đề với Chương 22 mục 22.3 (ai ghi vào tag này).

---

## 43.4 ⭐ Kích chụp — vì sao trigger phần cứng chính xác hơn

Đây là điểm kỹ thuật quan trọng nhất của chương.

### Hai cách kích

| Cách | Cơ chế | Độ chính xác thời điểm |
|---|---|---|
| ⭐ **Trigger phần cứng** | Một ngõ ra số của PLC nối thẳng vào chân trigger của camera | ⭐ **Cao và xác định** |
| **Trigger bằng lệnh mạng** | PLC gửi bản tin "chụp đi" qua mạng | ⚠ Trễ **biến động** |

### Vì sao khác biệt quan trọng

Với vật đang **đứng yên**, vài mili-giây trễ không sao.

Với vật đang **chuyển động**, hoặc với chu trình chặt, trễ biến động làm ảnh chụp **ở vị trí khác
nhau mỗi lần** — và kết quả đo toạ độ sai theo.

```text
   Vật chạy 200 mm/s
   Trễ trigger biến động ±10 ms  →  vị trí chụp lệch ±2 mm
```

> ⭐ **Trigger phần cứng đi thẳng, không qua vòng quét của bên nhận, không qua hàng đợi mạng.**
> Nó là cùng lập luận với công tắc giới hạn đi thẳng vào drive (Chương 37, mục 37.6) và với bắt tay
> bằng tín hiệu cứng (Chương 41, mục 41.5): **việc cần chính xác về thời điểm thì đừng cho nó đi qua
> một tầng có độ trễ biến động.**

> ⚠ **Nhưng trigger phần cứng vẫn chịu ảnh hưởng của vòng quét PLC.**
> Ngõ ra số chỉ được ghi ở giai đoạn 3 của vòng quét (Chương 10). Nếu cần độ chính xác cao hơn thời
> gian quét, phải dùng:
> - **Ngõ ra so sánh của bộ đếm tốc độ cao** — kích khi encoder tới đúng vị trí (Chương 18, mục 18.5);
> - hoặc **cảm biến quang kích thẳng** vào camera, PLC chỉ cho phép.

### Chụp lúc vật đứng yên

Cách đơn giản và đáng tin nhất: **dừng vật lại rồi mới chụp**.

```iecst
CASE Step OF
    30: // Đưa vật tới vị trí chụp
        IF DI_AtInspectPos THEN
            Step := 40;
        END_IF;

    40: // ⭐ Chờ vật ĐỨNG YÊN HẲN trước khi chụp
        T_Settle(IN := TRUE, PT := T#100MS);     // chờ hết rung
        IF T_Settle.Q THEN
            DO_CameraTrigger := TRUE;             // ⭐ trigger phần cứng
            Step := 50;
        END_IF;

    50: // Chờ kết quả
        DO_CameraTrigger := FALSE;
        IF M_VisionResultReady THEN
            Step := 60;
        END_IF;
```

> ⭐ **Bước 40 — chờ hết rung — là bước hay bị bỏ và gây kết quả không ổn định.**
> Cơ cấu vừa dừng vẫn còn dao động cơ khí. Chụp ngay lúc đó cho ảnh **nhoè** hoặc **lệch**, và triệu
> chứng là "thỉnh thoảng đo sai" — rất khó chẩn đoán.
>
> ⚠ Thời gian chờ phải **đo**, không đoán: cho cơ cấu dừng rồi chụp liên tiếp nhiều ảnh, xem sau bao
> lâu kết quả ổn định.

---

## 43.5 Nhận kết quả

### Ba loại kết quả

| Loại | Nội dung | PLC dùng để |
|---|---|---|
| **Kết luận** | OK / NG, kèm mã lý do | Quyết định đi tiếp hay loại |
| ⭐ **Toạ độ lệch** | ΔX, ΔY, Δθ so với vị trí chuẩn | Bù vào lệnh chuyển động (Chương 37) |
| **Số đo** | Kích thước, số lượng, điểm chất lượng | Ghi log, phân tích xu hướng |

### Mẫu trao đổi

```iecst
// Kết quả về qua mạng — dùng mẫu Execute/Done (Chương 38, mục 38.8)
IF M_VisionResultReady THEN
    // ⭐ 1. Kiểm tính hợp lệ TRƯỚC khi dùng
    IF VisionSeqNo <> ExpectedSeqNo THEN
        M_VisionMismatch := TRUE;                 // ⚠ kết quả của ảnh khác!
    ELSIF NOT VisionValid THEN
        M_VisionNoResult := TRUE;
    ELSE
        // 2. Kết quả hợp lệ — dùng được
        M_PartOk := VisionPassed;
        OffsetXX100 := VisionOffsetXX100;
        OffsetYX100 := VisionOffsetYX100;
        OffsetThX100 := VisionOffsetThX100;
        M_VisionOk := TRUE;
    END_IF;
END_IF;
```

> ⭐⭐ **Số thứ tự ảnh là chi tiết quan trọng nhất của mục này.**
> Nếu hệ vision xử lý chậm hơn nhịp máy, hoặc nếu có một ảnh bị bỏ qua, thì kết quả về **có thể là của
> sản phẩm trước**. PLC dùng nó cho sản phẩm hiện tại — và sai theo cách **không phát hiện được**.
>
> Cách chống: mỗi lần kích, PLC gửi hoặc ghi lại một **số thứ tự**; kết quả trả về phải mang số thứ tự
> đó. Không khớp thì **vứt bỏ**, không dùng.
>
> Đây là cùng bài toán với "ghép đúng dữ liệu với đúng board" ở Chương 41 mục 41.6, và với thanh ghi
> dịch ở Chương 19 mục 19.6.

### ⚠ Kẹp giá trị bù trước khi dùng

```iecst
// ⚠⚠ Bù toạ độ là lệnh chuyển động — PHẢI kẹp trong dải
IF ABS(OffsetXX100) > MAX_OFFSET_X100
   OR ABS(OffsetYX100) > MAX_OFFSET_X100 THEN
    M_PartOk := FALSE;                            // lệch quá nhiều → NG, không bù
    M_NgReason := NG_TOO_FAR_OFF;
ELSE
    TargetXX100 := NominalXX100 + OffsetXX100;    // bù
END_IF;
```

> ⚠⚠ **Một giá trị bù sai làm cơ cấu đi tới chỗ không ai muốn.**
> Hệ vision có thể trả về toạ độ vô lý nếu nó nhận nhầm vật khác trong ảnh, hoặc nếu hiệu chỉnh sai.
> **Luôn kẹp trong dải** (Chương 32, mục 32.4), và lệch quá nhiều thì **coi là NG** thay vì cố bù.

---

## 43.5b ⭐ Ba thứ chỉ lộ ra khi đo trên máy thật

Ba mục trên là **cơ chế**. Mục này là ba con số và một cái bẫy mà chỉ hệ chạy thật mới cho thấy.

